{
  "fehler_id": "20TA43-KOMP-006-FM01",
  "S": 9,
  "O": 3,
  "D": 6,
  "rpz": 162,
  "rpz_status": "hoch",
  "kontext_beschreibung": "Das Handloch HL-43 am Büchi miniPilot 15L Glasreaktor (20TA43) dient als Befüll-, Inspektions- und Reinigungsöffnung im Reaktordeckel. Im Normalbetrieb wird es nur zur Befüllung geöffnet und muss vor Heiz-/Rückflussbetrieb verschlossen sein. Der Fehlermodus beschreibt den Fall, dass der Reaktor bei offenem oder undichtem Handloch unter Heiz-/Rückflussbedingungen betrieben wird. Dabei entweichen brennbare Lösemitteldämpfe (Ethanol Flammpunkt 13 °C, Methanol Flammpunkt 9 °C, Aceton Flammpunkt -20 °C, Isopropanol Flammpunkt 12 °C) direkt aus dem Reaktor in den Innenraum (Raum 330, Ex-Zone 2). Bei Rückflusstemperatur verdampft Lösemittel kontinuierlich — am offenen Handloch entsteht lokal eine Zone-0-Atmosphäre. Der Raum ist ein geschlossener Innenraum (Technikum, Gebäude 353), keine Außenaufstellung. Die RLT-Anlage mit Strömungsüberwachung kann die lokale Dampfkonzentration direkt am Handloch nicht ausreichend verdünnen. Es existiert kein technisches Interlock, das den Heizstart bei offenem Handloch verhindert. Die Anlage wird vollständig manuell und personenüberwacht betrieben — der Operator steht bei der Befüllung unmittelbar vor dem offenen Handloch. Alle eingesetzten Lösemittel sind leichtentzündlich (H225) mit Flammpunkten deutlich unter Raumtemperatur.",
  "begruendung_S": "S=9 (Kritisch — Katastrophale Auswirkungen, lebensgefährliche Verletzungen möglich): Betrieb mit offenem Handloch bei Heiz-/Rückflussbetrieb führt zu direktem, unkontrolliertem Austritt brennbarer Lösemitteldämpfe. Bei Rückflusstemperatur entsteht am offenen Handloch de facto eine Zone-0-Atmosphäre. Die eingesetzten Lösemittel (Ethanol, Methanol, Aceton, Isopropanol) sind alle H225-klassifiziert mit Flammpunkten weit unter Raumtemperatur. Zündquellen im Raum (elektrostatische Entladung, heiße Oberflächen, nicht-Ex-geschützte Geräte außerhalb Zone 2) können eine Verpuffung oder Stichflamme auslösen. Der Operator steht bei Befüllung/Nachdosierung unmittelbar vor dem offenen Handloch — die Flammenfront trifft den Oberkörper/Gesichtsbereich direkt. Methanol brennt mit nahezu unsichtbarer Flamme, was die Erstreaktion verzögert. Zusätzlich: Glasreaktor kann durch Druckwelle bersten (Borosilikatglas, max. 0.5 barg), was zu Splitterverletzungen und Freisetzung des gesamten Reaktorinhalts (bis 12 L brennbares Lösemittel) führt. ATEX-Safety-Override greift: Zone 0, brennbare Atmosphäre, direkte Personenexposition → S=9 ist Mindestwert.",
  "begruendung_O": "O=3 (Gering, ca. 1× in 10 Jahren): Das Handloch wird bei jeder Befüllung und Reinigung geöffnet — die Gelegenheit für einen Bedienfehler besteht regelmäßig. Drei Ursachenpfade: (1) Vergessen zu schließen — unwahrscheinlich, da das Verschließen ein aktiver, bewusster Schritt ist (schwerer Deckel aufsetzen, verschrauben). (2) Bewusste Regelverletzung — Operator lässt Handloch für Nachdosierung offen während Heiz-/Rührbetrieb. Dies ist der wahrscheinlichste Pfad. CCPS Human Reliability Data gibt für bewusste Regelverletzungen unter Zeitdruck ca. 1×10⁻²/Gelegenheit an. Bei geschätzten 50-100 Batches/Jahr ergibt sich rechnerisch ~1 Ereignis/2 Jahre. Gemildert durch die Tatsache, dass der Betrieb personenüberwacht ist und die SOP-Schulung stattfindet. (3) Defekte Dichtung — schleichender Verschleiß, aber regelmäßige Reinigung ermöglicht Sichtprüfung. Gesamtbewertung: O=3 berücksichtigt alle drei Pfade und die vorhandene organisatorische Kontrolle (SOP).",
  "begruendung_D": "D=6 (Unwahrscheinlich, Entdeckungswahrscheinlichkeit < 30 %): Differenzierte Betrachtung der drei Ursachen: (1) Offenes Handloch (Deckel fehlt) ist visuell erkennbar, aber der Operator selbst hat es offen gelassen — Selbstentdeckung eines bewussten Handelns ist unzuverlässig. Kein zweites Augenpaar garantiert (Einmann-Betrieb möglich). (2) Defekte Dichtung bei geschlossenem Handloch ist visuell nicht erkennbar. Geringe Leckraten sind olfaktorisch schwer wahrnehmbar, insbesondere weil die RLT die Raumluft verdünnt und die Wahrnehmungsschwelle verschiebt. (3) Kein technischer Detektor: Kein Positionsschalter am Handloch, kein Gasdetektor im Nahbereich, kein automatischer Alarm. Die einzigen Entdeckungsmechanismen sind organisatorisch (SOP-Checkliste, Geruchswahrnehmung) und passiv (visuelle Inspektion). D=6 reflektiert diese Lücke — die Gefahr wird mit hoher Wahrscheinlichkeit erst erkannt, wenn bereits eine gefährliche Atmosphäre entstanden ist.",
  "empfehlung": "RPZ = 162 (S×O×D = 9×3×6). Da S >= 9 (sicherheitskritisch, Explosionsschutz), wird RPZ-Status auf HOCH gesetzt (Safety Override). Empfohlene Maßnahmen in Prioritätsreihenfolge: (1) PFLICHT — Positionsschalter (Reed-Kontakt oder induktiver Sensor) am Handloch mit hardwired Interlock zum Thermostat. Heizkreislauf wird bei offenem Handloch gesperrt. Dies eliminiert den gefährlichsten Fehlerpfad (Heizstart bei offenem Handloch) technisch. Geschätzte Kosten: 1-3k EUR. (2) EMPFOHLEN — Fest installierter Ex-Gasdetektor (katalytisch oder IR) im Bereich Reaktorkopf/Handloch. Alarm bei 20 % UEG. Adressiert auch den Fall der defekten Dichtung (Handloch geschlossen, aber undicht) und macht die unsichtbare Gefahr sichtbar. Besonders relevant für Methanol (brennt mit nahezu unsichtbarer Flamme). Geschätzte Kosten: 5-10k EUR. (3) SOFORTMASSNAHME — Erweiterte Checkliste mit explizitem Prüfpunkt Handloch-Verschluss vor jedem Heizstart als Überbrückungsmaßnahme bis zur technischen Nachrüstung.",
  "controls_einschraenkung": "Die bestehenden Controls sind für diesen sicherheitskritischen Fehlermodus unzureichend: (1) Betriebsanweisung/SOP ist rein organisatorisch und hängt von der Disziplin des Operators ab — bei bewussten Regelverletzungen (Nachdosierung bei laufendem Betrieb) unwirksam. CCPS-Daten zeigen für bewusste Regelverletzungen eine Rate von ca. 1×10⁻²/Gelegenheit. (2) RLT-Anlage wirkt raumweit, nicht lokal am Handloch. Sie kann die Dampfkonzentration im direkten Nahbereich des offenen Handlochs nicht unter die UEG senken. (3) Folienbeschichtung FB-43 ist ein Splitterschutz und adressiert nur Sekundärfolgen (Glasbruch), nicht die primäre Gefährdung (Explosion/Brand). Es fehlt: ein technisches Interlock (Positionsschalter → Thermostatsperre), eine Gaswarneinrichtung im Nahbereich des Handlochs und eine automatische Abschaltung bei erkannter Leckage. Kein SIL-klassifiziertes Schutzsystem vorhanden.",
  "daten_quelle": "Anlagendaten 20TA43 (anlagendaten.json), CCPS Human Reliability Data, ATEX-Richtlinie 2014/34/EU, BetrSichV, TRBS 2152, allgemeines Fachwissen Explosionsschutz und FMEA-Methodik"
}