{
  "fehler_id": "20TA43-KOMP-001-FM01",
  "S": 5,
  "O": 5,
  "D": 6,
  "rpz": 150,
  "rpz_status": "hoch",
  "kontext_beschreibung": "Der Büchi miniPilot 15L Glasreaktor (20TA43) wird manuell über ein Handloch aus 10-Liter-Gebinden mittels Fasspumpe befüllt. Das Nennvolumen beträgt 15 L, das maximal zulässige Füllvolumen 12 L — ein kritischer Grenzwert, da bereits zwei 10-L-Gebinde dieses Limit um 67 % überschreiten würden. Der Reaktor verfügt über keinerlei instrumentelle Füllstandsüberwachung: keinen Sensor, keinen Alarm, kein Interlock. Die einzige Barriere gegen Überfüllung ist die visuelle Kontrolle des Bedieners durch die Glaswand, wobei keine Füllstandsmarkierung am Reaktor angebracht ist. Bei Überfüllung können brennbare Lösemittel (Ethanol, Methanol, Isopropanol, Aceton — alle mit Flammpunkten ≤ 13 °C) über Dichtungen, den Rückflusskühler oder das Handloch austreten. In der Ex-Zone 2 des Raums 330 stellt jeder unkontrollierte Lösemittelaustritt eine Zündquelle-relevante Gefährdung dar. Die Auffangeinrichtungen (Tropfwanne TW-43, AwSV-Boden) fangen austretende Medien auf, verhindern aber nicht den Austritt selbst.",
  "begruendung_S": "S=5 (Mäßig — Mittelschwere Beeinträchtigung): Eine Überfüllung des Glasreaktors über 12 L führt zum Austritt brennbarer Lösemittel (Flammpunkte 9–13 °C) in die Umgebung der Ex-Zone 2. Die unmittelbaren Folgen umfassen: Personengefährdung durch Hautkontakt mit Lösemitteln und Inhalation von Dämpfen (insbesondere Methanol mit H301+H311+H331 — giftig), Bildung einer explosionsfähigen Atmosphäre im unmittelbaren Austrittsbereich, Prozessunterbrechung mit Chargenverlust. Die Glaswand begrenzt den maximal austretenden Überschuss auf wenige Liter, und die Auffangeinrichtungen (Tropfwanne, AwSV-Boden) verhindern eine großflächige Umweltkontamination. Dennoch ist die Kombination aus brennbarem Medium, Ex-Zone und offenem Austritt schwerwiegender als ein reiner Materialverlust.",
  "begruendung_O": "O=5 (Mäßig, ca. 1× pro Jahr): Die Befüllung erfolgt vollständig manuell aus 10-L-Gebinden in einen Reaktor mit nur 12 L Maximalfüllvolumen. Das Verhältnis Gebindegröße zu Maximalvolumen (10:12) ist ungünstig — ein einziges Gebinde füllt den Reaktor zu 83 %, bei zwei Gebinden wird das Limit um 67 % überschritten. Es existiert keine instrumentelle Füllstandsüberwachung, keine Markierung am Glas, und keine mengenkontrollierende SOP. Bei regelmäßigem Batch-Betrieb mit wechselnden Lösemitteln und wechselnden Bedienern ist eine Fehlbefüllung statistisch wahrscheinlich. Die Fehlhandlungsrate bei manuellen Dosiervorgängen ohne instrumentelle Kontrolle liegt laut CCPS-Literatur bei 1–5 % pro Vorgang. Bei geschätzt 100+ Befüllvorgängen pro Jahr ergibt sich eine Erwartungshäufigkeit von 1–5 Vorfällen pro Jahr.",
  "begruendung_D": "D=6 (Eher schwer zu entdecken): Die Glaswand ermöglicht prinzipiell eine visuelle Kontrolle des Füllstands, was die Detektierbarkeit gegenüber einem opaken Behälter verbessert. Jedoch fehlt jede Referenzmarkierung (keine 12-L-Linie), sodass der Bediener den kritischen Füllstand rein nach Augenmaß einschätzen muss. Bei klaren Lösemitteln und guter Beleuchtung ist die Abweichung von wenigen Litern am zylindrischen Reaktor schwer zu erkennen. Bei trüben, schäumenden oder gefärbten Medien sinkt die visuelle Erkennbarkeit drastisch. Es gibt keinen instrumentellen Sensor, keinen Alarm und kein automatisches Interlock. Die gesamte Detektionskette hängt von einem einzigen Faktor ab: der Aufmerksamkeit des Bedieners im Moment der Befüllung. Nach Abschluss der Befüllung gibt es keinen weiteren Prüfpunkt.",
  "empfehlung": "Primärmaßnahme: Anbringung einer dauerhaften, gut sichtbaren 12-L-Füllstandsmarkierung am Glasreaktor (z.B. PTFE-Ring oder Gravur). Sekundärmaßnahme: Einführung einer verbindlichen Befüll-SOP mit Wiegen der Gebinde vor und nach Befüllung sowie Dokumentation der eingesetzten Menge pro Charge. Tertiärmaßnahme (mittelfristig): Prüfung der Nachrüstbarkeit eines kapazitiven oder optischen Füllstandssensors mit akustischem Alarm bei Erreichen von 11 L (Vorwarnung) und 12 L (Stopp-Signal). Organisatorisch: Schulung aller Bediener zu den Konsequenzen einer Überfüllung, insbesondere im Kontext brennbarer Lösemittel in Ex-Zone 2.",
  "controls_einschraenkung": "Die bestehenden Controls sind unzureichend für eine zuverlässige Verhinderung der Überfüllung. (1) Visuelle Kontrolle durch den Bediener: Rein subjektive Einschätzung ohne Referenzmarkierung. Abhängig von Aufmerksamkeit, Erfahrung und Sichtbedingungen (trübe/schäumende Medien reduzieren Erkennbarkeit erheblich). Keine Wirksamkeit bei Ablenkung oder Routineblindheit. (2) Tropfwanne TW-43: Rein schadensbegrenzend (Severity-Reduction), verhindert nicht die Überfüllung selbst. Begrenzte Kapazität — bei Überfüllung mit gleichzeitigem thermischen Expansion nicht ausreichend. (3) AwSV-Boden: Ebenfalls nur schadensbegrenzend für den Umweltpfad. Keine präventive oder detektive Funktion. Es fehlen vollständig: instrumentelle Füllstandsüberwachung, automatische Abschaltung, Checklisten-basierte Mengenkontrolle, Füllstandsmarkierung am Reaktor.",
  "daten_quelle": "Anlagendaten (anlagendaten.json), allgemeines Fachwissen zu manuellen Befüllvorgängen, CCPS Human Factors Guidelines, FMEA-Standardbewertungskriterien"
}