<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>FMEA-Bericht – 20TA43</title>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;600;700&display=swap" rel="stylesheet" media="not print">
  <link rel="stylesheet" href="file:///Users/flo/Desktop/App%20Development%20/Risk%20AI/RiskAI-Agent/templates/fmea_style.css">
</head>
<body>


<div class="cover">
  <div class="cover-logo">
    <div class="cover-logo-icon">⚙</div>
    <span class="cover-logo-name">RiskAI Agent</span>
  </div>
  <div class="cover-body">
    <div class="cover-label">FMEA — Failure Mode and Effects Analysis</div>
    <div class="cover-title">20TA43</div>
    <div class="cover-subtitle">Büchi Glasreaktor 15L miniPilot</div>
    <div class="cover-meta">
      <div class="cover-meta-item">
        <span class="cover-meta-label">Status</span>
        <span class="cover-meta-value">in_progress</span>
      </div>
      <div class="cover-meta-item">
        <span class="cover-meta-label">Datum</span>
        <span class="cover-meta-value">2026-03-14</span>
      </div>
      <div class="cover-meta-item">
        <span class="cover-meta-label">Norm</span>
        <span class="cover-meta-value">AIAG-VDA FMEA 2019</span>
      </div>
      <div class="cover-meta-item">
        <span class="cover-meta-label">Version</span>
        <span class="cover-meta-value">Rev. 1.0</span>
      </div>
    </div>

    
    

    
    <div class="cover-approval-row">
      <div class="cover-approval-cell">
        <div class="cover-approval-label">Erstellt von</div>
        <div class="cover-approval-value">ausstehend</div>
      </div>
      <div class="cover-approval-cell">
        <div class="cover-approval-label">Geprüft von</div>
        <div class="cover-approval-value">ausstehend</div>
      </div>
    </div>
  </div>

  <div class="cover-stats">
    <div class="cover-chip"><span class="dot" style="background:#DC2626"></span> 0 Kritisch</div>
    <div class="cover-chip"><span class="dot" style="background:#EA580C"></span> 4 Hoch</div>
    <div class="cover-chip"><span class="dot" style="background:#CA8A04"></span> 6 Mittel</div>
    <div class="cover-chip"><span class="dot" style="background:#16A34A"></span> 13 Niedrig</div>
    <div class="cover-chip">23 Fehlermodi</div>
    <div class="cover-chip">16 Maßnahmen</div>
  </div>
</div>


<div class="app-shell">

  
  <aside class="sidebar">
    <div class="sidebar-header">
      <div class="sidebar-logo">
        <div class="sidebar-logo-icon">⚙</div>
        <span class="sidebar-logo-name">RiskAI</span>
      </div>
      <div class="sidebar-project">20TA43</div>
      <div class="sidebar-project-sub">Büchi Glasreaktor 15L miniPilot · Rev. 1.0</div>
    </div>

    
    <div class="view-toggle-btns">
      <button class="view-toggle-btn active" id="btn-thematic" onclick="switchView('thematic')">Thematisch</button>
      <button class="view-toggle-btn" id="btn-component" onclick="switchView('component')">Komponenten</button>
    </div>
    <div class="detail-toggle-btns">
      <button class="detail-toggle-btn active" id="btn-kurzansicht" onclick="toggleDetail('kurz')">Kurzansicht</button>
      <button class="detail-toggle-btn" id="btn-detailansicht" onclick="toggleDetail('detail')">Detailansicht</button>
    </div>

    
    <nav class="sidebar-nav" id="nav-thematic">
      <div class="nav-section">
        <div class="nav-section-label">Bericht</div>
        <a class="nav-link active" href="#summary"><span class="nav-num">1</span> Executive Summary</a>
        <a class="nav-link" href="#sec-methodik"><span class="nav-num">2</span> Methodik</a>
        <a class="nav-link nav-sub" href="#sec-methodik-grundlagen">2.1 Grundlagen &amp; Normen</a>
        <a class="nav-link nav-sub" href="#sec-methodik-bewertung">2.2 Risikobewertung</a>
        <a class="nav-link nav-sub" href="#sec-methodik-fehleridentifikation">2.3 Fehleridentifikation</a>
        <a class="nav-link nav-sub" href="#sec-methodik-konfidenz">2.4 Datenquellen &amp; Konfidenz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-massnahmen">2.5 Maßnahmen &amp; Akzeptanz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-recht">2.6 Rechtliche Einordnung</a>
        <a class="nav-link" href="#sec-anlage"><span class="nav-num">3</span> Anlagenbeschreibung</a>
        <a class="nav-link" href="#sec-abgrenzung"><span class="nav-num">3+</span> Abgrenzung (Out of Scope)</a>
        
        <a class="nav-link" href="#sec-risikouebersicht"><span class="nav-num">4</span> Risiko-Übersicht</a>
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">5</span> Risikoanalyse — Thematisch</div>
        
        
        
          
            
            
            <a class="nav-link" href="#cat-sicherheit">
              <span class="nav-dot" style="background:var(--risk-hoch)"></span>
              5.1 Sicherheit
            </a>
            
          
        
          
            
            
            <a class="nav-link" href="#cat-equipment">
              <span class="nav-dot" style="background:var(--risk-mittel)"></span>
              5.2 Equipment
            </a>
            
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-prozess">
              <span class="nav-dot" style="background:var(--risk-mittel)"></span>
              5.3 Prozess
            </a>
            
          
        
          
            
            
            <a class="nav-link" href="#cat-mechanisch">
              <span class="nav-dot" style="background:var(--risk-mittel)"></span>
              5.4 Mechanisch
            </a>
            
          
        
          
        
          
        
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-thermisch">
              <span class="nav-dot" style="background:var(--risk-mittel)"></span>
              5.5 Thermisch
            </a>
            
          
        
          
        
          
        
          
        
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-msr">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.6 MSR
            </a>
            
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-elektrisch">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.7 Elektrisch
            </a>
            
          
        
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">6</span> Bewertung</div>
        
        
        
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">7</span> Anhang</div>
        <a class="nav-link" href="#sec-anhang">Anhang &amp; Tabellen</a>
      </div>
    </nav>

    
    <nav class="sidebar-nav" id="nav-component" style="display:none;">
      <div class="nav-section">
        <div class="nav-section-label">Bericht</div>
        <a class="nav-link active" href="#summary"><span class="nav-num">1</span> Executive Summary</a>
        <a class="nav-link" href="#sec-methodik"><span class="nav-num">2</span> Methodik</a>
        <a class="nav-link nav-sub" href="#sec-methodik-grundlagen">2.1 Grundlagen &amp; Normen</a>
        <a class="nav-link nav-sub" href="#sec-methodik-bewertung">2.2 Risikobewertung</a>
        <a class="nav-link nav-sub" href="#sec-methodik-fehleridentifikation">2.3 Fehleridentifikation</a>
        <a class="nav-link nav-sub" href="#sec-methodik-konfidenz">2.4 Datenquellen &amp; Konfidenz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-massnahmen">2.5 Maßnahmen &amp; Akzeptanz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-recht">2.6 Rechtliche Einordnung</a>
        <a class="nav-link" href="#sec-anlage"><span class="nav-num">3</span> Anlagenbeschreibung</a>
        <a class="nav-link" href="#sec-abgrenzung"><span class="nav-num">3+</span> Abgrenzung (Out of Scope)</a>
        
        <a class="nav-link" href="#sec-risikouebersicht"><span class="nav-num">4</span> Risiko-Übersicht</a>
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">5</span> Risikoanalyse — Komponenten</div>
        
        
          
          
            
            <a class="nav-link" href="#comp-glasreaktor_r_20ta43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.1 Glasreaktor R-20TA43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-rührwerk_rw_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.2 Rührwerk RW-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-handloch_hl_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.3 Handloch HL-43
            </a>
            
          
        
          
          
        
          
          
        
          
          
            
            <a class="nav-link" href="#comp-dhv_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.4 DHV-43
            </a>
            
          
        
          
          
        
          
          
            
            <a class="nav-link" href="#comp-psv_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.5 PSV-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-erdung_er_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.6 Erdung ER-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-rückflusskühler_rk_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.7 Rückflusskühler RK-43
            </a>
            
          
        
          
          
        
          
          
            
            <a class="nav-link" href="#comp-doppelmantel_dm_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.8 Doppelmantel DM-43
            </a>
            
          
        
          
          
        
          
          
        
          
          
        
          
          
            
            <a class="nav-link" href="#comp-ti_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.9 TI-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-bodenventil_bv_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.10 Bodenventil BV-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-folienbeschichtung_fb_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.11 Folienbeschichtung FB-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-awsv_boden">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.12 AwSV-Boden
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-pi_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.13 PI-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-si_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.14 SI-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-tropfwanne_tw_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.15 Tropfwanne TW-43
            </a>
            
          
        
          
          
            
            <a class="nav-link" href="#comp-schaltschrank_ss_43">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.16 Schaltschrank SS-43
            </a>
            
          
        
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">7</span> Anhang</div>
        <a class="nav-link" href="#sec-anhang">Anhang &amp; Tabellen</a>
      </div>
    </nav>

    
    <div class="sidebar-risks">
      <div class="sidebar-risks-label">Risikoverteilung</div>
      <div class="risk-counter">
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-kritisch)"></span>Kritisch</span>
          <span class="risk-counter-n">0</span>
        </div>
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-hoch)"></span>Hoch</span>
          <span class="risk-counter-n">4</span>
        </div>
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-mittel)"></span>Mittel</span>
          <span class="risk-counter-n">6</span>
        </div>
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-niedrig)"></span>Niedrig</span>
          <span class="risk-counter-n">13</span>
        </div>
      </div>
    </div>
  </aside>

  
  <main class="main">

    
    <section class="page-section" id="summary">
      <div class="section-header">
        <div class="section-num">Abschnitt 1</div>
        <div class="section-title">Executive Summary</div>
        <div class="section-desc">Überblick über die wesentlichen Risikobefunde und Handlungsbedarfe der Anlage <strong>20TA43</strong>.</div>
      </div>

      <div class="kpi-grid">
        <div class="kpi-card ">
          <div class="kpi-value">0</div>
          <div class="kpi-label">Kritische Risiken (RPZ ≥ 300)</div>
        </div>
        <div class="kpi-card warning">
          <div class="kpi-value">4</div>
          <div class="kpi-label">Hohe Risiken (RPZ ≥ 200)</div>
        </div>
        <div class="kpi-card">
          <div class="kpi-value">23</div>
          <div class="kpi-label">Fehlermodi gesamt</div>
        </div>
        <div class="kpi-card ok">
          <div class="kpi-value">16</div>
          <div class="kpi-label">Maßnahmen definiert</div>
        </div>
      </div>

      
      
      
      
      
      
      <div class="rpz-dist">
        <div class="rpz-dist-title">RPZ-Verteilung aller 23 Fehlermodi</div>
        <div class="rpz-dist-bar">
          
          <div class="rpz-dist-seg" style="background:var(--risk-hoch); width:17%"></div>
          <div class="rpz-dist-seg" style="background:var(--risk-mittel); width:26%"></div>
          <div class="rpz-dist-seg" style="background:var(--risk-niedrig); width:57%"></div>
        </div>
        <div class="rpz-dist-legend">
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-kritisch)"></span>Kritisch: 0</div>
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-hoch)"></span>Hoch: 4</div>
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-mittel)"></span>Mittel: 6</div>
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-niedrig)"></span>Niedrig: 13</div>
        </div>
      </div>

      
      <p>
        Die Anlage <strong>„20TA43"</strong> wurde nach dem AIAG-VDA-Standard analysiert.
        Insgesamt wurden <strong>16</strong> Komponenten mit
        <strong>21</strong> Funktionen untersucht und
        <strong>23</strong> potenzielle Fehlermodi identifiziert.
        <strong>4</strong> davon sind als kritisch oder hoch eingestuft.
        Der höchste RPZ liegt bei <strong>280</strong>, der Durchschnitt bei <strong>107</strong>.
        
        Bei <strong>3</strong> Fehlermodi greifen AIAG-VDA-Sonderregeln.
        
        
        Die wirksamste Maßnahme reduziert den RPZ um <strong>240</strong> Punkte.
        
      </p>

      
      

      
      <div class="alert-box alert-danger">
        <span class="alert-icon">🔴</span>
        <div>
          <strong>3 Pflicht-Maßnahmen sofort erforderlich</strong>
          <span> — S ≥ 9 oder RPZ ≥ 300. Details im Maßnahmen-Cockpit unten.</span>
        </div>
      </div>
      

      
      <h3>Top-5 Risiken</h3>
      <div class="top5-table-shell">
        <div class="top5-header">
          <span class="top5-header-cell">ID</span>
          <span class="top5-header-cell">Fehlermodus</span>
          <span class="top5-header-cell" style="text-align:center;">RPZ</span>
          <span class="top5-header-cell" style="text-align:center;">Risiko</span>
          <span class="top5-header-cell" style="text-align:center;">Kategorie</span>
        </div>
        
        <a href="#risk-20TA43-KOMP-001-FM04" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA43-KOMP-001-FM04</span>
          <span class="top5-cell">Verlust der N2-Inertisierung — explosionsfaehige Atmosphaere im Reaktor</span>
          <span class="top5-cell rpz" style="color:var(--risk-hoch);">280</span>
          <span class="top5-cell center">
            <span class="risk-badge hoch">
              <span class="bdot"></span>Hoch
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Sicherheit</span></span>
        </a>
        
        <a href="#risk-20TA43-KOMP-002-FM01" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA43-KOMP-002-FM01</span>
          <span class="top5-cell">Versagen der Gleitringdichtung am Ruehrwerk — Verlust der Gasdichtheit</span>
          <span class="top5-cell rpz" style="color:var(--risk-mittel);">192</span>
          <span class="top5-cell center">
            <span class="risk-badge mittel">
              <span class="bdot"></span>Mittel
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Equipment</span></span>
        </a>
        
        <a href="#risk-20TA43-KOMP-006-FM01" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA43-KOMP-006-FM01</span>
          <span class="top5-cell">Betrieb mit offenem/undichtem Handloch</span>
          <span class="top5-cell rpz" style="color:var(--risk-hoch);">162</span>
          <span class="top5-cell center">
            <span class="risk-badge hoch">
              <span class="bdot"></span>Hoch
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Sicherheit</span></span>
        </a>
        
        <a href="#risk-20TA43-KOMP-001-FM03" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA43-KOMP-001-FM03</span>
          <span class="top5-cell">Unkontrollierter Vakuumverlust (Falschluft-Einbruch) bei Vakuumbetrieb</span>
          <span class="top5-cell rpz" style="color:var(--risk-mittel);">160</span>
          <span class="top5-cell center">
            <span class="risk-badge mittel">
              <span class="bdot"></span>Mittel
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Prozess</span></span>
        </a>
        
        <a href="#risk-20TA43-KOMP-002-FM02" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA43-KOMP-002-FM02</span>
          <span class="top5-cell">Ausfall des Ruehrwerks oder Trockenlauf bei Entleerung</span>
          <span class="top5-cell rpz" style="color:var(--risk-mittel);">160</span>
          <span class="top5-cell center">
            <span class="risk-badge mittel">
              <span class="bdot"></span>Mittel
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Mechanisch</span></span>
        </a>
        
      </div>
    </section>

    
    <section class="page-section" id="cockpit">
      <div class="section-header">
        <div class="section-num">Abschnitt 1.2</div>
        <div class="section-title">Maßnahmen-Cockpit</div>
        <div class="section-desc">Alle 16 Maßnahmen, sortiert nach Wirkung (höchste RPZ-Reduktion oben).
          <strong style="color:#991B1B;">Rot = Pflicht</strong> · <span style="color:#EA580C;">Orange = Empfohlen</span> · <span style="color:#6B7280;">Grau = Optional</span></div>
      </div>
      
      <table class="appendix-measures-table" style="font-size:12px;">
        <thead>
          <tr>
            <th>Fehler-ID</th>
            <th>Fehlermodus</th>
            <th>Maßnahme</th>
            <th style="text-align:center;">STOP</th>
            <th style="text-align:center;">ABE</th>
            <th style="text-align:center;">Priorität</th>
            <th style="text-align:center;">Aufwand</th>
            <th style="text-align:center;">RPZ vorher</th>
            <th style="text-align:center;">RPZ nachher</th>
            <th>Status</th>
          </tr>
        </thead>
        <tbody>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">20TA43-KOMP-001-FM04</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">Verlust der N2-Inertisierung — explosionsfaehige A…</a></td>
            <td style="font-size:12px;">Automatische N2-Nachspeisung bei O2-Alarm</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">A</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">280</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">40</span>
              <span style="font-size:10px;color:#16A34A;"> ↓240</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">20TA43-KOMP-001-FM04</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">Verlust der N2-Inertisierung — explosionsfaehige A…</a></td>
            <td style="font-size:12px;">Handloch-Interlock: Verriegelung gegen Oeffnen bei laufendem Prozess</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">A</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">280</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">60</span>
              <span style="font-size:10px;color:#16A34A;"> ↓220</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">20TA43-KOMP-001-FM04</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">Verlust der N2-Inertisierung — explosionsfaehige A…</a></td>
            <td style="font-size:12px;">O2-Ueberwachung im Reaktor mit Alarm</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#DC2626;font-weight:700;font-size:11px;">PFLICHT</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">280</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">80</span>
              <span style="font-size:10px;color:#16A34A;"> ↓200</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">20TA43-KOMP-006-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">Betrieb mit offenem/undichtem Handloch</a></td>
            <td style="font-size:12px;">Positionsschalter am Handloch mit Interlock zum Thermostat</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">A</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#DC2626;font-weight:700;font-size:11px;">PFLICHT</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">162</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge hoch" style="font-size:10px;">27</span>
              <span style="font-size:10px;color:#16A34A;"> ↓135</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-002-FM01" class="risk-toc-link">20TA43-KOMP-002-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-002-FM01" class="risk-toc-link">Versagen der Gleitringdichtung am Ruehrwerk — Verl…</a></td>
            <td style="font-size:12px;">N2-Sperrgas-Druckueberwachung mit Alarm</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">192</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">63</span>
              <span style="font-size:10px;color:#16A34A;"> ↓129</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">20TA43-KOMP-006-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">Betrieb mit offenem/undichtem Handloch</a></td>
            <td style="font-size:12px;">Gaswarneinrichtung mit optisch/akustischem Alarm</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">162</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge hoch" style="font-size:10px;">54</span>
              <span style="font-size:10px;color:#16A34A;"> ↓108</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">20TA43-KOMP-006-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">Betrieb mit offenem/undichtem Handloch</a></td>
            <td style="font-size:12px;">Checkliste Handloch-Verschluss vor Heizstart</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">162</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge hoch" style="font-size:10px;">72</span>
              <span style="font-size:10px;color:#16A34A;"> ↓90</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-014-FM01" class="risk-toc-link">20TA43-KOMP-014-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-014-FM01" class="risk-toc-link">Fehlende/unterbrochene Erdung (Funkenentladung)</a></td>
            <td style="font-size:12px;">Permanente Erdungsüberwachung mit Alarm</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">mittel</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">108</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge hoch" style="font-size:10px;">18</span>
              <span style="font-size:10px;color:#16A34A;"> ↓90</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-001-FM03" class="risk-toc-link">20TA43-KOMP-001-FM03</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-001-FM03" class="risk-toc-link">Unkontrollierter Vakuumverlust (Falschluft-Einbruc…</a></td>
            <td style="font-size:12px;">Dichtigkeitstest als Pflicht-SOP vor jedem Vakuum-Batch</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">160</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">90</span>
              <span style="font-size:10px;color:#16A34A;"> ↓70</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-002-FM02" class="risk-toc-link">20TA43-KOMP-002-FM02</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-002-FM02" class="risk-toc-link">Ausfall des Ruehrwerks oder Trockenlauf bei Entlee…</a></td>
            <td style="font-size:12px;">Betriebsanweisung: Ruehrer vor vollstaendiger Entleerung abschalten</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">B</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">160</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">90</span>
              <span style="font-size:10px;color:#16A34A;"> ↓70</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-012-FM01" class="risk-toc-link">20TA43-KOMP-012-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-012-FM01" class="risk-toc-link">PSV-43 oeffnet nicht bei Ansprechdruck — letzte Dr…</a></td>
            <td style="font-size:12px;">DHV-43 in jaehrliches Pruefprogramm aufnehmen</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">140</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">70</span>
              <span style="font-size:10px;color:#16A34A;"> ↓70</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-002-FM01" class="risk-toc-link">20TA43-KOMP-002-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-002-FM01" class="risk-toc-link">Versagen der Gleitringdichtung am Ruehrwerk — Verl…</a></td>
            <td style="font-size:12px;">Wartungsintervall Gleitringdichtung festlegen (12 Monate)</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">192</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge mittel" style="font-size:10px;">126</span>
              <span style="font-size:10px;color:#16A34A;"> ↓66</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-011-FM01" class="risk-toc-link">20TA43-KOMP-011-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-011-FM01" class="risk-toc-link">DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/…</a></td>
            <td style="font-size:12px;">DHV-43 jaehrliche Pruefung + Reinigung</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">147</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">84</span>
              <span style="font-size:10px;color:#16A34A;"> ↓63</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-004-FM01" class="risk-toc-link">20TA43-KOMP-004-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-004-FM01" class="risk-toc-link">Ausfall der Eiswasserkuehlung am Rueckflusskuehler…</a></td>
            <td style="font-size:12px;">Eiswasser-Durchflusswaechter mit Alarm</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">T</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">100</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">40</span>
              <span style="font-size:10px;color:#16A34A;"> ↓60</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-014-FM01" class="risk-toc-link">20TA43-KOMP-014-FM01</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-014-FM01" class="risk-toc-link">Fehlende/unterbrochene Erdung (Funkenentladung)</a></td>
            <td style="font-size:12px;">Erdungsprüfung vor jeder Befüllung (Widerstandsmessung)</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#DC2626;font-weight:700;font-size:11px;">PFLICHT</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge hoch" style="font-size:10px;">108</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge hoch" style="font-size:10px;">54</span>
              <span style="font-size:10px;color:#16A34A;"> ↓54</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA43-KOMP-001-FM05" class="risk-toc-link">20TA43-KOMP-001-FM05</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA43-KOMP-001-FM05" class="risk-toc-link">Glasbruch durch mechanische Belastung oder Thermos…</a></td>
            <td style="font-size:12px;">Regelmaessige visuelle Inspektion Glasoberflaeche (6 Monate)</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">gering</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">144</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">96</span>
              <span style="font-size:10px;color:#16A34A;"> ↓48</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
        </tbody>
      </table>
      
    </section>

    
    <section class="page-section" id="sec-methodik">
      <div class="section-header">
        <div class="section-num">Abschnitt 2</div>
        <div class="section-title">Methodik</div>
        <div class="section-desc">Vollständige Dokumentation des Analysevorgehens — von normativen Grundlagen über Bewertungsskalen bis zur rechtlichen Einordnung.</div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-grundlagen">
        <h3><span class="methodik-num">2.1</span> Grundlagen &amp; Normen</h3>

        <p>
          Die vorliegende FMEA basiert auf der Methodik nach AIAG-VDA (1.&nbsp;Auflage, 2019).
          Die Risikobewertung erfolgt über drei Dimensionen:
          <strong>Bedeutung (Severity, S)</strong> bewertet die Schwere der Fehlerauswirkung (1–10).
          <strong>Auftreten (Occurrence, O)</strong> schätzt die Eintrittswahrscheinlichkeit ein.
          <strong>Entdeckung (Detection, D)</strong> bewertet die Fähigkeit bestehender Maßnahmen, den Fehler zu erkennen.
          Das Produkt S&nbsp;&times;&nbsp;O&nbsp;&times;&nbsp;D ergibt die Risikoprioritätszahl (RPZ, Wertebereich 1–1000).
        </p>

        <h4>FMEA-Prozess (5 Schritte)</h4>
        <ol class="steps-list">
          <li><span class="step-name">Strukturanalyse</span><span class="step-desc">Zerlegung der Anlage in Einzelkomponenten mit Systemkontext.</span></li>
          <li><span class="step-name">Domänenrecherche</span><span class="step-desc">Sichtung verfahrenstechnischer Grundlagen, Gefährdungen und geltender Vorschriften (12.&nbsp;BImSchV, ATEX).</span></li>
          <li><span class="step-name">Systematische Fehleridentifikation</span><span class="step-desc">Für jede Komponente werden alle 9 Fehlermodi-Kategorien geprüft (siehe 2.3).</span></li>
          <li><span class="step-name">Funktions- &amp; Fehleranalyse</span><span class="step-desc">Identifikation von Haupt-/Nebenfunktionen, Fehlermodi, Ursachen, Folgen und Controls.</span></li>
          <li><span class="step-name">Risikobewertung &amp; Maßnahmenoptimierung</span><span class="step-desc">S/O/D-Bewertung nach AIAG-VDA mit publizierten Ausfallratendaten (CCPS, OREDA, IEC). Maßnahmen nach STOP-Prinzip und ABE-Hierarchie (siehe 2.5).</span></li>
        </ol>

        <div class="info-box">
          <strong>Normative Grundlagen:</strong> AIAG-VDA FMEA (1.&nbsp;Aufl. 2019) · IEC 61511 / IEC 61508 · CCPS Guidelines · IEEE Std 493 · OREDA · VDI 4006
        </div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-bewertung">
        <h3><span class="methodik-num">2.2</span> Risikobewertung (S/O/D &amp; RPZ)</h3>

        <h4>RPZ-Klassifizierung</h4>
        <table>
          <thead><tr><th>Bereich</th><th>Klassifizierung</th><th>Maßnahme erforderlich</th></tr></thead>
          <tbody>
            <tr><td>≥ 300</td><td><span class="badge badge-kritisch">Kritisch</span></td><td>Sofortige Maßnahme erforderlich</td></tr>
            <tr><td>≥ 200</td><td><span class="badge badge-hoch">Hoch</span></td><td>Maßnahme zeitnah umsetzen</td></tr>
            <tr><td>≥ 100</td><td><span class="badge badge-mittel">Mittel</span></td><td>Maßnahme planen</td></tr>
            <tr><td>&lt; 100</td><td><span class="badge badge-niedrig">Niedrig</span></td><td>Monitoring ausreichend</td></tr>
          </tbody>
        </table>

        <h4>Sonderregeln (AIAG-VDA Overrides)</h4>
        <p>Die folgenden Regeln übersteuern die berechnete RPZ-Klassifizierung, um Sicherheitsanforderungen unabhängig vom numerischen Wert durchzusetzen:</p>
        <table>
          <thead><tr><th>Bedingung</th><th>Wirkung</th><th>Begründung</th></tr></thead>
          <tbody>
            <tr>
              <td><strong>S ≥ 9</strong></td>
              <td>Status mindestens <span class="badge badge-hoch">HOCH</span></td>
              <td>Bei möglichen Schwerverletzungen oder Todesfällen sind Maßnahmen zwingend erforderlich.</td>
            </tr>
            <tr>
              <td><strong>D ≥ 9 und S ≥ 7</strong></td>
              <td>Status wird <span class="badge badge-kritisch">KRITISCH</span></td>
              <td>Hohe Bedeutung bei gleichzeitig fehlender Entdeckungsmöglichkeit erfordert sofortige Maßnahmen.</td>
            </tr>
          </tbody>
        </table>

        <h4>Safety-Overrides (kontextbasierte S-Anhebung)</h4>
        <p>
          Zusätzlich zu den AIAG-VDA Sonderregeln werden S-Werte automatisch angehoben,
          wenn sicherheitskritische Kontexte in der Fehlermodus-Beschreibung erkannt werden.
          Das System unterscheidet über <strong>Qualifiers</strong> zwischen verschiedenen Gefährdungsgraden desselben Kontexts:
        </p>
        <table>
          <thead><tr><th>Kontext</th><th>Erkennungsmerkmale</th><th>Mindest-S</th><th>Begründung</th></tr></thead>
          <tbody>
            <tr><td><strong>Explosionsschutz — permanent</strong></td><td>Ex-Schutz, ATEX, Zone&nbsp;0/1 (ohne lokale Einschränkung)</td><td>S ≥ 10</td><td>Permanente explosionsfähige Atmosphäre (z.&nbsp;B. Reaktorinnenraum bei Lösemittelbetrieb) erfordert höchste Einstufung</td></tr>
            <tr style="background:#f8f9fa;"><td><strong>Explosionsschutz — lokal/temporär</strong></td><td>Zone&nbsp;0 + Qualifier: offen, Handloch, undicht, Leckage, lokal, temporär</td><td>S ≥ 9</td><td>Explosionsfähige Atmosphäre entsteht lokal und/oder temporär (z.&nbsp;B. am offenen Handloch, bei undichter Dichtung). Nicht gleichzusetzen mit permanenter Zone&nbsp;0 im geschlossenen Reaktor.</td></tr>
            <tr><td><strong>Gefahrstoff-Handling</strong></td><td>Säure, Lauge, toxisch, Chlor</td><td>S ≥ 9</td><td>Kontakt mit Gefahrstoffen kann schwere Verletzungen verursachen</td></tr>
            <tr><td><strong>Sicherheitsgerichtete Bauteile</strong></td><td>Berstscheibe, PSV, Not-Aus</td><td>S ≥ 10</td><td>Versagen von Sicherheitseinrichtungen hat katastrophales Potenzial</td></tr>
          </tbody>
        </table>
        <div class="info-box">
          <strong>Qualifier-Logik:</strong> Wenn ein Safety-Override-Kontext erkannt wird und gleichzeitig ein Qualifier greift (z.&nbsp;B. „Zone&nbsp;0" + „offen"), wird der spezifischere, niedrigere Mindest-S verwendet. Ohne Qualifier-Match gilt der Standard-Mindest-S. Dies verhindert systematische Überbewertung lokaler/temporärer Gefährdungen.
        </div>

        <h4>Bewertungsskalen</h4>
        
        <h4>Bedeutung (S)</h4>
        <table class="scale-table">
          <thead><tr><th>Stufe</th><th>Kriterium</th><th>Beschreibung / Beispiel</th></tr></thead>
          <tbody>
            
            <tr><td class="scale-num">1</td><td>Keine Auswirkung</td><td>Keine Auswirkung auf Funktion/Sicherheit</td></tr>
            
            <tr><td class="scale-num">2</td><td>Sehr gering</td><td>Minimale Qualitätsabweichung</td></tr>
            
            <tr><td class="scale-num">3</td><td>Gering</td><td>Leichte Qualitätsminderung, Ausfall < 1h</td></tr>
            
            <tr><td class="scale-num">4</td><td>Relativ gering</td><td>Deutliche Qualitätsminderung, < 1 Tag, < 1k €</td></tr>
            
            <tr><td class="scale-num">5</td><td>Mäßig</td><td>Funktionseinschränkung, 1–7 Tage, 1–10k €</td></tr>
            
            <tr><td class="scale-num">6</td><td>Hoch</td><td>Teilausfall, 1–4 Wochen, 10–50k €</td></tr>
            
            <tr><td class="scale-num">7</td><td>Sehr hoch</td><td>Vollausfall, 1–3 Monate, 50–250k €</td></tr>
            
            <tr><td class="scale-num">8</td><td>Extrem hoch</td><td>Vollausfall, > 3 Mon., 250–500k €, Verletzte</td></tr>
            
            <tr><td class="scale-num">9</td><td>Kritisch</td><td>Katastrophal, > 500k €, Schwerverletzte</td></tr>
            
            <tr><td class="scale-num">10</td><td>Gefährlich</td><td>Katastrophal, > 1 Mio €, Todesfälle</td></tr>
            
          </tbody>
        </table>
        
        <h4>Auftreten (O)</h4>
        <table class="scale-table">
          <thead><tr><th>Stufe</th><th>Kriterium</th><th>Beschreibung / Beispiel</th></tr></thead>
          <tbody>
            
            <tr><td class="scale-num">1</td><td>Unwahrscheinlich</td><td>< 1 mal in 1.000 Jahren</td></tr>
            
            <tr><td class="scale-num">2</td><td>Sehr gering</td><td>~1 mal in 100 Jahren</td></tr>
            
            <tr><td class="scale-num">3</td><td>Gering</td><td>~1 mal in 10 Jahren</td></tr>
            
            <tr><td class="scale-num">4</td><td>Relativ gering</td><td>~1 mal in 2 Jahren</td></tr>
            
            <tr><td class="scale-num">5</td><td>Gelegentlich</td><td>~2–3 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">6</td><td>Mäßig</td><td>~10 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">7</td><td>Häufig</td><td>~50 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">8</td><td>Sehr häufig</td><td>~125 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">9</td><td>Extrem häufig</td><td>~300 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">10</td><td>Sehr hoch</td><td>> 500 mal/Jahr</td></tr>
            
          </tbody>
        </table>
        
        <h4>Entdeckung (D)</h4>
        <table class="scale-table">
          <thead><tr><th>Stufe</th><th>Kriterium</th><th>Beschreibung / Beispiel</th></tr></thead>
          <tbody>
            
            <tr><td class="scale-num">1</td><td>Fast sicher</td><td>Automatische Abschaltung, 100%</td></tr>
            
            <tr><td class="scale-num">2</td><td>Sehr wahrscheinlich</td><td>Autom. Prüfung mit SPC, > 95%</td></tr>
            
            <tr><td class="scale-num">3</td><td>Wahrscheinlich</td><td>Autom. Prüfung ohne SPC, 80–95%</td></tr>
            
            <tr><td class="scale-num">4</td><td>Relativ wahrscheinlich</td><td>100% manuelle Prüfung, 70–80%</td></tr>
            
            <tr><td class="scale-num">5</td><td>Mäßig wahrscheinlich</td><td>Stichprobe mit SPC, 50–70%</td></tr>
            
            <tr><td class="scale-num">6</td><td>Unwahrscheinlich</td><td>Stichprobe ohne SPC, 30–50%</td></tr>
            
            <tr><td class="scale-num">7</td><td>Sehr unwahrscheinlich</td><td>Nur visuelle Prüfung, 10–30%</td></tr>
            
            <tr><td class="scale-num">8</td><td>Extrem unwahrscheinl.</td><td>Keine Prüfung, < 10%</td></tr>
            
            <tr><td class="scale-num">9</td><td>Absolut unsicher</td><td>Erst beim Kunden erkannt, < 5%</td></tr>
            
            <tr><td class="scale-num">10</td><td>Absolut unsicher</td><td>Nicht erkennbar, ≈ 0%</td></tr>
            
          </tbody>
        </table>
        
      </div>

      
      <div class="methodik-sub" style="margin-top:-0.5rem;">
        <h4>Multi-Szenario-Fehlermodi (D-Bewertung)</h4>
        <p>
          Wenn ein Fehlermodus mehrere Szenarien mit unterschiedlicher Entdeckbarkeit umfasst
          (z.&nbsp;B. „offen <em>oder</em> undicht"), wird der D-Wert <strong>gewichtet gemittelt</strong>,
          nicht am Worst-Case orientiert. Dies verhindert systematische Überbewertung bei Fehlermodi,
          die sowohl leicht erkennbare als auch schwer erkennbare Teilszenarien umfassen.
        </p>
        <table>
          <thead><tr><th>Schritt</th><th>Beschreibung</th></tr></thead>
          <tbody>
            <tr><td>1. Szenarien identifizieren</td><td>Fehlermodus in Teilszenarien aufteilen (Erkennungsregel: FM-Titel enthält „oder", „und" oder Schrägstrich)</td></tr>
            <tr><td>2. D pro Szenario bewerten</td><td>Jeden D-Wert separat bestimmen, basierend auf vorhandenen Detection-Mechanismen</td></tr>
            <tr><td>3. Gewichtung nach Eintritt</td><td>Gewichte anhand der relativen Eintrittswahrscheinlichkeit der Szenarien vergeben</td></tr>
            <tr><td>4. Gewichtetes Mittel</td><td>D = Σ(D<sub>i</sub> × w<sub>i</sub>), gerundet auf ganze Zahl</td></tr>
          </tbody>
        </table>
        <div class="info-box">
          <strong>Beispiel:</strong> Fehlermodus „Betrieb mit offenem/undichtem Handloch" →
          Szenario A: Offenes Handloch, visuell erkennbar (D=4, Gewicht 40%) ·
          Szenario B: Undichte Dichtung, nicht erkennbar (D=8, Gewicht 60%) →
          D<sub>gewichtet</sub> = 0,4 × 4 + 0,6 × 8 = 6,4 → <strong>D = 6</strong>.
          Begründung und Gewichtung werden in begruendung_D dokumentiert.
        </div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-fehleridentifikation">
        <h3><span class="methodik-num">2.3</span> Systematische Fehleridentifikation</h3>

        <h4>9 Fehlermodi-Kategorien</h4>
        <p>
          Für jede Komponente werden systematisch alle neun Fehlermodi-Kategorien geprüft.
          Nicht relevante Kategorien werden mit Begründung dokumentiert, um Vollständigkeit nachzuweisen.
        </p>
        <table>
          <thead><tr><th>Nr.</th><th>Kategorie</th><th>Typische Fehlermodi (Auswahl)</th></tr></thead>
          <tbody>
            <tr><td>1</td><td>Prozess</td><td>Mehr-/Weniger-/Kein-Durchfluss, Druckabweichung, Rückströmung, Kontamination</td></tr>
            <tr><td>2</td><td>Thermisch</td><td>Über-/Untertemperatur, Thermoschock, Verlust der Wärmeabfuhr</td></tr>
            <tr><td>3</td><td>Mechanisch</td><td>Erosion, Kavitation, Vibration, Leckage (intern/extern), Materialermüdung</td></tr>
            <tr><td>4</td><td>Equipment</td><td>Fouling, Verstopfung, Gleitringdichtungsversagen, Vakuumverlust</td></tr>
            <tr><td>5</td><td>Elektrisch</td><td>Komplettausfall (Blackout), Spannungseinbruch, Phasenausfall, Erdschluss</td></tr>
            <tr><td>6</td><td>MSR (Leittechnik)</td><td>Eingefrorener Messwert, Messdrift, Stellgliedblockade, Kommunikationsverlust</td></tr>
            <tr><td>7</td><td>Sicherheit</td><td>Sicherheitsventil öffnet nicht, Fehlauslösung, Inertisierungsverlust</td></tr>
            <tr><td>8</td><td>Dosierung</td><td>Über-/Unterdosierung, falsche Reihenfolge, Gasblasen im Zulauf</td></tr>
            <tr><td>9</td><td>Sonstiges</td><td>Bedienfehler, Kennzeichnungsfehler, externe Beschädigung</td></tr>
          </tbody>
        </table>

        <h4>Gefahrenfelder-Checkliste (35 Prüfpunkte)</h4>
        <p>
          Zusätzlich zu den 9 Fehlermodi-Kategorien wird jede Komponente gegen eine erweiterte Gefahrenfelder-Checkliste geprüft:
        </p>
        <table>
          <thead><tr><th>Gruppe</th><th>Anzahl</th><th>Prüfumfang</th><th>Beispiele</th></tr></thead>
          <tbody>
            <tr><td><strong>1 — Prozessbedingungen</strong></td><td>26 (Pflicht)</td><td>Alle prozessrelevanten Gefährdungen</td><td>Spezifikationen, Dosierung, pH, Druck, Temperatur, Ex-Atmosphäre, Rückströmung, Füllstand, Statische Elektrizität</td></tr>
            <tr><td><strong>2 — Energie/Medien</strong></td><td>6 (Pflicht)</td><td>Versorgungssicherheit und Infrastruktur</td><td>Energieversorgung, Heiz-/Kühlmedien, Leittechnik, CE-Konformität, Cybersecurity</td></tr>
            <tr><td><strong>3 — Externe Einflüsse</strong></td><td>3 (Optional)</td><td>Umgebungsbedingte Risiken</td><td>Hagel, Blitz, Hochwasser, Sabotage, Erdbeben (nur bei Freiluftanlagen)</td></tr>
          </tbody>
        </table>

        <h4>ATEX-Validierung</h4>
        <p>
          Bei Komponenten in explosionsgefährdeten Bereichen wird die ATEX-Konformität systematisch geprüft:
          Für jede Ex-Zone (0/1/2 bzw. 20/21/22) wird verifiziert, ob die verbaute Gerätekategorie (1G/2G/3G bzw. 1D/2D/3D)
          den Mindestanforderungen entspricht. Fehlt die passende Kategorie, wird eine Inertisierungspflicht oder ein Geräte-Upgrade
          als Pflichtmaßnahme eskaliert. Bei Hybrid-Atmosphären (Gas + Staub) gilt die jeweils strengere Zone.
        </p>

        <h4>Common-Cause-Failure-Prüfung (CCF)</h4>
        <p>
          Nach Abschluss aller Einzelbewertungen wird eine systematische Prüfung auf gemeinsame Ausfallursachen durchgeführt:
        </p>
        <ol class="steps-list">
          <li><span class="step-name">Gemeinsame Ursachen</span><span class="step-desc">Einzelereignisse, die mehrere Fehlermodi gleichzeitig auslösen (z.&nbsp;B. Stromausfall → Verlust von Rührung + Temperaturregelung + Alarmierung).</span></li>
          <li><span class="step-name">Schutzabhängigkeiten</span><span class="step-desc">Sicherheitsebenen, die voneinander abhängen (z.&nbsp;B. PSV und Berstscheibe am selben Stutzen → beide durch Fouling blockierbar).</span></li>
          <li><span class="step-name">Kaskadenszenarien</span><span class="step-desc">Kettenreaktionen, bei denen ein Fehlermodus den nächsten auslöst (z.&nbsp;B. Kühlungsverlust → Übertemperatur → Druckanstieg → Glasbruch).</span></li>
        </ol>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-konfidenz">
        <h3><span class="methodik-num">2.4</span> Datenquellen &amp; Konfidenz</h3>

        <h4>Datenquellen für die O-Bewertung</h4>
        <p>
          Die Bewertung der Auftretenswahrscheinlichkeit (O) stützt sich auf externe Zuverlässigkeitsdaten.
          Die folgende Prioritätsreihenfolge stellt sicher, dass stets die belastbarste verfügbare Quelle herangezogen wird:
        </p>
        <table>
          <thead><tr><th>Priorität</th><th>Quelle</th><th>Beschreibung</th><th>Daten-Konfidenz</th></tr></thead>
          <tbody>
            <tr><td>1</td><td><strong>CCPS</strong></td><td>Center for Chemical Process Safety — Guidelines for CPQRA</td><td><span class="badge badge-niedrig" style="background:#00A389">hoch</span></td></tr>
            <tr><td>2</td><td><strong>OREDA</strong></td><td>Offshore &amp; Onshore Reliability Data Handbook</td><td><span class="badge badge-niedrig" style="background:#00A389">hoch</span></td></tr>
            <tr><td>3</td><td><strong>Betriebserfahrung</strong></td><td>Betreibereigene Störungs- und Wartungsdaten</td><td><span class="badge badge-mittel">mittel</span></td></tr>
            <tr><td>4</td><td><strong>Expertenschätzung</strong></td><td>Ingenieurschätzung ohne Datenbankreferenz</td><td><span class="badge badge-mittel">mittel</span></td></tr>
            <tr><td>5</td><td><strong>KI-Vorschlag</strong></td><td>Nur wenn keine externen Referenzen verfügbar</td><td><span class="badge badge-hoch" style="background:#FD7E14">niedrig</span></td></tr>
          </tbody>
        </table>

        <h4>Konfidenz-Dokumentation</h4>
        <p>
          Jede S/O/D-Bewertung wird mit einem dreistufigen Konfidenz-System dokumentiert,
          um die Verlässlichkeit der Einschätzung transparent zu machen:
        </p>
        <table>
          <thead><tr><th>Feld</th><th>Bedeutung</th><th>Stufen</th></tr></thead>
          <tbody>
            <tr>
              <td><strong>Daten-Konfidenz</strong></td>
              <td>Qualität der zugrunde liegenden Eingabedaten</td>
              <td><strong>hoch</strong> (CCPS/OREDA, IEC 61508) · <strong>mittel</strong> (Betriebserfahrung, Herstellerangaben) · <strong>niedrig</strong> (KI-Schätzung, grobe Analogie)</td>
            </tr>
            <tr>
              <td><strong>Agent-Konfidenz</strong></td>
              <td>Selbsteinschätzung der KI-Sicherheit in der Bewertung</td>
              <td><strong>hoch</strong> (klare Datenlage, Standardfall) · <strong>mittel</strong> (leichte Unsicherheit) · <strong>niedrig</strong> (unklare Daten → menschliche Überprüfung empfohlen)</td>
            </tr>
            <tr>
              <td><strong>Daten-Quelle</strong></td>
              <td>Explizite Angabe der Herkunft des O-Wertes</td>
              <td>CCPS · OREDA · Betriebserfahrung · Expertenschätzung · KI-Vorschlag</td>
            </tr>
          </tbody>
        </table>
        <div class="info-box">
          <strong>Hinweis:</strong> Bei Agent-Konfidenz = „niedrig" wird eine Pflichtbegründung dokumentiert und der Fehlermodus zur menschlichen Überprüfung markiert.
        </div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-massnahmen">
        <h3><span class="methodik-num">2.5</span> Maßnahmen &amp; Akzeptanzkriterien</h3>

        <h4>STOP-Prinzip (Maßnahmenkategorie)</h4>
        <p>Die Auswahl von Maßnahmen folgt dem STOP-Prinzip — Maßnahmen höherer Stufe sind stets zu bevorzugen:</p>
        <table>
          <thead><tr><th>Stufe</th><th>Kategorie</th><th>Beschreibung</th></tr></thead>
          <tbody>
            <tr><td><span class="stop-badge stop-S">S</span></td><td>Substitution</td><td>Gefährdung vollständig beseitigen oder ersetzen</td></tr>
            <tr><td><span class="stop-badge stop-T">T</span></td><td>Technisch</td><td>Technische Schutzmaßnahmen installieren</td></tr>
            <tr><td><span class="stop-badge stop-O">O</span></td><td>Organisatorisch</td><td>Prozesse, Regelungen und Schulungen anpassen</td></tr>
            <tr><td><span class="stop-badge stop-P">P</span></td><td>Persönlich</td><td>Persönliche Schutzausrüstung (PSA)</td></tr>
          </tbody>
        </table>

        <h4>ABE-Hierarchie (Maßnahmenwirkung)</h4>
        <p>
          Ergänzend zum STOP-Prinzip (Kategorie) beschreibt die ABE-Hierarchie die <strong>Art der Wirkung</strong> einer Maßnahme.
          Die Kombination beider Dimensionen stellt sicher, dass Maßnahmen sowohl in der richtigen Kategorie als auch mit der wirksamsten Wirkungsart gewählt werden.
        </p>
        <table>
          <thead><tr><th>Stufe</th><th>Typ</th><th>Beschreibung</th><th>Beispiel</th></tr></thead>
          <tbody>
            <tr><td><strong>A</strong></td><td>Abschaffend</td><td>Beseitigt den Fehlermodus vollständig</td><td>Werkstoffwechsel, der Korrosion ausschließt</td></tr>
            <tr><td><strong>B</strong></td><td>Begrenzend</td><td>Reduziert Eintrittswahrscheinlichkeit oder Auswirkung</td><td>Redundante Pumpe, Druckbegrenzungsventil</td></tr>
            <tr><td><strong>E</strong></td><td>Entdeckend</td><td>Erkennt den Fehler vor Schadenseintritt</td><td>Online-Analytik, Vibrationssensor, SPC-Überwachung</td></tr>
          </tbody>
        </table>

        <h4>Akzeptanzkriterien &amp; Restrisiko</h4>
        <p>
          <strong>Zielwert:</strong> RPZ &lt; 100 nach Umsetzung der Maßnahmen (akzeptables Restrisiko).
        </p>
        <p>
          Wird ein Risiko mit Status <span class="badge badge-hoch">HOCH</span> oder <span class="badge badge-kritisch">KRITISCH</span>
          ohne weitere Maßnahmen akzeptiert, ist eine formale Risikoakzeptanz erforderlich:
        </p>
        <table>
          <thead><tr><th>Anforderung</th><th>Beschreibung</th></tr></thead>
          <tbody>
            <tr><td><strong>Genehmiger</strong></td><td>Name und Rolle der freigebenden Person (bei S = 10: Anlagenleitung oder Sicherheitsbeauftragter)</td></tr>
            <tr><td><strong>Bedingungen</strong></td><td>Unter welchen Voraussetzungen die Akzeptanz gilt</td></tr>
            <tr><td><strong>Revalidierung</strong></td><td>Frist für die nächste Überprüfung (maximal 1 Jahr)</td></tr>
          </tbody>
        </table>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-recht">
        <h3><span class="methodik-num">2.6</span> Rechtliche Einordnung: KI-gestützte Risikoanalyse</h3>

        <p>
          Die vorliegende Risikoanalyse wurde unter Einsatz von Künstlicher Intelligenz (KI) als unterstützendes Analysewerkzeug durchgeführt.
          Die KI übernimmt dabei die systematische Identifikation von Fehlermodi, die strukturierte Bewertung und die Dokumentation —
          sämtliche Ergebnisse werden durch einen qualifizierten Fachingenieur validiert, korrigiert und freigegeben (Human-in-the-Loop).
        </p>

        <h4>Einstufung nach EU AI Act (Verordnung (EU) 2024/1689)</h4>
        <p>
          Das eingesetzte KI-System fällt unter die Kategorie <strong>minimales Risiko</strong> gemäß Art.&nbsp;6 Abs.&nbsp;3 des EU AI Act.
          Die folgenden Ausnahmetatbestände greifen:
        </p>
        <table>
          <thead><tr><th>Rechtsgrundlage</th><th>Tatbestand</th><th>Anwendung auf diese FMEA</th></tr></thead>
          <tbody>
            <tr>
              <td><strong>Art. 6(3)(b)</strong></td>
              <td>KI verbessert das Ergebnis einer zuvor abgeschlossenen menschlichen Tätigkeit</td>
              <td>Die KI ergänzt und strukturiert die Expertise des Ingenieurs, ersetzt sie nicht</td>
            </tr>
            <tr>
              <td><strong>Art. 6(3)(c)</strong></td>
              <td>KI erkennt Muster, ohne die menschliche Bewertung ohne Überprüfung zu ersetzen</td>
              <td>Jede KI-Bewertung wird durch den Fachingenieur überprüft und freigegeben</td>
            </tr>
            <tr>
              <td><strong>Art. 6(3)(d)</strong></td>
              <td>KI führt eine vorbereitende Aufgabe zu einer Bewertung durch</td>
              <td>Die KI bereitet die Analyse vor; die finale Entscheidung liegt beim Menschen</td>
            </tr>
          </tbody>
        </table>
        <p>
          Erwägungsgrund 53 der Verordnung bestätigt, dass vorbereitende KI-Aufgaben ein „sehr geringes" Risiko für die Beeinflussung nachfolgender Entscheidungen tragen.
          Das System ist <strong>nicht hochriskant</strong>, da es weder als Sicherheitsbauteil im Sinne von Art.&nbsp;3 Nr.&nbsp;14 fungiert
          noch in Anhang&nbsp;III (Hochrisiko-Anwendungsfälle) gelistet ist.
        </p>

        <h4>Menschliche Aufsicht (Art.&nbsp;14 EU AI Act)</h4>
        <p>
          Art.&nbsp;14 definiert drei Aufsichtsmodelle: <strong>Human-in-the-Loop</strong> (HITL),
          Human-on-the-Loop (HOTL) und Human-in-Command (HIC).
          Diese FMEA implementiert das <strong>stärkste Modell (HITL)</strong>:
        </p>
        <ul>
          <li>Der Fachingenieur kann jede KI-Ausgabe verstehen und nachvollziehen (Art.&nbsp;14(4)(a))</li>
          <li>Automatisierungsbias wird durch das Konfidenz-System und explizite Review-Markierungen adressiert (Art.&nbsp;14(4)(b))</li>
          <li>KI-Ergebnisse können jederzeit korrigiert oder verworfen werden (Art.&nbsp;14(4)(c)-(d))</li>
        </ul>
        <p>
          Selbst Hochrisiko-KI-Systeme sind mit HITL-Aufsicht zulässig.
          Ein System mit minimalem Risiko und voller Fachaufsicht ist daher <em>a fortiori</em> konform.
        </p>

        <h4>Transparenz (Art.&nbsp;50 EU AI Act)</h4>
        <p>
          Die Offenlegung des KI-Einsatzes in diesem Report erfüllt die Transparenzpflicht nach Art.&nbsp;50.
          Jeder Fehlermodus dokumentiert zudem die Daten-Konfidenz und Agent-Konfidenz,
          sodass der Anteil der KI-Unterstützung für jeden Bewertungsschritt nachvollziehbar ist.
        </p>

        <h4>Weitere relevante Regelwerke</h4>
        <table>
          <thead><tr><th>Regelwerk</th><th>Relevanz</th></tr></thead>
          <tbody>
            <tr><td><strong>Maschinenverordnung (EU) 2023/1230</strong></td><td>Adressiert KI in Maschinen (ab Jan 2027). Betrifft Sicherheitsbauteile in Produkten, nicht Analyse-Tools.</td></tr>
            <tr><td><strong>Seveso-III-Richtlinie (2012/18/EU)</strong></td><td>Fordert Risikoanalysen für Störfallbetriebe. Technologieneutral — schreibt keine bestimmten Analysetools vor.</td></tr>
            <tr><td><strong>IEC 60812:2018</strong></td><td>Definiert die FMEA-Methodik. Konformität hängt von der methodischen Struktur ab, nicht vom verwendeten Werkzeug.</td></tr>
          </tbody>
        </table>

        <div class="info-box info-box-success">
          <strong>Fazit:</strong> Die vorliegende KI-gestützte Risikoanalyse erfüllt alle Anforderungen des EU AI Act.
          Der Einsatz von KI als unterstützendes Werkzeug unter durchgängiger Fachaufsicht (Human-in-the-Loop)
          entspricht der Einstufung als System mit minimalem Risiko gemäß Art.&nbsp;6 Abs.&nbsp;3 der Verordnung (EU) 2024/1689.
          Die Analysemethodik selbst folgt dem harmonisierten AIAG-VDA Standard und entspricht den Anforderungen der IEC 60812:2018.
        </div>
      </div>

    </section>

    
    <section class="page-section" id="sec-anlage">
      <div class="section-header">
        <div class="section-num">Abschnitt 3</div>
        <div class="section-title">Anlagenbeschreibung</div>
      </div>

      
      
      

      <h3>3.1 Allgemein</h3>
      <p>Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln. Batch-Betrieb, vollständig manuell und personenüberwacht. Befüllung offen über Handloch mittels Fasspumpe aus 10-Liter-Gebinden.</p>

      
      <div class="info-box">
        <strong>Zweck:</strong> Synthese mit wechselnden Produkten unter Rückflusskühlung im Technikumsmaßstab (15L)<br>
        <strong>Betriebsart:</strong> Batch (diskontinuierlich)
        <br><strong>Hinweis:</strong> Nicht unter 12. BImSchV (Störfallverordnung). Anmeldepflichtig nach BImSchG. Ex-Zone 2 im Raum 330. Technische Lüftung (RLT) zur Ex-Zonen-Reduktion, strömungsüberwacht. Kein Prozessleitsystem, kein SIL, vollständig manueller Betrieb.
      </div>
      

      <div class="info-grid">
        <div class="info-grid-item">
          <h4>Standort</h4>
          <div class="kv-row"><span class="kv-key">Werk</span><span class="kv-val">Werk Penzberg</span></div>
          <div class="kv-row"><span class="kv-key">Gebäude</span><span class="kv-val">Gebäude 353</span></div>
          <div class="kv-row"><span class="kv-key">Raum</span><span class="kv-val">Raum 330</span></div>
          <div class="kv-row"><span class="kv-key">Bereich</span><span class="kv-val">Technikum</span></div>
        </div>
        <div class="info-grid-item">
          <h4>Kenndaten</h4>
          <div class="kv-row"><span class="kv-key">Teilanlage</span><span class="kv-val">20TA43</span></div>
          <div class="kv-row"><span class="kv-key">Bezeichnung</span><span class="kv-val">Büchi Glasreaktor 15L miniPilot</span></div>
          <div class="kv-row"><span class="kv-key">Systeme</span><span class="kv-val">1</span></div>
          <div class="kv-row"><span class="kv-key">Einsatzstoffe</span><span class="kv-val">4</span></div>
          <div class="kv-row"><span class="kv-key">Produkte</span><span class="kv-val">0</span></div>
        </div>
      </div>

      <h3>3.2 Anlagensysteme</h3>
      
      <div class="system-card avoid-break">
        <div class="system-card-header">
          <span class="system-name">Glasreaktor R-20TA43</span>
          <span class="system-type">MAIN</span>
        </div>
        <div class="system-card-body">
          <div class="system-desc">Büchi miniPilot Glasreaktor 15L mit Doppelmantel, Rührwerk, Rückflusskühler. Manueller Betrieb, personenüberwacht.</div>
          
          <div class="param-grid">
            
            <div class="param-cell">
              <div class="param-key">Min. Temperatur</div>
              <div class="param-val">-60 °C</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Max. Temperatur</div>
              <div class="param-val">200 °C</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Min. Druck (Vollvakuum)</div>
              <div class="param-val">-1 barg</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Max. Druck</div>
              <div class="param-val">0.5 barg</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Nennvolumen</div>
              <div class="param-val">15 L</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Max. Füllvolumen</div>
              <div class="param-val">12 L</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Material</div>
              <div class="param-val">Borosilikatglas 3.3 </div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Kontaktwerkstoffe</div>
              <div class="param-val">Glas, PTFE, PFA, PEEK </div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">ATEX-Klassifizierung</div>
              <div class="param-val">2G IIB </div>
            </div>
            
          </div>
          
          
          
          <div class="param-grid">
            <div class="param-cell"><div class="param-key">Hersteller</div><div class="param-val">Büchi Glas Uster (Büchi AG)</div></div>
            <div class="param-cell"><div class="param-key">Modell</div><div class="param-val">miniPilot 15L (Standardbaureihe)</div></div>
            
          </div>
          
          
          <div class="sub-group-title equipment">Equipment (6)</div>
          <table class="compact-table">
            <thead><tr><th>Name</th><th>Typ</th><th>Position</th><th>Parameter</th></tr></thead>
            <tbody>
              
              <tr>
                <td style="font-weight:600;">Rührwerk RW-43</td>
                <td>Rührwerk mit mechanischer Getriebeübersetzung</td>
                <td>Zentral (Deckel)</td>
                <td>Drehzahlbereich: 0–800 U/min, Drehzahlverstellung: Mechanisch, per Hand, Drehzahlanzeige: Sensor → Schaltschrankanzeige, Rührdichtung: Trockenlaufende Gleitringdichtung mit N₂-Sperrung (Stickstoff als Sperrmedium, kein flüssiges Sperrmedium), Rührertypen: PTFE-/PEEK-Rührer (austauschbar): Anker, Propeller, ExSchutz: ATEX Zone 2, ATEX_Rührwerk: True</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Doppelmantel DM-43</td>
                <td>Heiz-/Kühlmantel (Glas)</td>
                <td>Mantel</td>
                <td>Medium: Thermostatfluid, Anschluss: Thermostat PU</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Rückflusskühler RK-43</td>
                <td>Rückflusskühler (Glas)</td>
                <td>Kopf</td>
                <td>Produktseite_MaxDruck: 0.5 barg, Produktseite_Vakuum: Vollvakuum, Produktseite_MinTemp: -60 °C, Produktseite_MaxTemp: 200 °C, Kühlseite_MaxDruck: 4 barg, Kühlmedium: Eiswasser 0–4 °C, Durchflussanzeige: Schwebekörper-Durchflussmesser (Kugel in transparentem Gehäuse) in Schlauchleitung, nur visuelle Anzeige, kein Alarm</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Bodenventil BV-43</td>
                <td>Bodenablassventil</td>
                <td>Boden</td>
                <td>Funktion: Produktablass über Schlauchleitung, Anschluss: Schlauchleitung zu nachgeschalteten Anlagen</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Handloch HL-43</td>
                <td>Inspektions-/Befüllöffnung</td>
                <td>Deckel</td>
                <td>Funktion: Befüllung, Inspektion, Reinigung, Betriebszustand_bei_Öffnung: Nur offen bei Befüllung — nicht während Heiz-/Rührbetrieb</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Schaltschrank SS-43</td>
                <td>Schaltschrank</td>
                <td>Neben Reaktor</td>
                <td>Funktion: Spannungsversorgung Reaktor, Anzeigen: Drehzahl, Steuerungsfunktion: Keine</td>
              </tr>
              
            </tbody>
          </table>
          
          
          <div class="sub-group-title msr">MSR-Technik (3)</div>
          <table class="compact-table">
            <thead><tr><th>Kennung</th><th>Typ</th><th>Position</th><th>Signal</th><th>SIL</th></tr></thead>
            <tbody>
              
              <tr>
                <td style="font-weight:600;">TI-43</td>
                <td>Digitales Thermometer</td>
                <td>Prozess (Reaktorinnenraum)</td>
                <td>Lokal</td>
                <td>–</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">PI-43</td>
                <td>Digitales Manometer</td>
                <td>Prozess (Reaktor)</td>
                <td>Lokal</td>
                <td>–</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">SI-43</td>
                <td>Drehzahlsensor</td>
                <td>Rührwerk</td>
                <td>Signal → Schaltschrankanzeige</td>
                <td>–</td>
              </tr>
              
            </tbody>
          </table>
          
          
          <div class="sub-group-title safety">Sicherheitseinrichtungen (6)</div>
          <table class="compact-table">
            <thead><tr><th>Name</th><th>Typ</th><th>Position</th></tr></thead>
            <tbody>
              
              <tr>
                <td style="font-weight:600;">DHV-43</td>
                <td>Druckhalteventil</td>
                <td>Reaktordeckel / Abluftleitung</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">PSV-43</td>
                <td>Sicherheitsventil (Überdruckventil)</td>
                <td>Reaktordeckel</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                <td>Splitterschutz</td>
                <td>Reaktoraußenseite</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Erdung ER-43</td>
                <td>Erdung</td>
                <td>Reaktor</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Tropfwanne TW-43</td>
                <td>Auffangwanne</td>
                <td>Unter Reaktor</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">AwSV-Boden</td>
                <td>Bodenwanne (AwSV-konform)</td>
                <td>Raum 330 (gesamter Technikumsboden)</td>
              </tr>
              
            </tbody>
          </table>
          
        </div>
      </div>
      

      <h3>3.3 Stoffübersicht</h3>
      
      <h4>Einsatzstoffe</h4>
      <div class="substance-grid">
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Ethanol</div>
          <div class="substance-props">Brennbar (Flammpunkt 13 °C), wasserlöslich, Siedepunkt 78 °C</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 64-17-5 | MW: 46.07 g/mol | Fp: 13 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS07</span>
          </div>
          
        </div>
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Methanol</div>
          <div class="substance-props">Brennbar (Flammpunkt 9 °C), giftig, Siedepunkt 65 °C</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 67-56-1 | MW: 32.04 g/mol | Fp: 9 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS06</span><span class="ghs-pill">GHS08</span>
          </div>
          
        </div>
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Isopropanol</div>
          <div class="substance-props">Brennbar (Flammpunkt 12 °C), Siedepunkt 82 °C</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 67-63-0 | MW: 60.10 g/mol | Fp: 12 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS07</span>
          </div>
          
        </div>
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Aceton</div>
          <div class="substance-props">Leicht entzündbar (Flammpunkt -20 °C), Siedepunkt 56 °C, häufig als Reinigungsmittel</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 67-64-1 | MW: 58.08 g/mol | Fp: -20 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS07</span>
          </div>
          
        </div>
        
      </div>
      

      

      
    </section>

    
    
    
    <section class="page-section" id="sec-abgrenzung">
      <div class="section-header">
        <div class="section-num">Analyseumfang</div>
        <div class="section-title">Abgrenzung (Out of Scope)</div>
        <div class="section-desc">Systeme und Bereiche, die explizit nicht Bestandteil dieser Risikoanalyse sind, sowie die Begründung für deren Ausschluss.</div>
      </div>

      
      <div class="info-box">Die folgenden Systeme sind nicht Bestandteil dieser Risikoanalyse: Fasspumpe (Hilfsmittel zur Befüllung), nachgeschaltete Anlagen (separate Betrachtung), Hausvakuumnetz (zentrale Infrastruktur), Thermostat-Interna (als PU betrachtet, nur Randdaten), Lüftungsanlage/Gebäudetechnik (separate Betrachtung).</div>
      

      
      <table class="risk-toc-table">
        <thead>
          <tr>
            <th>#</th>
            <th>Ausgeschlossenes System / Bereich</th>
          </tr>
        </thead>
        <tbody>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">1</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Fasspumpe / Befüllung
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">2</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Nachgeschaltete Anlagen (Transfer über Schlauchleitung)
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">3</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Hausvakuumnetz
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">4</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Thermostat-Interna (nur als Package Unit betrachtet)
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">5</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Lüftungsanlage / Gebäudetechnik
              </span>
            </td>
          </tr>
          
        </tbody>
      </table>
      

    </section>
    

    
    

    
    <section class="page-section" id="sec-risikouebersicht">
      <div class="section-header">
        <div class="section-num">Abschnitt 4</div>
        <div class="section-title">Risiko-Übersicht</div>
        <div class="section-desc">Visualisierungen der Risikolandschaft aller 23 Fehlermodi.</div>
      </div>

      
      <div class="chart-toggle-bar">
        <button class="chart-toggle-btn active" onclick="switchChart('matrix',this)">Risikomatrix</button>
        <button class="chart-toggle-btn" onclick="switchChart('parallel',this)">Parallel Coordinates</button>
        <button class="chart-toggle-btn" onclick="switchChart('treemap',this)">Treemap</button>
      </div>

      
      <div class="chart-panel active" id="chart-panel-matrix">
      
      <div class="chart-panel-inner">
      
      
      
      
      
      
      
      
      <div class="matrix-wrap">
        <svg class="risk-matrix-svg" viewBox="0 0 238 182" xmlns="http://www.w3.org/2000/svg">
          
          <text x="98.0" y="178" text-anchor="middle" class="matrix-axis-label">Auftreten (O)</text>
          <text x="6" y="85.0" text-anchor="middle" class="matrix-axis-label" transform="rotate(-90,6,85.0)">Bedeutung (S)</text>

          <g transform="translate(18,5)">
            
            
            <rect x="0" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="144" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="144" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="128" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="128" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="128" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="128" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="128" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="128" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="128" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="128" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="128" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="128" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="112" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="112" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="112" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="112" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="112" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="112" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="112" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="112" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="112" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="112" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="96" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="96" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="96" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="96" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="96" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="96" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="96" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="96" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="96" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="96" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="80" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="80" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="80" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="80" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="80" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="80" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="80" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="80" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="80" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="80" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="64" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="64" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="64" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="64" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="64" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="64" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="64" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="64" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="64" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="64" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="48" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="48" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="48" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="48" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="48" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="48" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="48" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="48" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="48" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="48" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="32" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="32" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="32" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="32" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="16" width="16" height="16"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="16" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="16" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="16" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="0" width="16" height="16"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="16" y="0" width="16" height="16"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="32" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="64" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="80" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="112" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="128" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="0" width="16" height="16"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            

            
            
            <text x="8.0" y="169" text-anchor="middle" class="matrix-tick">1</text>
            <text x="-3" y="154.0" text-anchor="end" class="matrix-tick">1</text>
            
            <text x="24.0" y="169" text-anchor="middle" class="matrix-tick">2</text>
            <text x="-3" y="138.0" text-anchor="end" class="matrix-tick">2</text>
            
            <text x="40.0" y="169" text-anchor="middle" class="matrix-tick">3</text>
            <text x="-3" y="122.0" text-anchor="end" class="matrix-tick">3</text>
            
            <text x="56.0" y="169" text-anchor="middle" class="matrix-tick">4</text>
            <text x="-3" y="106.0" text-anchor="end" class="matrix-tick">4</text>
            
            <text x="72.0" y="169" text-anchor="middle" class="matrix-tick">5</text>
            <text x="-3" y="90.0" text-anchor="end" class="matrix-tick">5</text>
            
            <text x="88.0" y="169" text-anchor="middle" class="matrix-tick">6</text>
            <text x="-3" y="74.0" text-anchor="end" class="matrix-tick">6</text>
            
            <text x="104.0" y="169" text-anchor="middle" class="matrix-tick">7</text>
            <text x="-3" y="58.0" text-anchor="end" class="matrix-tick">7</text>
            
            <text x="120.0" y="169" text-anchor="middle" class="matrix-tick">8</text>
            <text x="-3" y="42.0" text-anchor="end" class="matrix-tick">8</text>
            
            <text x="136.0" y="169" text-anchor="middle" class="matrix-tick">9</text>
            <text x="-3" y="26.0" text-anchor="end" class="matrix-tick">9</text>
            
            <text x="152.0" y="169" text-anchor="middle" class="matrix-tick">10</text>
            <text x="-3" y="10.0" text-anchor="end" class="matrix-tick">10</text>
            

            
            
            <a href="#risk-20TA43-KOMP-001-FM04" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-001-FM04" data-tip-name="Verlust der N2-Inertisierung — explosionsfaehige Atmosphaere"
               data-tip-s="10" data-tip-o="4" data-tip-d="7"
               data-tip-rpz="280" data-tip-status="hoch">
              <circle cx="56.0"
                      cy="8.0"
                      r="7.8"
                      fill="rgb(246,147,35)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="56.0"
                    y="11.0"
                    text-anchor="middle" class="matrix-bubble-text">FM04</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-002-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-002-FM01" data-tip-name="Versagen der Gleitringdichtung am Ruehrwerk — Verlust der Ga"
               data-tip-s="8" data-tip-o="4" data-tip-d="6"
               data-tip-rpz="192" data-tip-status="mittel">
              <circle cx="56.0"
                      cy="35.5"
                      r="7.0"
                      fill="rgb(235,185,62)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="56.0"
                    y="38.5"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM03" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-001-FM03" data-tip-name="Unkontrollierter Vakuumverlust (Falschluft-Einbruch) bei Vak"
               data-tip-s="8" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="160" data-tip-status="mittel">
              <circle cx="59.9"
                      cy="42.2"
                      r="6.2"
                      fill="rgb(224,195,73)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="59.9"
                    y="45.2"
                    text-anchor="middle" class="matrix-bubble-text">FM03</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-002-FM02" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-002-FM02" data-tip-name="Ausfall des Ruehrwerks oder Trockenlauf bei Entleerung"
               data-tip-s="8" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="160" data-tip-status="mittel">
              <circle cx="52.1"
                      cy="42.2"
                      r="6.2"
                      fill="rgb(224,195,73)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="52.1"
                    y="45.2"
                    text-anchor="middle" class="matrix-bubble-text">FM02</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-006-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-006-FM01" data-tip-name="Betrieb mit offenem/undichtem Handloch"
               data-tip-s="9" data-tip-o="3" data-tip-d="6"
               data-tip-rpz="162" data-tip-status="hoch">
              <circle cx="40.0"
                      cy="24.0"
                      r="7.0"
                      fill="rgb(227,196,72)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="27.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-011-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-011-FM01" data-tip-name="DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/Verstopfen"
               data-tip-s="7" data-tip-o="3" data-tip-d="7"
               data-tip-rpz="147" data-tip-status="mittel">
              <circle cx="40.0"
                      cy="56.0"
                      r="7.8"
                      fill="rgb(206,193,78)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="59.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM05" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-001-FM05" data-tip-name="Glasbruch durch mechanische Belastung oder Thermoschock"
               data-tip-s="8" data-tip-o="3" data-tip-d="6"
               data-tip-rpz="144" data-tip-status="mittel">
              <circle cx="40.0"
                      cy="35.5"
                      r="7.0"
                      fill="rgb(202,192,79)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="38.5"
                    text-anchor="middle" class="matrix-bubble-text">FM05</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM02" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-001-FM02" data-tip-name="Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5 barg"
               data-tip-s="8" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig">
              <circle cx="44.5"
                      cy="40.0"
                      r="5.5"
                      fill="rgb(134,182,98)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="44.5"
                    y="43.0"
                    text-anchor="middle" class="matrix-bubble-text">FM02</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-003-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-003-FM01" data-tip-name="Unkontrolliertes Aufheizen durch Thermostat-Fehlfunktion (Ru"
               data-tip-s="8" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig">
              <circle cx="40.0"
                      cy="44.5"
                      r="5.5"
                      fill="rgb(134,182,98)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="47.5"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-003-FM02" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-003-FM02" data-tip-name="Ausfall der Kuehlung ueber Doppelmantel (Thermostat-Totalaus"
               data-tip-s="8" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig">
              <circle cx="35.5"
                      cy="40.0"
                      r="5.5"
                      fill="rgb(134,182,98)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="35.5"
                    y="43.0"
                    text-anchor="middle" class="matrix-bubble-text">FM02</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-012-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-012-FM01" data-tip-name="PSV-43 oeffnet nicht bei Ansprechdruck — letzte Druckabsiche"
               data-tip-s="10" data-tip-o="2" data-tip-d="7"
               data-tip-rpz="140" data-tip-status="hoch">
              <circle cx="24.0"
                      cy="8.0"
                      r="7.8"
                      fill="rgb(196,191,81)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="24.0"
                    y="11.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-014-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-014-FM01" data-tip-name="Fehlende/unterbrochene Erdung (Funkenentladung)"
               data-tip-s="9" data-tip-o="2" data-tip-d="6"
               data-tip-rpz="108" data-tip-status="hoch">
              <circle cx="24.0"
                      cy="24.0"
                      r="7.0"
                      fill="rgb(151,185,93)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="24.0"
                    y="27.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-004-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-004-FM01" data-tip-name="Ausfall der Eiswasserkuehlung am Rueckflusskuehler — Kondens"
               data-tip-s="5" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="100" data-tip-status="mittel">
              <circle cx="56.0"
                      cy="83.5"
                      r="6.2"
                      fill="rgb(140,183,97)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="56.0"
                    y="86.5"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM06" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-001-FM06" data-tip-name="Leckage am Bodenventil BV-43 oder Schlauchverbindung bei Tra"
               data-tip-s="5" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="80" data-tip-status="niedrig">
              <circle cx="59.9"
                      cy="90.2"
                      r="5.5"
                      fill="rgb(112,179,105)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="59.9"
                    y="93.2"
                    text-anchor="middle" class="matrix-bubble-text">FM06</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-008-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-008-FM01" data-tip-name="Fehlanzeige Temperatur (Messwertdrift/-ausfall)"
               data-tip-s="5" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="80" data-tip-status="niedrig">
              <circle cx="52.1"
                      cy="90.2"
                      r="5.5"
                      fill="rgb(112,179,105)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="52.1"
                    y="93.2"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-001-FM01" data-tip-name="Ueberfuellung des Glasreaktors ueber 12 L Maximalfuellvolume"
               data-tip-s="4" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="80" data-tip-status="niedrig">
              <circle cx="56.0"
                      cy="104.0"
                      r="6.2"
                      fill="rgb(112,179,105)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="56.0"
                    y="107.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-005-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-005-FM01" data-tip-name="Undichtigkeit Bodenventil im Betrieb"
               data-tip-s="5" data-tip-o="3" data-tip-d="5"
               data-tip-rpz="75" data-tip-status="niedrig">
              <circle cx="40.0"
                      cy="88.0"
                      r="6.2"
                      fill="rgb(105,178,107)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="91.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-013-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-013-FM01" data-tip-name="Splitterschutzfolie abgelöst/beschädigt"
               data-tip-s="7" data-tip-o="2" data-tip-d="5"
               data-tip-rpz="70" data-tip-status="niedrig">
              <circle cx="24.0"
                      cy="56.0"
                      r="6.2"
                      fill="rgb(98,177,109)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="24.0"
                    y="59.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-016-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-016-FM01" data-tip-name="AwSV-Boden undicht/Auffangkapazität überschritten"
               data-tip-s="6" data-tip-o="2" data-tip-d="5"
               data-tip-rpz="60" data-tip-status="niedrig">
              <circle cx="24.0"
                      cy="72.0"
                      r="6.2"
                      fill="rgb(84,175,113)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="24.0"
                    y="75.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-009-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-009-FM01" data-tip-name="Fehlanzeige Druck (Messwertdrift/-ausfall)"
               data-tip-s="3" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="48" data-tip-status="niedrig">
              <circle cx="56.0"
                      cy="120.0"
                      r="5.5"
                      fill="rgb(67,172,117)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="56.0"
                    y="123.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-010-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-010-FM01" data-tip-name="Fehlanzeige Drehzahl"
               data-tip-s="3" data-tip-o="3" data-tip-d="3"
               data-tip-rpz="27" data-tip-status="niedrig">
              <circle cx="40.0"
                      cy="115.5"
                      r="4.8"
                      fill="rgb(37,168,126)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="118.5"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-015-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-015-FM01" data-tip-name="Tropfwanne voll/undicht"
               data-tip-s="3" data-tip-o="3" data-tip-d="3"
               data-tip-rpz="27" data-tip-status="niedrig">
              <circle cx="40.0"
                      cy="124.5"
                      r="4.8"
                      fill="rgb(37,168,126)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="127.5"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
            <a href="#risk-20TA43-KOMP-007-FM01" class="matrix-bubble-link"
               data-tip-id="20TA43-KOMP-007-FM01" data-tip-name="Ausfall Spannungsversorgung"
               data-tip-s="4" data-tip-o="3" data-tip-d="2"
               data-tip-rpz="24" data-tip-status="niedrig">
              <circle cx="40.0"
                      cy="104.0"
                      r="4.0"
                      fill="rgb(33,167,127)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="40.0"
                    y="107.0"
                    text-anchor="middle" class="matrix-bubble-text">FM01</text>
            </a>
            
          </g>

          
          <g transform="translate(188, 10)">
            <text x="0" y="0" class="matrix-legend-title">Risikozonen</text>
            <rect x="0" y="4" width="6" height="6" rx="1" fill="rgba(245,0,79,0.13)"/><text x="9" y="9" class="matrix-legend">Kritisch</text>
            <rect x="0" y="14" width="6" height="6" rx="1" fill="rgba(253,126,20,0.13)"/><text x="9" y="19" class="matrix-legend">Hoch</text>
            <rect x="0" y="24" width="6" height="6" rx="1" fill="rgba(232,197,71,0.10)"/><text x="9" y="29" class="matrix-legend">Mittel</text>
            <rect x="0" y="34" width="6" height="6" rx="1" fill="rgba(0,163,137,0.08)"/><text x="9" y="39" class="matrix-legend">Niedrig</text>

            <text x="0" y="54" class="matrix-legend-title">Bubble = D</text>
            <circle cx="3" cy="61" r="2" fill="#999" opacity="0.5"/><text x="9" y="63" class="matrix-legend">D klein</text>
            <circle cx="3" cy="72" r="3.5" fill="#999" opacity="0.5"/><text x="9" y="74" class="matrix-legend">D mittel</text>
            <circle cx="3" cy="84" r="5" fill="#999" opacity="0.5"/><text x="9" y="87" class="matrix-legend">D groß</text>
          </g>
        </svg>
      </div>
      </div>
      
      </div>

      
      <div class="chart-panel" id="chart-panel-parallel">
      
      <div class="chart-panel-inner">

      <div class="pc-toolbar">
        <div class="pc-filters" id="pc-filters">
          <button class="pc-chip active" data-class="niedrig" onclick="togglePcClass(this)"><span class="pc-chip-dot" style="background:var(--risk-niedrig)"></span>Niedrig</button>
          <button class="pc-chip active" data-class="mittel" onclick="togglePcClass(this)"><span class="pc-chip-dot" style="background:var(--risk-mittel)"></span>Mittel</button>
          <button class="pc-chip active" data-class="hoch" onclick="togglePcClass(this)"><span class="pc-chip-dot" style="background:var(--risk-hoch)"></span>Hoch</button>
        </div>
        <label class="pc-toggle-label">
          <input type="checkbox" id="pc-after-toggle" checked onchange="togglePcAfter(this.checked)">
          <span class="pc-toggle-text">Nach Maßnahmen anzeigen</span>
        </label>
      </div>

      <div class="pc-wrap">
        
        
        
        
        
        
        <svg id="pc-svg" class="pc-svg" viewBox="0 0 800 420" xmlns="http://www.w3.org/2000/svg">

          
          <rect x="20" y="24" width="372" height="366" rx="6" fill="rgba(0,0,0,0.015)"/>
          <g class="pc-after-group">
            <rect x="408" y="24" width="390" height="366" rx="6" fill="rgba(0,163,137,0.03)"/>
          </g>
          <text x="210.0" y="36" text-anchor="middle" class="pc-zone-label">VOR Maßnahmen</text>
          <text x="595.0" y="36" text-anchor="middle" class="pc-zone-label pc-after-group" style="fill:var(--risk-niedrig);">NACH Maßnahmen</text>

          
          <line x1="400" y1="30" x2="400" y2="384" stroke="#D1D5DB" stroke-width="1" stroke-dasharray="4,3"/>

          
          
          <rect x="305" y="42" width="22" height="271.0" rx="3" fill="rgba(245,0,79,0.06)" />
          <rect x="305" y="313.0" width="22" height="34.0" rx="3" fill="rgba(253,126,20,0.06)" />
          <rect x="305" y="346.0" width="22" height="34.0" rx="3" fill="rgba(0,163,137,0.06)" />
          
          <rect x="745" y="42" width="22" height="271.0" rx="3" fill="rgba(245,0,79,0.06)" class="pc-after-group"/>
          <rect x="745" y="313.0" width="22" height="34.0" rx="3" fill="rgba(253,126,20,0.06)" class="pc-after-group"/>
          <rect x="745" y="346.0" width="22" height="34.0" rx="3" fill="rgba(0,163,137,0.06)" class="pc-after-group"/>
          

          
          
          
          <line x1="44" y1="42" x2="44" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="44" y="394" text-anchor="middle" class="pc-axis-label">S</text>
          
          <line x1="128" y1="42" x2="128" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="128" y="394" text-anchor="middle" class="pc-axis-label">O</text>
          
          <line x1="212" y1="42" x2="212" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="212" y="394" text-anchor="middle" class="pc-axis-label">D</text>
          
          <line x1="316" y1="42" x2="316" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="316" y="394" text-anchor="middle" class="pc-axis-label">RPZ</text>
          
          <line x1="484" y1="42" x2="484" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="484" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">S'</text>
          
          <line x1="568" y1="42" x2="568" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="568" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">O'</text>
          
          <line x1="652" y1="42" x2="652" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="652" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">D'</text>
          
          <line x1="756" y1="42" x2="756" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="756" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">RPZ'</text>
          

          
          
            
            
            <text x="38" y="383.0" text-anchor="end" class="pc-tick">1</text>
            
            <text x="122" y="383.0" text-anchor="end" class="pc-tick">1</text>
            
            <text x="206" y="383.0" text-anchor="end" class="pc-tick">1</text>
            
            
            <text x="478" y="383.0" text-anchor="end" class="pc-tick pc-after-group">1</text>
            
            <text x="562" y="383.0" text-anchor="end" class="pc-tick pc-after-group">1</text>
            
            <text x="646" y="383.0" text-anchor="end" class="pc-tick pc-after-group">1</text>
            
          
            
            
            <text x="38" y="345.4" text-anchor="end" class="pc-tick">2</text>
            
            <text x="122" y="345.4" text-anchor="end" class="pc-tick">2</text>
            
            <text x="206" y="345.4" text-anchor="end" class="pc-tick">2</text>
            
            
            <text x="478" y="345.4" text-anchor="end" class="pc-tick pc-after-group">2</text>
            
            <text x="562" y="345.4" text-anchor="end" class="pc-tick pc-after-group">2</text>
            
            <text x="646" y="345.4" text-anchor="end" class="pc-tick pc-after-group">2</text>
            
          
            
            
            <text x="38" y="307.9" text-anchor="end" class="pc-tick">3</text>
            
            <text x="122" y="307.9" text-anchor="end" class="pc-tick">3</text>
            
            <text x="206" y="307.9" text-anchor="end" class="pc-tick">3</text>
            
            
            <text x="478" y="307.9" text-anchor="end" class="pc-tick pc-after-group">3</text>
            
            <text x="562" y="307.9" text-anchor="end" class="pc-tick pc-after-group">3</text>
            
            <text x="646" y="307.9" text-anchor="end" class="pc-tick pc-after-group">3</text>
            
          
            
            
            <text x="38" y="270.3" text-anchor="end" class="pc-tick">4</text>
            
            <text x="122" y="270.3" text-anchor="end" class="pc-tick">4</text>
            
            <text x="206" y="270.3" text-anchor="end" class="pc-tick">4</text>
            
            
            <text x="478" y="270.3" text-anchor="end" class="pc-tick pc-after-group">4</text>
            
            <text x="562" y="270.3" text-anchor="end" class="pc-tick pc-after-group">4</text>
            
            <text x="646" y="270.3" text-anchor="end" class="pc-tick pc-after-group">4</text>
            
          
            
            
            <text x="38" y="232.8" text-anchor="end" class="pc-tick">5</text>
            
            <text x="122" y="232.8" text-anchor="end" class="pc-tick">5</text>
            
            <text x="206" y="232.8" text-anchor="end" class="pc-tick">5</text>
            
            
            <text x="478" y="232.8" text-anchor="end" class="pc-tick pc-after-group">5</text>
            
            <text x="562" y="232.8" text-anchor="end" class="pc-tick pc-after-group">5</text>
            
            <text x="646" y="232.8" text-anchor="end" class="pc-tick pc-after-group">5</text>
            
          
            
            
            <text x="38" y="195.2" text-anchor="end" class="pc-tick">6</text>
            
            <text x="122" y="195.2" text-anchor="end" class="pc-tick">6</text>
            
            <text x="206" y="195.2" text-anchor="end" class="pc-tick">6</text>
            
            
            <text x="478" y="195.2" text-anchor="end" class="pc-tick pc-after-group">6</text>
            
            <text x="562" y="195.2" text-anchor="end" class="pc-tick pc-after-group">6</text>
            
            <text x="646" y="195.2" text-anchor="end" class="pc-tick pc-after-group">6</text>
            
          
            
            
            <text x="38" y="157.7" text-anchor="end" class="pc-tick">7</text>
            
            <text x="122" y="157.7" text-anchor="end" class="pc-tick">7</text>
            
            <text x="206" y="157.7" text-anchor="end" class="pc-tick">7</text>
            
            
            <text x="478" y="157.7" text-anchor="end" class="pc-tick pc-after-group">7</text>
            
            <text x="562" y="157.7" text-anchor="end" class="pc-tick pc-after-group">7</text>
            
            <text x="646" y="157.7" text-anchor="end" class="pc-tick pc-after-group">7</text>
            
          
            
            
            <text x="38" y="120.1" text-anchor="end" class="pc-tick">8</text>
            
            <text x="122" y="120.1" text-anchor="end" class="pc-tick">8</text>
            
            <text x="206" y="120.1" text-anchor="end" class="pc-tick">8</text>
            
            
            <text x="478" y="120.1" text-anchor="end" class="pc-tick pc-after-group">8</text>
            
            <text x="562" y="120.1" text-anchor="end" class="pc-tick pc-after-group">8</text>
            
            <text x="646" y="120.1" text-anchor="end" class="pc-tick pc-after-group">8</text>
            
          
            
            
            <text x="38" y="82.6" text-anchor="end" class="pc-tick">9</text>
            
            <text x="122" y="82.6" text-anchor="end" class="pc-tick">9</text>
            
            <text x="206" y="82.6" text-anchor="end" class="pc-tick">9</text>
            
            
            <text x="478" y="82.6" text-anchor="end" class="pc-tick pc-after-group">9</text>
            
            <text x="562" y="82.6" text-anchor="end" class="pc-tick pc-after-group">9</text>
            
            <text x="646" y="82.6" text-anchor="end" class="pc-tick pc-after-group">9</text>
            
          
            
            
            <text x="38" y="45.0" text-anchor="end" class="pc-tick">10</text>
            
            <text x="122" y="45.0" text-anchor="end" class="pc-tick">10</text>
            
            <text x="206" y="45.0" text-anchor="end" class="pc-tick">10</text>
            
            
            <text x="478" y="45.0" text-anchor="end" class="pc-tick pc-after-group">10</text>
            
            <text x="562" y="45.0" text-anchor="end" class="pc-tick pc-after-group">10</text>
            
            <text x="646" y="45.0" text-anchor="end" class="pc-tick pc-after-group">10</text>
            
          
          
          
            
            <text x="324" y="383.0" text-anchor="start" class="pc-tick">0</text>
            <text x="764" y="383.0" text-anchor="start" class="pc-tick pc-after-group">0</text>
          
            
            <text x="324" y="349.2" text-anchor="start" class="pc-tick">100</text>
            <text x="764" y="349.2" text-anchor="start" class="pc-tick pc-after-group">100</text>
          
            
            <text x="324" y="315.3" text-anchor="start" class="pc-tick">200</text>
            <text x="764" y="315.3" text-anchor="start" class="pc-tick pc-after-group">200</text>
          
            
            <text x="324" y="213.8" text-anchor="start" class="pc-tick">500</text>
            <text x="764" y="213.8" text-anchor="start" class="pc-tick pc-after-group">500</text>
          
            
            <text x="324" y="44.7" text-anchor="start" class="pc-tick">1000</text>
            <text x="764" y="44.7" text-anchor="start" class="pc-tick pc-after-group">1000</text>
          

          
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="hoch"
               data-tip-id="20TA43-KOMP-001-FM04" data-tip-name="Verlust der N2-Inertisierung — explosionsfaehige Atmosp"
               data-tip-s="10" data-tip-o="4" data-tip-d="7"
               data-tip-rpz="280" data-tip-status="hoch"
               data-tip-o2="2" data-tip-d2="2" data-tip-rpz2="40">
              <a href="#risk-20TA43-KOMP-001-FM04">
                
                <polyline points="44,42.0 128,267.3 212,154.7 316,285.3"
                          fill="none" stroke="var(--risk-hoch)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,285.3 484,42.0 568,342.4 652,342.4 756,366.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="42.0" r="3" fill="var(--risk-hoch)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-hoch)"/>
                
                <circle cx="212" cy="154.7" r="3" fill="var(--risk-hoch)"/>
                
                <circle cx="316" cy="285.3" r="3" fill="var(--risk-hoch)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="42.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="366.5" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-002-FM01" data-tip-name="Versagen der Gleitringdichtung am Ruehrwerk — Verlust d"
               data-tip-s="8" data-tip-o="4" data-tip-d="6"
               data-tip-rpz="192" data-tip-status="mittel"
               data-tip-o2="3" data-tip-d2="3" data-tip-rpz2="63">
              <a href="#risk-20TA43-KOMP-002-FM01">
                
                <polyline points="44,117.1 128,267.3 212,192.2 316,315.0"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,315.0 484,154.7 568,304.9 652,304.9 756,358.7"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="192.2" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="315.0" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="154.7" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="358.7" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-006-FM01" data-tip-name="Betrieb mit offenem/undichtem Handloch"
               data-tip-s="9" data-tip-o="3" data-tip-d="6"
               data-tip-rpz="162" data-tip-status="hoch"
               data-tip-o2="1" data-tip-d2="3" data-tip-rpz2="27">
              <a href="#risk-20TA43-KOMP-006-FM01">
                
                <polyline points="44,79.6 128,304.9 212,192.2 316,325.2"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,325.2 484,79.6 568,380.0 652,304.9 756,370.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="79.6" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="192.2" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="325.2" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="79.6" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="380.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="370.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-001-FM03" data-tip-name="Unkontrollierter Vakuumverlust (Falschluft-Einbruch) be"
               data-tip-s="8" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="160" data-tip-status="mittel"
               data-tip-o2="3" data-tip-d2="5" data-tip-rpz2="90">
              <a href="#risk-20TA43-KOMP-001-FM03">
                
                <polyline points="44,117.1 128,267.3 212,229.8 316,325.9"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,325.9 484,192.2 568,304.9 652,229.8 756,349.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="325.9" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="192.2" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="349.5" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-002-FM02" data-tip-name="Ausfall des Ruehrwerks oder Trockenlauf bei Entleerung"
               data-tip-s="8" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="160" data-tip-status="mittel"
               data-tip-o2="3" data-tip-d2="5" data-tip-rpz2="90">
              <a href="#risk-20TA43-KOMP-002-FM02">
                
                <polyline points="44,117.1 128,267.3 212,229.8 316,325.9"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,325.9 484,192.2 568,304.9 652,229.8 756,349.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="325.9" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="192.2" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="349.5" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-011-FM01" data-tip-name="DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/Verst"
               data-tip-s="7" data-tip-o="3" data-tip-d="7"
               data-tip-rpz="147" data-tip-status="mittel"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="84">
              <a href="#risk-20TA43-KOMP-011-FM01">
                
                <polyline points="44,154.7 128,304.9 212,154.7 316,330.3"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,330.3 484,154.7 568,304.9 652,267.3 756,351.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="154.7" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="154.7" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="330.3" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="154.7" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="351.6" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-001-FM05" data-tip-name="Glasbruch durch mechanische Belastung oder Thermoschock"
               data-tip-s="8" data-tip-o="3" data-tip-d="6"
               data-tip-rpz="144" data-tip-status="mittel"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="96">
              <a href="#risk-20TA43-KOMP-001-FM05">
                
                <polyline points="44,117.1 128,304.9 212,192.2 316,331.3"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,331.3 484,117.1 568,304.9 652,267.3 756,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="192.2" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="331.3" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="117.1" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="347.5" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-012-FM01" data-tip-name="PSV-43 oeffnet nicht bei Ansprechdruck — letzte Druckab"
               data-tip-s="10" data-tip-o="2" data-tip-d="7"
               data-tip-rpz="140" data-tip-status="hoch"
               data-tip-o2="1" data-tip-d2="7" data-tip-rpz2="70">
              <a href="#risk-20TA43-KOMP-012-FM01">
                
                <polyline points="44,42.0 128,342.4 212,154.7 316,332.6"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,332.6 484,42.0 568,380.0 652,154.7 756,356.3"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="42.0" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="154.7" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="332.6" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="42.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="380.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="154.7" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="356.3" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA43-KOMP-014-FM01" data-tip-name="Fehlende/unterbrochene Erdung (Funkenentladung)"
               data-tip-s="9" data-tip-o="2" data-tip-d="6"
               data-tip-rpz="108" data-tip-status="hoch"
               data-tip-o2="2" data-tip-d2="1" data-tip-rpz2="18">
              <a href="#risk-20TA43-KOMP-014-FM01">
                
                <polyline points="44,79.6 128,342.4 212,192.2 316,343.5"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,343.5 484,79.6 568,342.4 652,380.0 756,373.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="79.6" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="192.2" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="343.5" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="79.6" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="380.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="373.9" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-004-FM01" data-tip-name="Ausfall der Eiswasserkuehlung am Rueckflusskuehler — Ko"
               data-tip-s="5" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="100" data-tip-status="mittel"
               data-tip-o2="4" data-tip-d2="2" data-tip-rpz2="40">
              <a href="#risk-20TA43-KOMP-004-FM01">
                
                <polyline points="44,229.8 128,267.3 212,229.8 316,346.2"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,346.2 484,229.8 568,267.3 652,342.4 756,366.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="346.2" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="366.5" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-001-FM02" data-tip-name="Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5 barg"
               data-tip-s="8" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="96">
              <a href="#risk-20TA43-KOMP-001-FM02">
                
                <polyline points="44,117.1 128,304.9 212,267.3 316,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,347.5 484,117.1 568,304.9 652,267.3 756,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="347.5" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="117.1" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="347.5" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-003-FM01" data-tip-name="Unkontrolliertes Aufheizen durch Thermostat-Fehlfunktio"
               data-tip-s="8" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="96">
              <a href="#risk-20TA43-KOMP-003-FM01">
                
                <polyline points="44,117.1 128,304.9 212,267.3 316,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,347.5 484,117.1 568,304.9 652,267.3 756,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="347.5" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="117.1" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="347.5" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-003-FM02" data-tip-name="Ausfall der Kuehlung ueber Doppelmantel (Thermostat-Tot"
               data-tip-s="8" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="96">
              <a href="#risk-20TA43-KOMP-003-FM02">
                
                <polyline points="44,117.1 128,304.9 212,267.3 316,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,347.5 484,117.1 568,304.9 652,267.3 756,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="117.1" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="347.5" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="117.1" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="347.5" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-001-FM01" data-tip-name="Ueberfuellung des Glasreaktors ueber 12 L Maximalfuellv"
               data-tip-s="4" data-tip-o="4" data-tip-d="5"
               data-tip-rpz="80" data-tip-status="niedrig"
               data-tip-o2="4" data-tip-d2="5" data-tip-rpz2="80">
              <a href="#risk-20TA43-KOMP-001-FM01">
                
                <polyline points="44,267.3 128,267.3 212,229.8 316,352.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,352.9 484,267.3 568,267.3 652,229.8 756,352.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="352.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="352.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-001-FM06" data-tip-name="Leckage am Bodenventil BV-43 oder Schlauchverbindung be"
               data-tip-s="5" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="80" data-tip-status="niedrig"
               data-tip-o2="4" data-tip-d2="4" data-tip-rpz2="80">
              <a href="#risk-20TA43-KOMP-001-FM06">
                
                <polyline points="44,229.8 128,267.3 212,267.3 316,352.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,352.9 484,229.8 568,267.3 652,267.3 756,352.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="352.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="352.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-008-FM01" data-tip-name="Fehlanzeige Temperatur (Messwertdrift/-ausfall)"
               data-tip-s="5" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="80" data-tip-status="niedrig"
               data-tip-o2="4" data-tip-d2="4" data-tip-rpz2="80">
              <a href="#risk-20TA43-KOMP-008-FM01">
                
                <polyline points="44,229.8 128,267.3 212,267.3 316,352.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,352.9 484,229.8 568,267.3 652,267.3 756,352.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="352.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="352.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-005-FM01" data-tip-name="Undichtigkeit Bodenventil im Betrieb"
               data-tip-s="5" data-tip-o="3" data-tip-d="5"
               data-tip-rpz="75" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="5" data-tip-rpz2="75">
              <a href="#risk-20TA43-KOMP-005-FM01">
                
                <polyline points="44,229.8 128,304.9 212,229.8 316,354.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,354.6 484,229.8 568,304.9 652,229.8 756,354.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="354.6" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="354.6" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-013-FM01" data-tip-name="Splitterschutzfolie abgelöst/beschädigt"
               data-tip-s="7" data-tip-o="2" data-tip-d="5"
               data-tip-rpz="70" data-tip-status="niedrig"
               data-tip-o2="2" data-tip-d2="5" data-tip-rpz2="70">
              <a href="#risk-20TA43-KOMP-013-FM01">
                
                <polyline points="44,154.7 128,342.4 212,229.8 316,356.3"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,356.3 484,154.7 568,342.4 652,229.8 756,356.3"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="154.7" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="356.3" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="154.7" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="356.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-016-FM01" data-tip-name="AwSV-Boden undicht/Auffangkapazität überschritten"
               data-tip-s="6" data-tip-o="2" data-tip-d="5"
               data-tip-rpz="60" data-tip-status="niedrig"
               data-tip-o2="2" data-tip-d2="5" data-tip-rpz2="60">
              <a href="#risk-20TA43-KOMP-016-FM01">
                
                <polyline points="44,192.2 128,342.4 212,229.8 316,359.7"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,359.7 484,192.2 568,342.4 652,229.8 756,359.7"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="192.2" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="359.7" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="192.2" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="359.7" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-009-FM01" data-tip-name="Fehlanzeige Druck (Messwertdrift/-ausfall)"
               data-tip-s="3" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="48" data-tip-status="niedrig"
               data-tip-o2="4" data-tip-d2="4" data-tip-rpz2="48">
              <a href="#risk-20TA43-KOMP-009-FM01">
                
                <polyline points="44,304.9 128,267.3 212,267.3 316,363.8"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,363.8 484,304.9 568,267.3 652,267.3 756,363.8"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="363.8" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="363.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-010-FM01" data-tip-name="Fehlanzeige Drehzahl"
               data-tip-s="3" data-tip-o="3" data-tip-d="3"
               data-tip-rpz="27" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="3" data-tip-rpz2="27">
              <a href="#risk-20TA43-KOMP-010-FM01">
                
                <polyline points="44,304.9 128,304.9 212,304.9 316,370.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,370.9 484,304.9 568,304.9 652,304.9 756,370.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="370.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="370.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-015-FM01" data-tip-name="Tropfwanne voll/undicht"
               data-tip-s="3" data-tip-o="3" data-tip-d="3"
               data-tip-rpz="27" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="3" data-tip-rpz2="27">
              <a href="#risk-20TA43-KOMP-015-FM01">
                
                <polyline points="44,304.9 128,304.9 212,304.9 316,370.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,370.9 484,304.9 568,304.9 652,304.9 756,370.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="370.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="370.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA43-KOMP-007-FM01" data-tip-name="Ausfall Spannungsversorgung"
               data-tip-s="4" data-tip-o="3" data-tip-d="2"
               data-tip-rpz="24" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="2" data-tip-rpz2="24">
              <a href="#risk-20TA43-KOMP-007-FM01">
                
                <polyline points="44,267.3 128,304.9 212,342.4 316,371.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,371.9 484,267.3 568,304.9 652,342.4 756,371.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="371.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="371.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
        </svg>
      </div>

      
      <div class="pc-detail" id="pc-detail"><span class="pc-detail-placeholder">Bewegen Sie den Mauszeiger über eine Linie, um Details anzuzeigen.</span></div>
      </div>
      
      </div>

      
      <div class="chart-panel" id="chart-panel-treemap">
      
      <div class="chart-panel-inner">
      <p>Die Fläche jedes Blocks ist proportional zum RPZ-Wert. Klicken Sie auf einen Block, um zur Bewertung zu springen.</p>
      <div class="treemap-pair">
        <div class="treemap-col">
          <div class="treemap-title">Initial-Risiko (Vor Maßnahmen)</div>
          <div class="treemap-container">
            
            <a href="#risk-20TA43-KOMP-001-FM04" class="treemap-block"
               style="left:0%;top:0%;width:32.38%;height:35.26%;background:#FD7E14;"
               data-tip-id="20TA43-KOMP-001-FM04" data-tip-name="Verlust der N2-Inertisierung — explosionsfaehige A" data-tip-rpz="280" data-tip-status="hoch">
              
              <span class="treemap-id">001-FM04</span>
              <span class="treemap-rpz">280</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-002-FM01" class="treemap-block"
               style="left:0%;top:35.26%;width:32.38%;height:24.18%;background:#E8C547;"
               data-tip-id="20TA43-KOMP-002-FM01" data-tip-name="Versagen der Gleitringdichtung am Ruehrwerk — Verl" data-tip-rpz="192" data-tip-status="mittel">
              
              <span class="treemap-id">002-FM01</span>
              <span class="treemap-rpz">192</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-006-FM01" class="treemap-block"
               style="left:0%;top:59.45%;width:32.38%;height:20.4%;background:#FD7E14;"
               data-tip-id="20TA43-KOMP-006-FM01" data-tip-name="Betrieb mit offenem/undichtem Handloch" data-tip-rpz="162" data-tip-status="hoch">
              
              <span class="treemap-id">006-FM01</span>
              <span class="treemap-rpz">162</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM03" class="treemap-block"
               style="left:0%;top:79.85%;width:32.38%;height:20.15%;background:#E8C547;"
               data-tip-id="20TA43-KOMP-001-FM03" data-tip-name="Unkontrollierter Vakuumverlust (Falschluft-Einbruc" data-tip-rpz="160" data-tip-status="mittel">
              
              <span class="treemap-id">001-FM03</span>
              <span class="treemap-rpz">160</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-002-FM02" class="treemap-block"
               style="left:32.38%;top:0%;width:23.99%;height:27.2%;background:#E8C547;"
               data-tip-id="20TA43-KOMP-002-FM02" data-tip-name="Ausfall des Ruehrwerks oder Trockenlauf bei Entlee" data-tip-rpz="160" data-tip-status="mittel">
              
              <span class="treemap-id">002-FM02</span>
              <span class="treemap-rpz">160</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-011-FM01" class="treemap-block"
               style="left:56.37%;top:0%;width:22.04%;height:27.2%;background:#E8C547;"
               data-tip-id="20TA43-KOMP-011-FM01" data-tip-name="DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/" data-tip-rpz="147" data-tip-status="mittel">
              
              <span class="treemap-id">011-FM01</span>
              <span class="treemap-rpz">147</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM05" class="treemap-block"
               style="left:78.41%;top:0%;width:21.59%;height:27.2%;background:#E8C547;"
               data-tip-id="20TA43-KOMP-001-FM05" data-tip-name="Glasbruch durch mechanische Belastung oder Thermos" data-tip-rpz="144" data-tip-status="mittel">
              
              <span class="treemap-id">001-FM05</span>
              <span class="treemap-rpz">144</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-012-FM01" class="treemap-block"
               style="left:32.38%;top:27.2%;width:27.2%;height:20.99%;background:#FD7E14;"
               data-tip-id="20TA43-KOMP-012-FM01" data-tip-name="PSV-43 oeffnet nicht bei Ansprechdruck — letzte Dr" data-tip-rpz="140" data-tip-status="hoch">
              
              <span class="treemap-id">012-FM01</span>
              <span class="treemap-rpz">140</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-014-FM01" class="treemap-block"
               style="left:59.58%;top:27.2%;width:20.98%;height:20.99%;background:#FD7E14;"
               data-tip-id="20TA43-KOMP-014-FM01" data-tip-name="Fehlende/unterbrochene Erdung (Funkenentladung)" data-tip-rpz="108" data-tip-status="hoch">
              
              <span class="treemap-id">014-FM01</span>
              <span class="treemap-rpz">108</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-004-FM01" class="treemap-block"
               style="left:80.57%;top:27.2%;width:19.43%;height:20.99%;background:#E8C547;"
               data-tip-id="20TA43-KOMP-004-FM01" data-tip-name="Ausfall der Eiswasserkuehlung am Rueckflusskuehler" data-tip-rpz="100" data-tip-status="mittel">
              
              <span class="treemap-id">004-FM01</span>
              <span class="treemap-rpz">100</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM02" class="treemap-block"
               style="left:32.38%;top:48.19%;width:22.67%;height:17.27%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM02" data-tip-name="Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM02</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-003-FM01" class="treemap-block"
               style="left:32.38%;top:65.46%;width:22.67%;height:17.27%;background:#00A389;"
               data-tip-id="20TA43-KOMP-003-FM01" data-tip-name="Unkontrolliertes Aufheizen durch Thermostat-Fehlfu" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">003-FM01</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-003-FM02" class="treemap-block"
               style="left:32.38%;top:82.73%;width:22.67%;height:17.27%;background:#00A389;"
               data-tip-id="20TA43-KOMP-003-FM02" data-tip-name="Ausfall der Kuehlung ueber Doppelmantel (Thermosta" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">003-FM02</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM01" class="treemap-block"
               style="left:55.05%;top:48.19%;width:14.98%;height:21.78%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM01" data-tip-name="Ueberfuellung des Glasreaktors ueber 12 L Maximalf" data-tip-rpz="80" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM01</span>
              <span class="treemap-rpz">80</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM06" class="treemap-block"
               style="left:70.03%;top:48.19%;width:14.98%;height:21.78%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM06" data-tip-name="Leckage am Bodenventil BV-43 oder Schlauchverbindu" data-tip-rpz="80" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM06</span>
              <span class="treemap-rpz">80</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-008-FM01" class="treemap-block"
               style="left:85.02%;top:48.19%;width:14.98%;height:21.78%;background:#00A389;"
               data-tip-id="20TA43-KOMP-008-FM01" data-tip-name="Fehlanzeige Temperatur (Messwertdrift/-ausfall)" data-tip-rpz="80" data-tip-status="niedrig">
              
              <span class="treemap-id">008-FM01</span>
              <span class="treemap-rpz">80</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-005-FM01" class="treemap-block"
               style="left:55.05%;top:69.97%;width:19.69%;height:15.53%;background:#00A389;"
               data-tip-id="20TA43-KOMP-005-FM01" data-tip-name="Undichtigkeit Bodenventil im Betrieb" data-tip-rpz="75" data-tip-status="niedrig">
              
              <span class="treemap-id">005-FM01</span>
              <span class="treemap-rpz">75</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-013-FM01" class="treemap-block"
               style="left:55.05%;top:85.5%;width:19.69%;height:14.5%;background:#00A389;"
               data-tip-id="20TA43-KOMP-013-FM01" data-tip-name="Splitterschutzfolie abgelöst/beschädigt" data-tip-rpz="70" data-tip-status="niedrig">
              
              <span class="treemap-id">013-FM01</span>
              <span class="treemap-rpz">70</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-016-FM01" class="treemap-block"
               style="left:74.74%;top:69.97%;width:14.03%;height:17.44%;background:#00A389;"
               data-tip-id="20TA43-KOMP-016-FM01" data-tip-name="AwSV-Boden undicht/Auffangkapazität überschritten" data-tip-rpz="60" data-tip-status="niedrig">
              
              <span class="treemap-id">016-FM01</span>
              <span class="treemap-rpz">60</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-009-FM01" class="treemap-block"
               style="left:88.77%;top:69.97%;width:11.23%;height:17.44%;background:#00A389;"
               data-tip-id="20TA43-KOMP-009-FM01" data-tip-name="Fehlanzeige Druck (Messwertdrift/-ausfall)" data-tip-rpz="48" data-tip-status="niedrig">
              
              <span class="treemap-id">009-FM01</span>
              <span class="treemap-rpz">48</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-010-FM01" class="treemap-block"
               style="left:74.74%;top:87.41%;width:8.74%;height:12.59%;background:#00A389;"
               data-tip-id="20TA43-KOMP-010-FM01" data-tip-name="Fehlanzeige Drehzahl" data-tip-rpz="27" data-tip-status="niedrig">
              
              <span class="treemap-id">010-FM01</span>
              <span class="treemap-rpz">27</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-015-FM01" class="treemap-block"
               style="left:83.49%;top:87.41%;width:8.74%;height:12.59%;background:#00A389;"
               data-tip-id="20TA43-KOMP-015-FM01" data-tip-name="Tropfwanne voll/undicht" data-tip-rpz="27" data-tip-status="niedrig">
              
              <span class="treemap-id">015-FM01</span>
              <span class="treemap-rpz">27</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-007-FM01" class="treemap-block"
               style="left:92.23%;top:87.41%;width:7.77%;height:12.59%;background:#00A389;"
               data-tip-id="20TA43-KOMP-007-FM01" data-tip-name="Ausfall Spannungsversorgung" data-tip-rpz="24" data-tip-status="niedrig">
              
              <span class="treemap-id-sm">007-FM01</span>
              
            </a>
            
          </div>
        </div>
        <div class="treemap-col">
          <div class="treemap-title">Residual-Risiko (Nach Maßnahmen)</div>
          <div class="treemap-container">
            
            <a href="#risk-20TA43-KOMP-001-FM05" class="treemap-block"
               style="left:0%;top:0%;width:26.0%;height:25.0%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM05" data-tip-name="Glasbruch durch mechanische Belastung oder Thermos" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM05</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM02" class="treemap-block"
               style="left:0%;top:25.0%;width:26.0%;height:25.0%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM02" data-tip-name="Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM02</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-003-FM01" class="treemap-block"
               style="left:0%;top:50.0%;width:26.0%;height:25.0%;background:#00A389;"
               data-tip-id="20TA43-KOMP-003-FM01" data-tip-name="Unkontrolliertes Aufheizen durch Thermostat-Fehlfu" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">003-FM01</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-003-FM02" class="treemap-block"
               style="left:0%;top:75.0%;width:26.0%;height:25.0%;background:#00A389;"
               data-tip-id="20TA43-KOMP-003-FM02" data-tip-name="Ausfall der Kuehlung ueber Doppelmantel (Thermosta" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">003-FM02</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM03" class="treemap-block"
               style="left:26.0%;top:0%;width:25.23%;height:24.15%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM03" data-tip-name="Unkontrollierter Vakuumverlust (Falschluft-Einbruc" data-tip-rpz="90" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM03</span>
              <span class="treemap-rpz">90</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-002-FM02" class="treemap-block"
               style="left:51.23%;top:0%;width:25.23%;height:24.15%;background:#00A389;"
               data-tip-id="20TA43-KOMP-002-FM02" data-tip-name="Ausfall des Ruehrwerks oder Trockenlauf bei Entlee" data-tip-rpz="90" data-tip-status="niedrig">
              
              <span class="treemap-id">002-FM02</span>
              <span class="treemap-rpz">90</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-011-FM01" class="treemap-block"
               style="left:76.45%;top:0%;width:23.55%;height:24.15%;background:#00A389;"
               data-tip-id="20TA43-KOMP-011-FM01" data-tip-name="DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/" data-tip-rpz="84" data-tip-status="niedrig">
              
              <span class="treemap-id">011-FM01</span>
              <span class="treemap-rpz">84</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM01" class="treemap-block"
               style="left:26.0%;top:24.15%;width:24.67%;height:21.96%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM01" data-tip-name="Ueberfuellung des Glasreaktors ueber 12 L Maximalf" data-tip-rpz="80" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM01</span>
              <span class="treemap-rpz">80</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM06" class="treemap-block"
               style="left:50.67%;top:24.15%;width:24.67%;height:21.96%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM06" data-tip-name="Leckage am Bodenventil BV-43 oder Schlauchverbindu" data-tip-rpz="80" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM06</span>
              <span class="treemap-rpz">80</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-008-FM01" class="treemap-block"
               style="left:75.33%;top:24.15%;width:24.67%;height:21.96%;background:#00A389;"
               data-tip-id="20TA43-KOMP-008-FM01" data-tip-name="Fehlanzeige Temperatur (Messwertdrift/-ausfall)" data-tip-rpz="80" data-tip-status="niedrig">
              
              <span class="treemap-id">008-FM01</span>
              <span class="treemap-rpz">80</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-005-FM01" class="treemap-block"
               style="left:26.0%;top:46.11%;width:18.22%;height:27.87%;background:#00A389;"
               data-tip-id="20TA43-KOMP-005-FM01" data-tip-name="Undichtigkeit Bodenventil im Betrieb" data-tip-rpz="75" data-tip-status="niedrig">
              
              <span class="treemap-id">005-FM01</span>
              <span class="treemap-rpz">75</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-012-FM01" class="treemap-block"
               style="left:26.0%;top:73.98%;width:18.22%;height:26.02%;background:#00A389;"
               data-tip-id="20TA43-KOMP-012-FM01" data-tip-name="PSV-43 oeffnet nicht bei Ansprechdruck — letzte Dr" data-tip-rpz="70" data-tip-status="niedrig">
              
              <span class="treemap-id">012-FM01</span>
              <span class="treemap-rpz">70</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-013-FM01" class="treemap-block"
               style="left:44.22%;top:46.11%;width:24.25%;height:19.55%;background:#00A389;"
               data-tip-id="20TA43-KOMP-013-FM01" data-tip-name="Splitterschutzfolie abgelöst/beschädigt" data-tip-rpz="70" data-tip-status="niedrig">
              
              <span class="treemap-id">013-FM01</span>
              <span class="treemap-rpz">70</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-002-FM01" class="treemap-block"
               style="left:44.22%;top:65.66%;width:24.25%;height:17.59%;background:#00A389;"
               data-tip-id="20TA43-KOMP-002-FM01" data-tip-name="Versagen der Gleitringdichtung am Ruehrwerk — Verl" data-tip-rpz="63" data-tip-status="niedrig">
              
              <span class="treemap-id">002-FM01</span>
              <span class="treemap-rpz">63</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-016-FM01" class="treemap-block"
               style="left:44.22%;top:83.25%;width:24.25%;height:16.75%;background:#00A389;"
               data-tip-id="20TA43-KOMP-016-FM01" data-tip-name="AwSV-Boden undicht/Auffangkapazität überschritten" data-tip-rpz="60" data-tip-status="niedrig">
              
              <span class="treemap-id">016-FM01</span>
              <span class="treemap-rpz">60</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-009-FM01" class="treemap-block"
               style="left:68.46%;top:46.11%;width:17.2%;height:18.89%;background:#00A389;"
               data-tip-id="20TA43-KOMP-009-FM01" data-tip-name="Fehlanzeige Druck (Messwertdrift/-ausfall)" data-tip-rpz="48" data-tip-status="niedrig">
              
              <span class="treemap-id">009-FM01</span>
              <span class="treemap-rpz">48</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-001-FM04" class="treemap-block"
               style="left:85.67%;top:46.11%;width:14.33%;height:18.89%;background:#00A389;"
               data-tip-id="20TA43-KOMP-001-FM04" data-tip-name="Verlust der N2-Inertisierung — explosionsfaehige A" data-tip-rpz="40" data-tip-status="niedrig">
              
              <span class="treemap-id">001-FM04</span>
              <span class="treemap-rpz">40</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-004-FM01" class="treemap-block"
               style="left:68.46%;top:65.0%;width:18.83%;height:14.38%;background:#00A389;"
               data-tip-id="20TA43-KOMP-004-FM01" data-tip-name="Ausfall der Eiswasserkuehlung am Rueckflusskuehler" data-tip-rpz="40" data-tip-status="niedrig">
              
              <span class="treemap-id">004-FM01</span>
              <span class="treemap-rpz">40</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-006-FM01" class="treemap-block"
               style="left:87.29%;top:65.0%;width:12.71%;height:14.38%;background:#FD7E14;"
               data-tip-id="20TA43-KOMP-006-FM01" data-tip-name="Betrieb mit offenem/undichtem Handloch" data-tip-rpz="27" data-tip-status="hoch">
              
              <span class="treemap-id">006-FM01</span>
              <span class="treemap-rpz">27</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-010-FM01" class="treemap-block"
               style="left:68.46%;top:79.39%;width:17.74%;height:10.31%;background:#00A389;"
               data-tip-id="20TA43-KOMP-010-FM01" data-tip-name="Fehlanzeige Drehzahl" data-tip-rpz="27" data-tip-status="niedrig">
              
              <span class="treemap-id">010-FM01</span>
              <span class="treemap-rpz">27</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-015-FM01" class="treemap-block"
               style="left:68.46%;top:89.69%;width:17.74%;height:10.31%;background:#00A389;"
               data-tip-id="20TA43-KOMP-015-FM01" data-tip-name="Tropfwanne voll/undicht" data-tip-rpz="27" data-tip-status="niedrig">
              
              <span class="treemap-id">015-FM01</span>
              <span class="treemap-rpz">27</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-007-FM01" class="treemap-block"
               style="left:86.2%;top:79.39%;width:13.8%;height:11.78%;background:#00A389;"
               data-tip-id="20TA43-KOMP-007-FM01" data-tip-name="Ausfall Spannungsversorgung" data-tip-rpz="24" data-tip-status="niedrig">
              
              <span class="treemap-id">007-FM01</span>
              <span class="treemap-rpz">24</span>
              
            </a>
            
            <a href="#risk-20TA43-KOMP-014-FM01" class="treemap-block"
               style="left:86.2%;top:91.17%;width:13.8%;height:8.83%;background:#FD7E14;"
               data-tip-id="20TA43-KOMP-014-FM01" data-tip-name="Fehlende/unterbrochene Erdung (Funkenentladung)" data-tip-rpz="18" data-tip-status="hoch">
              
              <span class="treemap-id">014-FM01</span>
              <span class="treemap-rpz">18</span>
              
            </a>
            
          </div>
        </div>
      </div>
      <div class="treemap-legend">
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-kritisch)"></span>Kritisch</span>
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-hoch)"></span>Hoch</span>
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-mittel)"></span>Mittel</span>
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-niedrig)"></span>Niedrig</span>
      </div>
      </div>
      
      </div>
    </section>

    
    <section class="page-section" id="sec-5">
      <div class="section-header">
        <div class="section-num">Abschnitt 5</div>
        <div class="section-title">Detaillierte Risiko-Dokumentation</div>
        <div class="section-desc">
          Jeder Fehlermodus als vollständige Risiko-Card mit S/O/D-Bewertung, Ursachen, Folgen und Maßnahmen.
          
          10 von 23 Fehlermodi haben Maßnahmen.
          
        </div>
      </div>

      
      <table class="risk-toc-table">
        <thead>
          <tr>
            <th>ID</th><th>Fehlermodus</th><th>Art</th>
            <th style="text-align:center;">S</th>
            <th style="text-align:center;">O</th>
            <th style="text-align:center;">D</th>
            <th style="text-align:center;">RPZ</th>
            <th>Status</th>
          </tr>
        </thead>
        <tbody>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">20TA43-KOMP-001-FM04</a></td>
            <td><a href="#risk-20TA43-KOMP-001-FM04" class="risk-toc-link">Verlust der N2-Inertisierung — explosionsfaehige Atmosphaere im Reaktor</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;font-weight:700;">280</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-002-FM01" class="risk-toc-link">20TA43-KOMP-002-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-002-FM01" class="risk-toc-link">Versagen der Gleitringdichtung am Ruehrwerk — Verlust der Gasdichtheit</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;font-weight:700;">192</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">20TA43-KOMP-006-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-006-FM01" class="risk-toc-link">Betrieb mit offenem/undichtem Handloch</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;font-weight:700;">162</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-001-FM03" class="risk-toc-link">20TA43-KOMP-001-FM03</a></td>
            <td><a href="#risk-20TA43-KOMP-001-FM03" class="risk-toc-link">Unkontrollierter Vakuumverlust (Falschluft-Einbruch) bei Vakuumbetrieb</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">160</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-002-FM02" class="risk-toc-link">20TA43-KOMP-002-FM02</a></td>
            <td><a href="#risk-20TA43-KOMP-002-FM02" class="risk-toc-link">Ausfall des Ruehrwerks oder Trockenlauf bei Entleerung</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">160</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-011-FM01" class="risk-toc-link">20TA43-KOMP-011-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-011-FM01" class="risk-toc-link">DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/Verstopfen)</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;font-weight:700;">147</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-001-FM05" class="risk-toc-link">20TA43-KOMP-001-FM05</a></td>
            <td><a href="#risk-20TA43-KOMP-001-FM05" class="risk-toc-link">Glasbruch durch mechanische Belastung oder Thermoschock</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;font-weight:700;">144</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-012-FM01" class="risk-toc-link">20TA43-KOMP-012-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-012-FM01" class="risk-toc-link">PSV-43 oeffnet nicht bei Ansprechdruck — letzte Druckabsicherung versagt</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;font-weight:700;">140</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-014-FM01" class="risk-toc-link">20TA43-KOMP-014-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-014-FM01" class="risk-toc-link">Fehlende/unterbrochene Erdung (Funkenentladung)</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;font-weight:700;">108</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-004-FM01" class="risk-toc-link">20TA43-KOMP-004-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-004-FM01" class="risk-toc-link">Ausfall der Eiswasserkuehlung am Rueckflusskuehler — Kondensatverlust</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">100</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-001-FM02" class="risk-toc-link">20TA43-KOMP-001-FM02</a></td>
            <td><a href="#risk-20TA43-KOMP-001-FM02" class="risk-toc-link">Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5 barg</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-003-FM01" class="risk-toc-link">20TA43-KOMP-003-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-003-FM01" class="risk-toc-link">Unkontrolliertes Aufheizen durch Thermostat-Fehlfunktion (Runaway-Vorstufe)</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-003-FM02" class="risk-toc-link">20TA43-KOMP-003-FM02</a></td>
            <td><a href="#risk-20TA43-KOMP-003-FM02" class="risk-toc-link">Ausfall der Kuehlung ueber Doppelmantel (Thermostat-Totalausfall)</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-001-FM01" class="risk-toc-link">20TA43-KOMP-001-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-001-FM01" class="risk-toc-link">Ueberfuellung des Glasreaktors ueber 12 L Maximalfuellvolumen</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-001-FM06" class="risk-toc-link">20TA43-KOMP-001-FM06</a></td>
            <td><a href="#risk-20TA43-KOMP-001-FM06" class="risk-toc-link">Leckage am Bodenventil BV-43 oder Schlauchverbindung bei Transfer</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-008-FM01" class="risk-toc-link">20TA43-KOMP-008-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-008-FM01" class="risk-toc-link">Fehlanzeige Temperatur (Messwertdrift/-ausfall)</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-005-FM01" class="risk-toc-link">20TA43-KOMP-005-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-005-FM01" class="risk-toc-link">Undichtigkeit Bodenventil im Betrieb</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-013-FM01" class="risk-toc-link">20TA43-KOMP-013-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-013-FM01" class="risk-toc-link">Splitterschutzfolie abgelöst/beschädigt</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">70</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-016-FM01" class="risk-toc-link">20TA43-KOMP-016-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-016-FM01" class="risk-toc-link">AwSV-Boden undicht/Auffangkapazität überschritten</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-009-FM01" class="risk-toc-link">20TA43-KOMP-009-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-009-FM01" class="risk-toc-link">Fehlanzeige Druck (Messwertdrift/-ausfall)</a></td>
            <td>MSR</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">48</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-010-FM01" class="risk-toc-link">20TA43-KOMP-010-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-010-FM01" class="risk-toc-link">Fehlanzeige Drehzahl</a></td>
            <td>MSR</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">27</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-015-FM01" class="risk-toc-link">20TA43-KOMP-015-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-015-FM01" class="risk-toc-link">Tropfwanne voll/undicht</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">27</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA43-KOMP-007-FM01" class="risk-toc-link">20TA43-KOMP-007-FM01</a></td>
            <td><a href="#risk-20TA43-KOMP-007-FM01" class="risk-toc-link">Ausfall Spannungsversorgung</a></td>
            <td>Elektrisch</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;font-weight:700;">24</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
        </tbody>
      </table>

      
      <div class="view-thematic" id="view-thematic">

        
        
        
          
            
          
        
          
            
          
        
          
        
          
            
          
        
          
            
          
        
          
        
          
        
          
        
          
        
          
            
          
        
          
        
          
        
          
        
          
        
          
        
          
            
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
            
          
        

        
        

        
        
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
        
          
        
          
        

        <div class="category-block" id="cat-sicherheit">
          <div class="category-header">
            <div class="category-icon">🛡</div>
            <div class="category-info">
              <div class="category-name">Sicherheit</div>
              <div class="category-desc">8 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">8 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-20TA43-KOMP-001-FM04">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM04</span>
                  <span class="card-component">Glasreaktor R-20TA43</span>
                  
                </div>
                <div class="card-title">Verlust der N2-Inertisierung — explosionsfaehige Atmosphaere im Reaktor</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Aufrechterhaltung einer inerten Atmosphaere (N2) im Reaktorinnenraum zur Vermeidung explosionsfaehiger Gemische
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                    </div>
                    <span class="sod-val">10</span>
                    <span class="sod-scale-desc">Gefährlich — Katastrophal, > 1 Mio €, Todesfälle</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Eine Explosion eines Glasreaktors mit brennbaren Lösemitteldämpfen bei personenüberwachtem Betrieb kann tödlich enden.</span>
                    <span class="text-detail">Eine Explosion eines Glasreaktors mit brennbaren Lösemitteldämpfen bei personenüberwachtem Betrieb kann tödlich enden. Der Operator steht bei Befüllung, Probenahme und Prozessüberwachung direkt am Reaktor — Glasbruch erzeugt scharfkantige Splitter mit hoher kinetischer Energie, brennende Lösemittel verursachen schwere Brandverletzungen. Der Safety Override für Explosionsschutz greift (Zone 0, explosionsfähige Atmosphäre mit brennbaren Lösemitteln) → mindestens S=10. Der Sachschaden übersteigt 1 Mio EUR wenn Folgeschäden an Nachbaranlagen und Gebäudeinfrastruktur einbezogen werden.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(relativ gering, ca.</span>
                    <span class="text-detail">. Die Inertisierung wird zwar routinemäßig durchgeführt, aber ohne jede Erfolgskontrolle — der Operator kann nicht verifizieren, ob die O₂-Konzentration tatsächlich unter die LOC (Limiting Oxygen Concentration, 8 Vol.-% für die eingesetzten Lösemittel) gesenkt wurde. Die vier identifizierten Ursachen (N₂-Versorgungsausfall, unvollständige Inertisierung, schleichender Lufteintritt, Handloch-Öffnung) sind voneinander unabhängig. In der ReliabilityDB liegen keine spezifischen Ausfallraten für manuelle Inertisierungsverfahren vor; die Bewertung basiert auf Betriebserfahrung vergleichbarer Laborreaktoren. Daten_konfidenz: mittel.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr unwahrscheinlich — Nur visuelle Prüfung, 10–30%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">.</span>
                    <span class="text-detail">. Es gibt KEINE instrumentelle O₂-Überwachung im Reaktor. Der Verlust der Inertisierung ist ein vollständig unsichtbarer Zustand — kein Alarm, keine Anzeige, keine Farbänderung, kein Geruch. Der Operator bemerkt den Zustand erst an den Folgen (Verpuffung, Brand). Die einzige theoretische Detection wäre eine regelmäßige manuelle O₂-Messung vor jedem Prozessschritt, die aber weder vorgesehen noch praktikabel ist. Alternativen wie Inertgas-Durchflussmessung oder N₂-Druckwächter wurden erwogen, können aber nur den N₂-Zufluss überwachen, nicht die tatsächliche O₂-Konzentration im Reaktor.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">280</span>
                <span class="rpz-formula">10 × 4 × 7</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Büchi miniPilot Glasreaktor R-20TA43 (15 L) wird im manuellen Betrieb mit wechselnden organischen Lösemitteln betrieben — Ethanol (Flammpunkt 13 °">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Büchi miniPilot Glasreaktor R-20TA43 (15 L) wird im manuellen Betrieb mit wechselnden organischen Lösemitteln betrieben — Ethanol (Flammpunkt 13 °C), Methanol (Flammpunkt 9 °C), Isopropanol (Flammpunkt 12 °C) und Aceton (Flammpunkt −20 °C). Bei Betriebstemperaturen oberhalb der jeweiligen Flammpunkte bilden sich über der Flüssigkeit permanent brennbare Dampf-Luft-Gemische. Der Reaktorinnenraum ist damit de facto eine Zone 0 — obwohl die ATEX-Klassifizierung des Geräts nur 2G (Zone 1/2) abdeckt.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Büchi miniPilot Glasreaktor R-20TA43 (15 L) wird im manuellen Betrieb mit wechselnden organischen Lösemitteln betrieben — Ethanol (Flammpunkt 13 °C), Methanol (Flammpunkt 9 °C), Isopropanol (Flammpunkt 12 °C) und Aceton (Flammpunkt −20 °C). Bei Betriebstemperaturen oberhalb der jeweiligen Flammpunkte bilden sich über der Flüssigkeit permanent brennbare Dampf-Luft-Gemische. Der Reaktorinnenraum ist damit de facto eine Zone 0 — obwohl die ATEX-Klassifizierung des Geräts nur 2G (Zone 1/2) abdeckt.

Die Stickstoff-Inertisierung ist die einzige Maßnahme, die eine explosionsfähige Atmosphäre im Reaktor verhindert. Fällt sie aus oder wird sie unvollständig durchgeführt, entsteht sofort ein zündfähiges Gemisch. Der Operator steht bei manuellem Betrieb direkt am Reaktor — bei einer Explosion wäre er Glasbruch, Splitterwurf und Flammen unmittelbar ausgesetzt.

Das zentrale Problem: Die Wirksamkeit der Inertisierung wird nicht überwacht. Es gibt keinen O₂-Sensor im Reaktor, keinen Alarm bei steigender Sauerstoffkonzentration und kein Interlock, das einen Heizstart ohne bestätigte Inertisierung verhindert. Der Verlust der Inertisierung ist ein unsichtbarer Zustand, der erst an seinen Folgen erkennbar wird.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="N₂-Versorgungsausfall — Das Hausnetz liefert keinen Stickstoff mehr (Leitungsbruch, Druckabfall im zentralen Verteiler, geplante Wartung ohne Vorwarnu">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U1</td>
                      <td><span class="text-kurz">N₂-Versorgungsausfall (Leitungsbruch, Druckabfall). Kein N₂-Druckwächter am Reaktor.</span><span class="text-detail">N₂-Versorgungsausfall — Das Hausnetz liefert keinen Stickstoff mehr (Leitungsbruch, Druckabfall im zentralen Verteiler, geplante Wartung ohne Vorwarnung). Betrifft gleichzeitig das Sperrgas der Gleitringdichtung und die Reaktor-Inertisierung. Ohne N₂-Druckwächter am Reaktor wird der Ausfall nicht erkannt.</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U2</td>
                      <td><span class="text-kurz">Inertisierung unvollständig — manuell ohne O₂-Verifizierung, Bedienfehler möglich.</span><span class="text-detail">Inertisierung nicht oder unvollständig vor Prozessstart durchgeführt — Der Operator führt die Druckwechsel-Inertisierung manuell durch, hat aber keine Möglichkeit zu verifizieren, ob die O₂-Konzentration tatsächlich unter 8 Vol.-% (LOC) liegt. Zeitdruck, Ablenkung oder fehlende Routine können dazu führen, dass der Vorgang abgekürzt oder übersprungen wird.</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U3</td>
                      <td><span class="text-kurz">Schleichender Lufteintritt über undichte Dichtungen/Flansche. Bei Vakuum verstärkt.</span><span class="text-detail">Schleichender Lufteintritt über undichte Stellen — Durch Alterung von PTFE-Dichtungen, leicht geöffnete Flansche oder Risse in Glaskomponenten dringt langsam Luft in den Reaktor ein. Bei Vakuumbetrieb wird dieser Effekt verstärkt. Die O₂-Konzentration steigt unmerklich über die LOC, ohne dass der Operator dies bemerken kann.</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U4</td>
                      <td><span class="text-kurz">Handloch bei laufendem Prozess geöffnet — kein Interlock vorhanden.</span><span class="text-detail">Handloch geöffnet bei laufendem Prozess — Das Handloch HL-43 dient zur Befüllung und Inspektion. Bei Öffnung während der Reaktion strömt Umgebungsluft direkt in den Reaktor mit heißen Lösemitteldämpfen. Es gibt kein Interlock, das die Öffnung bei laufendem Rührer oder aktiver Heizung verhindert.</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Zündung der explosionsfähigen Atmosphäre: Explosion des Glasreaktors mit Splitterwurf (Borosilikatglas zerbricht in scharfkantige Fragmente), Flam">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Gefaehrlich</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Explosion mit Glasbruch-Splitterwurf und Flammen. Potenziell tödlich (Operator < 1m Abstand).</span>
                      <span class="text-detail">Bei Zündung der explosionsfähigen Atmosphäre: Explosion des Glasreaktors mit Splitterwurf (Borosilikatglas zerbricht in scharfkantige Fragmente), Flammenbildung durch brennende Lösemittel, Druckwelle im geschlossenen Raum 330. Potenziell tödlich, da das Bedienpersonal bei manuellem Betrieb direkt am Reaktor steht (Abstand < 1 m bei Befüllung über Handloch).</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Freisetzung brennender Lösemittel, Brandausbreitung auf Nachbaranlagen, Evakuierung Gebäude 353.</span>
                      <span class="text-detail">Freisetzung brennender organischer Lösemittel (Ethanol, Methanol, Isopropanol) in den Laborraum. Brandausbreitung auf Nachbaranlagen möglich. Lösemittel können über die Tropfwanne hinaus austreten und ins Abwassersystem gelangen. Rauchgasentwicklung mit Evakuierungsbedarf für Gebäude 353.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Totalverlust Reaktor (~80k EUR) + Folgeschäden benachbarte Anlagen und Gebäude (> 250k EUR).</span>
                      <span class="text-detail">Totalverlust des Glasreaktors R-20TA43 und aller Anbauteile (Rührwerk, Rückflusskühler, Instrumentierung). Bei Brandfolge: Beschädigung benachbarter Anlagen im Technikum, Gebäudeinfrastruktur (Elektrik, Lüftung, Deckenverkleidung). Wiederbeschaffungskosten Reaktorsystem ca. 80k EUR, Gesamtschaden mit Folgeschäden > 250k EUR.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Direktschaden ~280k EUR. Mit Betriebsunterbrechung und Folgekosten bei Personenschaden > 1 Mio EUR.</span>
                      <span class="text-detail">Direktschaden: Reaktorsystem ~80k EUR, Gebäudesanierung ~100-200k EUR. Indirekte Kosten: Betriebsunterbrechung des Technikums (Wochen bis Monate), Projektverzögerungen, behördliche Untersuchung, mögliche Auflagen. Gesamtschaden bei Personenschaden: > 1 Mio EUR inkl. Folgekosten.</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="N2-Inertisierung (Druckwechsel): Druckwechsel-Inertisierung vor Prozessstart">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">N2-Inertisierung (Druckwechsel)</td>
                      <td>Organisatorisch</td>
                      <td>Druckwechsel-Inertisierung vor Prozessstart</td>
                      <td>O</td>
                      <td>Manuell, nicht verifizierbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">N2-Sperrgas Gleitringdichtung</td>
                      <td>Automatisch</td>
                      <td>N2 als Sperrmedium an Ruehrwelle</td>
                      <td>O</td>
                      <td>Nur lokal</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Erdung ER-43</td>
                      <td>Passiv</td>
                      <td>Eliminiert elektrostatische Zuendquelle</td>
                      <td>O</td>
                      <td>Nur eine Zuendquelle</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">RLT Raumlueftung</td>
                      <td>Automatisch</td>
                      <td>Technische Lueftung Raum 330, stroemungsueberwacht</td>
                      <td>S</td>
                      <td>Wirkt nur im Raum</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die bestehenden Controls sind unzureichend.</span>
                  <span class="text-detail">Einschränkung: Die bestehenden Controls sind unzureichend. Die N₂-Inertisierung per Druckwechselverfahren ist die zentrale Schutzmaßnahme gegen explosionsfähige Atmosphären, aber ihre Wirksamkeit wird nicht überwacht — es gibt keinen O₂-Sensor im Reaktor. Der Operator führt die Inertisierung manuell durch, ohne Erfolgskontrolle (kein O₂-Messwert nach Abschluss). Es gibt keinen automatischen Alarm bei Verlust der Inertisierung und kein Interlock, das den Heizstart ohne bestätigte Inertisierung verhindert. Die ATEX-Klassifizierung 2G deckt nur Zone 1/2 ab, der Reaktorinnenraum ist bei Lösemittelbetrieb jedoch de facto Zone 0. Die weiteren Controls (Erdung, Sperrgas, Raumlüftung) adressieren jeweils nur Teilaspekte und können den Verlust der Inertisierung nicht kompensieren.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="O2-Ueberwachung im Reaktor mit Alarm (RPZ 80)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (3)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">O2-Ueberwachung im Reaktor mit Alarm</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 7→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">280</span>
                          <span>→</span>
                          <span class="rpz-new">80</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#DC2626;color:#DC2626;">Pflicht</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: mittel</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">O₂-Sensor im Reaktorkopf. Voralarm 6 Vol.-%, Heizungsabschaltung bei 8 Vol.-%. ATEX-konform.</span><span class="text-detail">Installation eines paramagnetischen oder elektrochemischen O₂-Sensors im Reaktorkopf mit kontinuierlicher Messung. Voralarm bei O₂ > 6 Vol.-% (akustisch + optisch am Reaktor), Hauptalarm mit automatischer Heizungsabschaltung bei O₂ > 8 Vol.-% (LOC). Der Sensor macht den bisher unsichtbaren Zustand 'Verlust der Inertisierung' sofort sichtbar und gibt dem Operator die Möglichkeit, rechtzeitig zu reagieren. ATEX-konforme Ausführung erforderlich.</span></div>
                  
                  <div class="measure-reasoning">D sinkt von 7 auf 2: Automatische Erkennung statt unsichtbarem Zustand. RPZ_neu = 80 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Moderater Aufwand, ca. 3-8k EUR. ATEX-Pflichtmassnahme.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Automatische N2-Nachspeisung bei O2-Alarm</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 4→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 7→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">280</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: mittel</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Automatische N₂-Einspeisung bei O₂ > 6 Vol.-% bis < 4 Vol.-%. Setzt O₂-Sensor voraus.</span><span class="text-detail">Bei Erreichen des Voralarms (O₂ > 6 Vol.-%) wird automatisch N₂ in den Reaktor eingespeist, bis die O₂-Konzentration wieder unter 4 Vol.-% sinkt. Setzt den O₂-Sensor (Maßnahme 1) voraus. Die Nachspeisung erfolgt über ein Magnetventil mit definiertem Volumenstrom, gesteuert durch den O₂-Messwert. Damit wird die Inertisierung bei schleichendem Lufteintritt oder N₂-Druckabfall selbstständig wiederhergestellt.</span></div>
                  
                  <div class="measure-reasoning">O sinkt von 4 auf 2: Automatische Gegensteuerung bei N2-Verlust. RPZ_neu = 40 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Moderater Aufwand, ca. 2-5k EUR. Setzt O2-Sensor voraus.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Handloch-Interlock: Verriegelung gegen Oeffnen bei laufendem Prozess</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 7→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">280</span>
                          <span>→</span>
                          <span class="rpz-new">60</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Magnetverriegelung am Handloch — Öffnung nur bei Stillstand von Rührer und Heizung.</span><span class="text-detail">Magnetverriegelung oder mechanischer Interlock am Handloch HL-43, der die Öffnung bei laufendem Rührer oder aktiver Heizung physisch verhindert. Freigabe nur bei Stillstand beider Systeme. Eliminiert den gefährlichsten Bedienfehler (Handloch öffnen bei laufendem Prozess mit heißen Lösemitteldämpfen). Schnell umsetzbar, mechanisch robust.</span></div>
                  
                  <div class="measure-reasoning">O sinkt: Eliminiert Bedienfehler 'Handloch oeffnen bei laufendem Prozess'. RPZ_neu = 60 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, ca. 1-3k EUR.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Maßnahmen 1 + 2 in Kombination empfohlen. Der O₂-Analysator (Maßnahme 1) macht den bisher unsichtbaren Zustand 'Verlust der Inertisierung' sichtbar — " style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Maßnahmen 1 + 2 in Kombination empfohlen.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Maßnahmen 1 + 2 in Kombination empfohlen. Der O₂-Analysator (Maßnahme 1) macht den bisher unsichtbaren Zustand 'Verlust der Inertisierung' sichtbar — Alarm bei O₂ > 6 Vol.-%, automatische Heizungsabschaltung bei O₂ > 8 Vol.-%. Die automatische N₂-Nachspeisung (Maßnahme 2) steuert aktiv gegen und stellt die Inertisierung selbstständig wieder her. Zusammen senken sie die RPZ von 280 (hoch) auf 40 (niedrig). Der Handloch-Interlock (Maßnahme 3) eliminiert zusätzlich den gefährlichsten Bedienfehler. Bis zur technischen Umsetzung wird als Sofortmaßnahme eine dokumentierte SOP mit Pflicht-Checkliste vor jedem Heizstart empfohlen.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-20TA43-KOMP-006-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-006-FM01</span>
                  <span class="card-component">Handloch HL-43</span>
                  
                </div>
                <div class="card-title">Betrieb mit offenem/undichtem Handloch</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dichter Verschluss während des Betriebs (Rühren, Heizen, Rückfluss)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                    </div>
                    <span class="sod-val">9</span>
                    <span class="sod-scale-desc">Kritisch — Katastrophal, > 500k €, Schwerverletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Betrieb mit offenem Handloch bei Heiz-/Rückflussbetrieb führt zu direktem Austritt brennbarer Lösemitteldämpfe am Handloch — bei Rückflusstemperatur entsteht de facto Zone 0 direkt am offenen Handloch.</span>
                    <span class="text-detail">Betrieb mit offenem Handloch bei Heiz-/Rückflussbetrieb führt zu direktem Austritt brennbarer Lösemitteldämpfe am Handloch — bei Rückflusstemperatur entsteht de facto Zone 0 direkt am offenen Handloch. Der Operator steht bei Befüllung/Nachdosierung unmittelbar davor. Bei Zündung (elektrostatische Entladung, heiße Oberfläche): Stichflamme oder Verpuffung direkt in Gesichts-/Oberkörperhöhe. Methanol brennt mit nahezu unsichtbarer Flamme — der Operator bemerkt die Flamme möglicherweise nicht sofort. Safety Override Explosionsschutz greift: Zone 0, brennbare Atmosphäre, Personenexposition → mindestens S=9.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Das Handloch wird bei jeder Befüllung und Reinigung geöffnet — die Gelegenheit für einen Bedienfehler (Handloch offen lassen) besteht bei jedem Batch. Allerdings ist das Schließen des Handlochs ein bewusster, aktiver Schritt (schwerer Deckel aufsetzen, verschrauben), der in der Betriebsanweisung dokumentiert ist. Ein unbewusstes Offenlassen ist unwahrscheinlich — wahrscheinlicher ist eine bewusste Entscheidung (Nachdosierung, 'kurz mal reinschauen') oder eine defekte Dichtung, die trotz geschlossenem Deckel undicht ist. Daten_konfidenz: mittel (Betriebserfahrung, CCPS Human Factors für bewusste Regelverletzungen ~1×10⁻²/Gelegenheit).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — Stichprobe ohne SPC, 30–50%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Ein offenes Handloch ist visuell erkennbar — der fehlende Deckel fällt bei aufmerksamem Hinschauen auf.</span>
                    <span class="text-detail">Ein offenes Handloch ist visuell erkennbar — der fehlende Deckel fällt bei aufmerksamem Hinschauen auf. Allerdings gibt es kein technisches Interlock, keinen Positionsschalter und keinen Alarm. Der Operator selbst ist derjenige, der das Handloch offen gelassen hat — er wird seinen eigenen Fehler nicht als solchen erkennen, solange er bewusst gehandelt hat (z. B. 'ich schließe gleich wieder'). Eine defekte Dichtung (Handloch geschlossen, aber undicht) ist visuell nicht erkennbar und olfaktorisch nur bei hohen Dampfkonzentrationen wahrnehmbar. Kein Gasdetektor am Handloch. Die RLT verdünnt Dämpfe und kann die olfaktorische Erkennung zusätzlich erschweren.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">162</span>
                <span class="rpz-formula">9 × 3 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 27</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Das Handloch HL-43 dient zur Befüllung, Inspektion und Reinigung. Wenn der Reaktorbetrieb bei offenem Handloch stattfindet, entweichen brennbare Lösem">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Handloch HL-43 dient zur Befüllung, Inspektion und Reinigung. Wenn der Reaktorbetrieb bei offenem Handloch stattfindet, entweichen brennbare Lösemitteldämpfe (Ethanol FP 13°C, Methanol FP 9°C, Aceton FP -20°C) direkt in den Raum. Am offenen Handloch unter Rückflussbedingungen entsteht faktisch Zone 0. Die RLT kann die lokale Konzentration nicht ausreichend verdünnen.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Handloch HL-43 dient zur Befüllung, Inspektion und Reinigung. Wenn der Reaktorbetrieb bei offenem Handloch stattfindet, entweichen brennbare Lösemitteldämpfe (Ethanol FP 13°C, Methanol FP 9°C, Aceton FP -20°C) direkt in den Raum. Am offenen Handloch unter Rückflussbedingungen entsteht faktisch Zone 0. Die RLT kann die lokale Konzentration nicht ausreichend verdünnen.

Dies ist eines der kritischsten Szenarien — kein automatisches Interlock verhindert den Heizstart bei offenem Handloch.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Expertenschätzung&lt;/b&gt;&lt;br&gt;Einstufung ohne quantitative Datenbasis — basiert auf Erfahrungswissen, das im Rahmen der Analyse eingebracht wurde.">Quelle: Expertenschätzung</span>
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 162)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bedienfehler — Operator vergisst Handloch zu schließen und startet Heizbetrieb">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-006-01</td>
                      <td><span class="text-kurz">Bedienfehler — Operator vergisst Handloch zu schließen und startet Heizbetrieb</span><span class="text-detail">Bedienfehler — Operator vergisst Handloch zu schließen und startet Heizbetrieb</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-006-02</td>
                      <td><span class="text-kurz">Dichtung defekt — verschlissen oder falsch eingelegt, Handloch wirkt geschlossen, dichtet aber nicht</span><span class="text-detail">Dichtung defekt — verschlissen oder falsch eingelegt, Handloch wirkt geschlossen, dichtet aber nicht</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-006-03</td>
                      <td><span class="text-kurz">Bewusste Entscheidung — Operator lässt Handloch offen für Nachdosierung</span><span class="text-detail">Bewusste Entscheidung — Operator lässt Handloch offen für Nachdosierung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Zündung: Stichflamme/Verpuffung am Handloch. Operator direkt exponiert. Schwere Verbrennungen.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">kritisch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Bei Zündung: Stichflamme/Verpuffung am Handloch. Operator direkt exponiert. Schwere Verbrennungen.</span>
                      <span class="text-detail">Bei Zündung: Stichflamme/Verpuffung am Handloch. Operator direkt exponiert. Schwere Verbrennungen.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Begrenzte Menge, Innenraum mit Abluft.</span>
                      <span class="text-detail">Begrenzte Menge, Innenraum mit Abluft.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Glasbruch, Folgeschäden. Ersatz ~25k EUR.</span>
                      <span class="text-detail">Glasbruch, Folgeschäden. Ersatz ~25k EUR.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">25-50k EUR gesamt.</span>
                      <span class="text-detail">25-50k EUR gesamt.</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung: SOP: Handloch vor Heizstart schließen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Betriebsanweisung</td>
                      <td>prevention</td>
                      <td>SOP: Handloch vor Heizstart schließen</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">RLT-Anlage</td>
                      <td>prevention</td>
                      <td>Raumlufttechnik mit Strömungsüberwachung</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                      <td>prevention</td>
                      <td>Splitterschutz am Reaktorglas</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die bestehenden Controls sind unzureichend.</span>
                  <span class="text-detail">Einschränkung: Die bestehenden Controls sind unzureichend. Betriebsanweisung ist rein organisatorisch. Kein technisches Interlock. RLT wirkt raumweit, nicht lokal am Handloch.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Positionsschalter am Handloch mit Interlock zum Thermostat (RPZ 27)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (3)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Positionsschalter am Handloch mit Interlock zum Thermostat</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→1</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 6→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">162</span>
                          <span>→</span>
                          <span class="rpz-new">27</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#DC2626;color:#DC2626;">Pflicht</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Ein Positionsschalter (Reed-Kontakt oder induktiver Sensor) am Handloch erkennt, ob es geöffnet oder geschlossen ist. Das Signal wird als Interlock zum Thermostat geführt: Bei offenem Handloch wird der Heizkreislauf gesperrt — der Thermostat kann erst heizen, wenn das Handloch geschlossen ist. Das verhindert den gefährlichsten Bedienfehler (Heizstart bei offenem Handloch) technisch statt nur organisatorisch.</span><span class="text-detail">Ein Positionsschalter (Reed-Kontakt oder induktiver Sensor) am Handloch erkennt, ob es geöffnet oder geschlossen ist. Das Signal wird als Interlock zum Thermostat geführt: Bei offenem Handloch wird der Heizkreislauf gesperrt — der Thermostat kann erst heizen, wenn das Handloch geschlossen ist. Das verhindert den gefährlichsten Bedienfehler (Heizstart bei offenem Handloch) technisch statt nur organisatorisch.</span></div>
                  
                  
                  <div class="measure-hinweis">Moderater Aufwand (Sensor + Verkabelung + Thermostat-Anpassung), Kosten ~1-3k EUR. Schnell umsetzbar.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Gaswarneinrichtung mit optisch/akustischem Alarm</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 6→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">162</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: mittel</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Ein fest installierter Ex-Gas-Detektor (katalytischer Sensor oder Infrarot) im Bereich des Handlochs/Reaktorkopfs überwacht kontinuierlich die Lösemittelkonzentration in der Luft. Bei Erreichen von 20% UEG (Untere Explosionsgrenze) löst optischer und akustischer Alarm aus. Das macht die unsichtbare Gefahr (Lösemitteldämpfe, besonders Methanol mit unsichtbarer Flamme) sichtbar und gibt dem Operator Zeit zum Reagieren.</span><span class="text-detail">Ein fest installierter Ex-Gas-Detektor (katalytischer Sensor oder Infrarot) im Bereich des Handlochs/Reaktorkopfs überwacht kontinuierlich die Lösemittelkonzentration in der Luft. Bei Erreichen von 20% UEG (Untere Explosionsgrenze) löst optischer und akustischer Alarm aus. Das macht die unsichtbare Gefahr (Lösemitteldämpfe, besonders Methanol mit unsichtbarer Flamme) sichtbar und gibt dem Operator Zeit zum Reagieren.</span></div>
                  
                  
                  <div class="measure-hinweis">Moderater Aufwand (Sensor + Verkabelung + Alarmeinheit), Kosten ~5-10k EUR. Empfohlen als ergänzende Maßnahme.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Checkliste Handloch-Verschluss vor Heizstart</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 6→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">162</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Erweiterung der Chargenfreigabe-Checkliste um den expliziten Prüfpunkt 'Handloch geschlossen und Verschluss geprüft' vor jedem Heizstart. Der Operator muss den Punkt aktiv abhaken. Die Checkliste wird bei jeder Charge dokumentiert und archiviert.</span><span class="text-detail">Erweiterung der Chargenfreigabe-Checkliste um den expliziten Prüfpunkt 'Handloch geschlossen und Verschluss geprüft' vor jedem Heizstart. Der Operator muss den Punkt aktiv abhaken. Die Checkliste wird bei jeder Charge dokumentiert und archiviert.</span></div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, gering (nur SOP-Ergänzung). Sofortmaßnahme bis zur technischen Umsetzung von Maßnahme 1.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="RPZ=162 (mittel), S=9 → Override auf HOCH. Empfohlen: (1) Positionsschalter am Handloch + Interlock zum Thermostat, (2) Gaswarneinrichtung mit Alarm. " style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=162 (mittel), S=9 → Override auf HOCH.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=162 (mittel), S=9 → Override auf HOCH. Empfohlen: (1) Positionsschalter am Handloch + Interlock zum Thermostat, (2) Gaswarneinrichtung mit Alarm. Kombination senkt RPZ auf ~27.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA43-KOMP-011-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-011-FM01</span>
                  <span class="card-component">DHV-43</span>
                  
                </div>
                <div class="card-title">DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/Verstopfen)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: 1. Stufe Druckabsicherung: Kontrollierte Druckentlastung bei 0.4 barg ueber Abluftsystem
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr hoch — Vollausfall, 1–3 Monate, 50–250k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Isoliert betrachtet: DHV-Versagen allein nicht kritisch (PSV als Backup).</span>
                    <span class="text-detail">Isoliert betrachtet: DHV-Versagen allein nicht kritisch (PSV als Backup). Aber Schutzschicht-Reduktion. Bei CCF (beide verstopft): S=8-10.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Mechanische Druckhalteventile in Dampfatmosphäre sind grundsätzlich anfällig für Verkleben — Lösemittelrückstände können die Ventilsitzfläche verkleben oder kristalline Ablagerungen die Beweglichkeit einschränken. Allerdings öffnet DHV-43 bei jedem moderaten Druckaufbau (0,4 barg), sodass die Funktion im Normalbetrieb regelmäßig getestet wird — ein 'stuck shut'-Versagen fällt bei der nächsten Druckentlastung auf. Korrosion ist bei den eingesetzten Lösemitteln (organisch, nicht korrosiv) untergeordnet. Daten_konfidenz: mittel (allgemeine Zuverlässigkeitsdaten für mechanische Ventile, keine anlagenspezifische Prüfhistorie).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr unwahrscheinlich — Nur visuelle Prüfung, 10–30%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">DHV-Versagen ist ein verdeckter Fehlerzustand — das Ventil sitzt geschlossen, und sein Versagen wird erst erkennbar, wenn ein Druckaufbau-Ereignis eintritt und DHV-43 nicht öffnet.</span>
                    <span class="text-detail">DHV-Versagen ist ein verdeckter Fehlerzustand — das Ventil sitzt geschlossen, und sein Versagen wird erst erkennbar, wenn ein Druckaufbau-Ereignis eintritt und DHV-43 nicht öffnet. Es gibt keinen Funktionstest im laufenden Betrieb, keine Stellungsrückmeldung und keine regelmäßige Prüfung (anders als PSV-43, das jährlich geprüft wird). PI-43 zeigt den Reaktordruck an — der Operator könnte bemerken, dass der Druck über 0,4 barg steigt, aber PI-43 hat keinen Alarm und der Operator müsste wissen, dass DHV-43 bei 0,4 barg hätte öffnen sollen.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">147</span>
                <span class="rpz-formula">7 × 3 × 7</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 84</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Das Druckhalteventil DHV-43 ist die erste Stufe der zweistufigen Druckabsicherung des Glasreaktors. Es öffnet bei 0,4 barg und entlastet den Reaktor k">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Druckhalteventil DHV-43 ist die erste Stufe der zweistufigen Druckabsicherung des Glasreaktors. Es öffnet bei 0,4 barg und entlastet den Reaktor kontrolliert über die Abluftleitung — bevor das Sicherheitsventil PSV-43 (0,5 barg) als Notentlastung anspricht. DHV-43 ist die Alltagsabsicherung: Es schützt gegen moderate Druckanstiege (z. B. N₂-Zufuhr, Dampfentwicklung bei Aufheizen) und verhindert, dass PSV-43 belastet wird.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Druckhalteventil DHV-43 ist die erste Stufe der zweistufigen Druckabsicherung des Glasreaktors. Es öffnet bei 0,4 barg und entlastet den Reaktor kontrolliert über die Abluftleitung — bevor das Sicherheitsventil PSV-43 (0,5 barg) als Notentlastung anspricht. DHV-43 ist die Alltagsabsicherung: Es schützt gegen moderate Druckanstiege (z. B. N₂-Zufuhr, Dampfentwicklung bei Aufheizen) und verhindert, dass PSV-43 belastet wird.

Versagt DHV-43 (Verkleben durch Lösemittelrückstände, Korrosion, falsche Einstellung nach Wartung), muss PSV-43 den gesamten Druckaufbau allein auffangen. Die Sicherheitsmarge schrumpft von 0,1 bar (0,4 → 0,5 barg) auf null — PSV-43 wird zur einzigen verbleibenden Barriere gegen Glasbruch. Ein Common-Cause-Failure (CCF) ist relevant: Wenn beide Ventile am selben Stutzenbereich montiert sind und die Ursache des DHV-Versagens (z. B. Verstopfung durch Lösemittelrückstände) auch PSV-43 betreffen könnte, versagen beide Ventile gleichzeitig.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Verkleben durch Loesemittelrueckstaende/Kristallisation">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-DHV-FM01-U1</td>
                      <td><span class="text-kurz">Verkleben durch Loesemittelrueckstaende/Kristallisation</span><span class="text-detail">Verkleben durch Loesemittelrueckstaende/Kristallisation</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DHV-FM01-U2</td>
                      <td><span class="text-kurz">Korrosion oder mechanische Blockade</span><span class="text-detail">Korrosion oder mechanische Blockade</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DHV-FM01-U3</td>
                      <td><span class="text-kurz">Falsche Einstellung des Ansprechdrucks nach Wartung</span><span class="text-detail">Falsche Einstellung des Ansprechdrucks nach Wartung</span></td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Bei gleichzeitigem PSV-Versagen: Glasbruch → siehe KOMP-001-FM02">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Bei gleichzeitigem PSV-Versagen: Glasbruch → siehe KOMP-001-FM02</span>
                      <span class="text-detail">Bei gleichzeitigem PSV-Versagen: Glasbruch → siehe KOMP-001-FM02</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine direkte Auswirkung wenn PSV funktioniert</span>
                      <span class="text-detail">Keine direkte Auswirkung wenn PSV funktioniert</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">DHV nicht funktionsfaehig, Schutzschicht reduziert</span>
                      <span class="text-detail">DHV nicht funktionsfaehig, Schutzschicht reduziert</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Reparatur/Austausch DHV < 1k EUR</span>
                      <span class="text-detail">Reparatur/Austausch DHV < 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="PSV-43 (Rueckfallebene): 2. Stufe Druckabsicherung bei 0.5 barg">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">PSV-43 (Rueckfallebene)</td>
                      <td>Sicherheitsventil</td>
                      <td>2. Stufe Druckabsicherung bei 0.5 barg</td>
                      <td>S</td>
                      <td>Ebenfalls mechanisch</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Jaehrliche Pruefung PSV</td>
                      <td>Organisatorisch</td>
                      <td>PSV-43 wird jaehrlich geprueft</td>
                      <td>O</td>
                      <td>DHV-43 Pruefintervall nicht definiert</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: DHV-43 hat kein definiertes Pruefintervall.</span>
                  <span class="text-detail">Einschränkung: DHV-43 hat kein definiertes Pruefintervall. Beide Ventile am selben Stutzenbereich → CCF moeglich (Verstopfung betrifft beide).</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 jaehrliche Pruefung + Reinigung (RPZ 84)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">DHV-43 jaehrliche Pruefung + Reinigung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 7→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">147</span>
                          <span>→</span>
                          <span class="rpz-new">84</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Jaehrliche Funktionspruefung und Reinigung des DHV-43 (Ansprechdruck, Gaengigkeit, Rueckstaende).</span><span class="text-detail">Jaehrliche Funktionspruefung und Reinigung des DHV-43 (Ansprechdruck, Gaengigkeit, Rueckstaende).</span></div>
                  
                  <div class="measure-reasoning">D sinkt von 7 auf 4: Verdecktes Versagen wird durch Pruefung aufgedeckt. RPZ_neu = 84 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, in bestehende Wartung integrieren.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 in das jährliche Prüfprogramm aufnehmen — Funktionsprüfung analog zur PSV-Prüfung (Ansprechdruck verifizieren, Ventilsitz inspizieren, Reinigun" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">DHV-43 in das jährliche Prüfprogramm aufnehmen — Funktionsprüfung analog zur PSV-Prüfung (Ansprechdruck verifizieren, Ventilsitz inspizieren, Reinigung).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">DHV-43 in das jährliche Prüfprogramm aufnehmen — Funktionsprüfung analog zur PSV-Prüfung (Ansprechdruck verifizieren, Ventilsitz inspizieren, Reinigung). CCF-Bewertung durchführen: Prüfen ob DHV-43 und PSV-43 an separaten Stutzen montiert sind (verschiedene Eintrittswege = CCF-Reduktion). Falls am selben Stutzen: Separate Stutzen vorsehen oder unterschiedliche Ventiltypen einsetzen (Diversitätsprinzip). Daten_konfidenz für CCF-Bewertung aus `references/fmea-standards.md` anwenden.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-20TA43-KOMP-012-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-012-FM01</span>
                  <span class="card-component">PSV-43</span>
                  
                </div>
                <div class="card-title">PSV-43 oeffnet nicht bei Ansprechdruck — letzte Druckabsicherung versagt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: 2. Stufe (letzte) Druckabsicherung: Oeffnet bei 0.5 barg, Abblasung ins Blowdown-System
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                    </div>
                    <span class="sod-val">10</span>
                    <span class="sod-scale-desc">Gefährlich — Katastrophal, > 1 Mio €, Todesfälle</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Safety Override greift — PSV-43 ist ein sicherheitsgerichtetes Bauteil, dessen Versagen die letzte Druckabsicherung eliminiert.</span>
                    <span class="text-detail">Safety Override greift — PSV-43 ist ein sicherheitsgerichtetes Bauteil, dessen Versagen die letzte Druckabsicherung eliminiert. Bei gleichzeitigem DHV-43-Versagen (CCF-Szenario): Unkontrollierter Druckaufbau → Glasbruch → Splitterwurf mit scharfkantigen Fragmenten + schlagartige Freisetzung von bis zu 12 L brennbarem Lösemittel. Der Operator steht bei personenüberwachtem Betrieb direkt am Reaktor — Explosionsgefahr mit potenziell tödlichen Verletzungen. Sachschaden: Totalverlust + Gebäudeschäden > 1 Mio EUR bei Brand-/Explosionsfolge.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">PSV wird jaehrlich geprueft.</span>
                    <span class="text-detail">PSV wird jaehrlich geprueft. Versagen eines geprueften PSV: CCPS ~5E-3/a, bei jaehrlicher Pruefung reduziert auf ~1E-2/a Fail-on-Demand.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr unwahrscheinlich — Nur visuelle Prüfung, 10–30%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">PSV-Versagen ist ein verdeckter Fehlerzustand — das Ventil sitzt geschlossen, und sein Versagen wird erst bei einem Druckaufbau-Ereignis erkennbar, wenn der Druck über 0,5 barg steigt und PSV-43 nicht öffnet.</span>
                    <span class="text-detail">PSV-Versagen ist ein verdeckter Fehlerzustand — das Ventil sitzt geschlossen, und sein Versagen wird erst bei einem Druckaufbau-Ereignis erkennbar, wenn der Druck über 0,5 barg steigt und PSV-43 nicht öffnet. Zwischen den jährlichen Prüfungen gibt es keine Funktionskontrolle. PI-43 zeigt den Reaktordruck an, aber ein PSV-Versagen ist nur dann indirekt erkennbar, wenn ein Druckereignis eintritt UND der Operator den Druckverlauf aktiv beobachtet. Die jährliche Prüfung ist die einzige systematische Detection — zwischen den Prüfungen ist die Versagenswahrscheinlichkeit unbekannt.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">140</span>
                <span class="rpz-formula">10 × 2 × 7</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 70</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="PSV-43 ist das Sicherheitsventil und die letzte mechanische Druckabsicherung des Glasreaktors R-20TA43. Es öffnet bei 0,5 barg — dem maximalen Betrieb">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">PSV-43 ist das Sicherheitsventil und die letzte mechanische Druckabsicherung des Glasreaktors R-20TA43. Es öffnet bei 0,5 barg — dem maximalen Betriebsdruck. PSV-43 ist ein sicherheitsgerichtetes Bauteil: Sein Versagen eliminiert die letzte Barriere gegen Glasbruch bei Überdruck. Bei gleichzeitigem DHV-43-Versagen (beide Ventile versagen) steigt der Reaktordruck unkontrolliert bis zum Bersten des Glasgefäßes — mit den katastrophalen Folgen aus KOMP-001-FM02 (Splitterwurf, Lösemittelfreisetzung, Brandgefahr).</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">PSV-43 ist das Sicherheitsventil und die letzte mechanische Druckabsicherung des Glasreaktors R-20TA43. Es öffnet bei 0,5 barg — dem maximalen Betriebsdruck. PSV-43 ist ein sicherheitsgerichtetes Bauteil: Sein Versagen eliminiert die letzte Barriere gegen Glasbruch bei Überdruck. Bei gleichzeitigem DHV-43-Versagen (beide Ventile versagen) steigt der Reaktordruck unkontrolliert bis zum Bersten des Glasgefäßes — mit den katastrophalen Folgen aus KOMP-001-FM02 (Splitterwurf, Lösemittelfreisetzung, Brandgefahr).

PSV-43 wird jährlich geprüft (Ansprechdruck, Ventilsitz, Rückstellverhalten). Zwischen den Prüfungen gibt es keine Funktionskontrolle — ein verdecktes Versagen (Verkleben, Federbruch, Verstopfung der Abblaseleitung) bleibt bis zur nächsten Prüfung oder bis zum Anforderungsfall unerkannt. Safety Override greift: Sicherheitsgerichtetes Bauteil → S mindestens 10.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 140)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Verkleben durch Loesemittelrueckstaende/Polymerisation">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-PSV-FM01-U1</td>
                      <td><span class="text-kurz">Verkleben durch Loesemittelrueckstaende/Polymerisation</span><span class="text-detail">Verkleben durch Loesemittelrueckstaende/Polymerisation</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-PSV-FM01-U2</td>
                      <td><span class="text-kurz">Federbruch oder Korrosion im Ventilkoerper</span><span class="text-detail">Federbruch oder Korrosion im Ventilkoerper</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-PSV-FM01-U3</td>
                      <td><span class="text-kurz">Rueckwaertige Verstopfung der Abblaseleitung</span><span class="text-detail">Rueckwaertige Verstopfung der Abblaseleitung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Bei gleichzeitigem DHV-Versagen: Glasbruch mit brennbarem Loesemittel → toedliche Verletzungen moeglich">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Gefaehrlich</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Bei gleichzeitigem DHV-Versagen: Glasbruch mit brennbarem Loesemittel → toedliche Verletzungen moeglich</span>
                      <span class="text-detail">Bei gleichzeitigem DHV-Versagen: Glasbruch mit brennbarem Loesemittel → toedliche Verletzungen moeglich</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Freisetzung brennbarer Medien</span>
                      <span class="text-detail">Freisetzung brennbarer Medien</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Totalverlust Reaktor + Folgeschaeden</span>
                      <span class="text-detail">Totalverlust Reaktor + Folgeschaeden</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">> 250k EUR bei Explosion</span>
                      <span class="text-detail">> 250k EUR bei Explosion</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 (1. Stufe): Oeffnet vor PSV bei 0.4 barg">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43 (1. Stufe)</td>
                      <td>Druckhalteventil</td>
                      <td>Oeffnet vor PSV bei 0.4 barg</td>
                      <td>O</td>
                      <td>Ebenfalls mechanisch</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Jaehrliche PSV-Pruefung</td>
                      <td>Organisatorisch</td>
                      <td>PSV wird jaehrlich auf Funktion geprueft</td>
                      <td>O</td>
                      <td>Zwischen Pruefungen kann Versagen auftreten</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-43</td>
                      <td>Sensor</td>
                      <td>Druckanzeige zeigt ob Druck ueber PSV-Ansprechdruck steigt</td>
                      <td>D</td>
                      <td>Nur lokal</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Sicherheitsgerichtetes Bauteil.</span>
                  <span class="text-detail">Einschränkung: Sicherheitsgerichtetes Bauteil. DHV als einzige Vorstufe. Zwischen jaehrlichen Pruefungen keine Funktionskontrolle.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 in jaehrliches Pruefprogramm aufnehmen (RPZ 70)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">DHV-43 in jaehrliches Pruefprogramm aufnehmen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">140</span>
                          <span>→</span>
                          <span class="rpz-new">70</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">DHV-43 analog PSV-43 jaehrlich auf Funktion pruefen (Ansprechdruck, Gaengigkeit).</span><span class="text-detail">DHV-43 analog PSV-43 jaehrlich auf Funktion pruefen (Ansprechdruck, Gaengigkeit).</span></div>
                  
                  <div class="measure-reasoning">O sinkt von 2 auf 1: Beide Druckabsicherungen jaehrlich geprueft. CCF weiter reduziert. RPZ_neu = 70 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, geringe Kosten (in bestehende Wartung integrieren).</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Prüfintervall (jährlich) beibehalten — dies ist die wichtigste Maßnahme zur Reduktion der Versagenswahrscheinlichkeit. CCF-Trennung DHV/PSV prüfen: Se" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Prüfintervall (jährlich) beibehalten — dies ist die wichtigste Maßnahme zur Reduktion der Versagenswahrscheinlichkeit.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Prüfintervall (jährlich) beibehalten — dies ist die wichtigste Maßnahme zur Reduktion der Versagenswahrscheinlichkeit. CCF-Trennung DHV/PSV prüfen: Separate Stutzen, unterschiedliche Ventiltypen oder verschiedene Abblasewege reduzieren das Risiko eines gleichzeitigen Versagens. Ggf. Berstscheibe als dritte, diversitäre Absicherungsstufe in Betracht ziehen — Berstscheiben haben andere Versagensmechanismen als Federventile und sind gegen Verkleben/Korrosion weniger anfällig. Prüfung der Abblaseleitung auf freien Querschnitt in die jährliche Prüfung einbeziehen.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-20TA43-KOMP-014-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-014-FM01</span>
                  <span class="card-component">Erdung ER-43</span>
                  
                </div>
                <div class="card-title">Fehlende/unterbrochene Erdung (Funkenentladung)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Ableitung elektrostatischer Aufladung zur Vermeidung von Funkenentladung
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                    </div>
                    <span class="sod-val">9</span>
                    <span class="sod-scale-desc">Kritisch — Katastrophal, > 500k €, Schwerverletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Funkenentladung in Anwesenheit brennbarer Lösemitteldämpfe kann Verpuffung oder Brand auslösen.</span>
                    <span class="text-detail">Funkenentladung in Anwesenheit brennbarer Lösemitteldämpfe kann Verpuffung oder Brand auslösen. Am offenen Handloch (Befüllvorgang) besteht Zone 0 mit maximaler Dampfkonzentration — der Operator steht direkt davor. Methanol brennt mit nahezu unsichtbarer Flamme, was die Erkennung und Bekämpfung eines Brandes erschwert. Safety Override Explosionsschutz greift: Zone 0, brennbare Atmosphäre, elektrostatische Zündquelle, direkte Personenexposition → S=9. Glasbruch durch Verpuffungsdruck möglich (→ Splitterwurf).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Sehr gering, ca.</span>
                    <span class="text-detail">Die Erdung ist eine stationäre Installation ohne bewegliche Teile und ohne Verschleiß im Normalbetrieb. Ein Erdungsverlust tritt typischerweise nur nach Umbau-/Wartungsarbeiten auf, wenn das Erdungskabel nicht wieder angeschlossen wird. Die ATEX-Revision (periodisch) prüft die Erdung und fängt die meisten Unterbrechungen auf. Korrosion an Klemmverbindungen ist bei Innenrauminstallation sehr langsam. Daten_konfidenz: mittel (allgemeine Betriebserfahrung, ATEX-Prüfpraxis).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — Stichprobe ohne SPC, 30–50%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Erdungsverlust ist äußerlich nicht erkennbar — ein korrodierter Kontakt oder eine gelöste Klemme sieht optisch oft intakt aus.</span>
                    <span class="text-detail">Erdungsverlust ist äußerlich nicht erkennbar — ein korrodierter Kontakt oder eine gelöste Klemme sieht optisch oft intakt aus. Nur eine Widerstandsmessung kann den tatsächlichen Erdungszustand verifizieren. Die ATEX-Revision prüft die Erdung periodisch (jährlich oder alle 2 Jahre), aber zwischen den Prüfungen gibt es keine Überwachung. Es gibt keine automatische Erdungsüberwachung und keinen Alarm bei Unterbrechung. Der Operator hat keine Möglichkeit, den Erdungszustand im Betrieb zu erkennen — die Entladung erfolgt ohne Vorwarnung.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">108</span>
                <span class="rpz-formula">9 × 2 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 18</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Die Erdung ER-43 leitet elektrostatische Aufladung vom Glasreaktor, den Schlauchleitungen und den Peripheriegeräten ab. Beim Umfüllen brennbarer Lösem">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Die Erdung ER-43 leitet elektrostatische Aufladung vom Glasreaktor, den Schlauchleitungen und den Peripheriegeräten ab. Beim Umfüllen brennbarer Lösemittel durch Kunststoff- und Glasleitungen entstehen durch Strömungselektrifizierung erhebliche elektrostatische Aufladungen — insbesondere beim Befüllen über das offene Handloch HL-43 mittels Fasspumpe, wo der Lösemittelstrahl frei durch die Luft fällt.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Die Erdung ER-43 leitet elektrostatische Aufladung vom Glasreaktor, den Schlauchleitungen und den Peripheriegeräten ab. Beim Umfüllen brennbarer Lösemittel durch Kunststoff- und Glasleitungen entstehen durch Strömungselektrifizierung erhebliche elektrostatische Aufladungen — insbesondere beim Befüllen über das offene Handloch HL-43 mittels Fasspumpe, wo der Lösemittelstrahl frei durch die Luft fällt.

Ohne Erdung kann die elektrostatische Spannung bis zur Funkenentladung ansteigen — bei den eingesetzten Lösemitteln (Ethanol FP 13 °C, Methanol FP 9 °C, Aceton FP −20 °C) genügt ein einzelner Funke zur Zündung der Dampfphase. Besonders kritisch: Befüllung über offenes Handloch kombiniert Maximalaufladung (freier Flüssigkeitsstrahl) mit Zone 0 (offener Reaktor mit Lösemitteldämpfen) und direkter Personenexposition (Operator steht am Handloch).

Die Erdung ist eine stationäre Installation (Erdungskabel, Klemmen), die bei Umbau- oder Wartungsarbeiten unterbrochen und anschließend vergessen werden kann. Ein Erdungsverlust ist äußerlich nicht erkennbar — das Kabel sieht intakt aus, obwohl die Klemmverbindung korrodiert oder gelöst ist.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Expertenschätzung&lt;/b&gt;&lt;br&gt;Einstufung ohne quantitative Datenbasis — basiert auf Erfahrungswissen, das im Rahmen der Analyse eingebracht wurde.">Quelle: Expertenschätzung</span>
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 108)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Erdungskabel unterbrochen — Kabelbruch, lose Klemme, Korrosion">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-014-01</td>
                      <td><span class="text-kurz">Erdungskabel unterbrochen — Kabelbruch, lose Klemme, Korrosion</span><span class="text-detail">Erdungskabel unterbrochen — Kabelbruch, lose Klemme, Korrosion</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-014-02</td>
                      <td><span class="text-kurz">Erdung nach Umbau/Wartung nicht angeschlossen — Bedienfehler</span><span class="text-detail">Erdung nach Umbau/Wartung nicht angeschlossen — Bedienfehler</span></td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Funkenentladung in Ex-Atmosphäre: Verpuffung/Brand. Operator direkt exponiert bei Befüllung.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">kritisch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Funkenentladung in Ex-Atmosphäre: Verpuffung/Brand. Operator direkt exponiert bei Befüllung.</span>
                      <span class="text-detail">Funkenentladung in Ex-Atmosphäre: Verpuffung/Brand. Operator direkt exponiert bei Befüllung.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Begrenzte Menge, Innenraum.</span>
                      <span class="text-detail">Begrenzte Menge, Innenraum.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Glasbruch, Folgeschäden. ~25k EUR.</span>
                      <span class="text-detail">Glasbruch, Folgeschäden. ~25k EUR.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">25-50k EUR.</span>
                      <span class="text-detail">25-50k EUR.</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="ATEX-Prüfung: Regelmäßige Erdungsprüfung bei ATEX-Revision">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">ATEX-Prüfung</td>
                      <td>prevention</td>
                      <td>Regelmäßige Erdungsprüfung bei ATEX-Revision</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Erdungsvorschrift in SOP</td>
                      <td>prevention</td>
                      <td>Erdung vor Befüllung prüfen</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: ATEX-Prüfung nur periodisch.</span>
                  <span class="text-detail">Einschränkung: ATEX-Prüfung nur periodisch. Zwischen Prüfungen kann Erdung ausfallen. SOP ist organisatorisch. Keine autom. Erdungsüberwachung.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Permanente Erdungsüberwachung mit Alarm (RPZ 18)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (2)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Permanente Erdungsüberwachung mit Alarm</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 6→1</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">18</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Ein fest installiertes Erdungsüberwachungsgerät überwacht kontinuierlich den Erdungswiderstand des Reaktors. Bei Überschreitung des Grenzwerts (> 10 Ohm) oder Unterbrechung löst ein optischer/akustischer Alarm aus. Das System erkennt Erdungsverlust sofort — auch während des Betriebs, nicht nur vor der Befüllung.</span><span class="text-detail">Ein fest installiertes Erdungsüberwachungsgerät überwacht kontinuierlich den Erdungswiderstand des Reaktors. Bei Überschreitung des Grenzwerts (> 10 Ohm) oder Unterbrechung löst ein optischer/akustischer Alarm aus. Das System erkennt Erdungsverlust sofort — auch während des Betriebs, nicht nur vor der Befüllung.</span></div>
                  
                  
                  <div class="measure-hinweis">Moderater Aufwand (Erdungsmonitor + Verkabelung + Alarm), Kosten ~2-5k EUR. Höchste Sicherheit.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Erdungsprüfung vor jeder Befüllung (Widerstandsmessung)</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 6→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#DC2626;color:#DC2626;">Pflicht</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Vor jeder Befüllung mit brennbaren Lösemitteln wird die Erdung des Reaktors und aller leitfähigen Teile (Fasspumpe, Gebinde, Schlauchleitung) mit einem Multimeter geprüft. Der Erdungswiderstand muss unter 10 Ohm liegen. Der Prüfpunkt wird in die Chargenfreigabe-Checkliste aufgenommen. Das Multimeter liegt griffbereit am Arbeitsplatz.</span><span class="text-detail">Vor jeder Befüllung mit brennbaren Lösemitteln wird die Erdung des Reaktors und aller leitfähigen Teile (Fasspumpe, Gebinde, Schlauchleitung) mit einem Multimeter geprüft. Der Erdungswiderstand muss unter 10 Ohm liegen. Der Prüfpunkt wird in die Chargenfreigabe-Checkliste aufgenommen. Das Multimeter liegt griffbereit am Arbeitsplatz.</span></div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, Kosten gering (Multimeter vorhanden, nur SOP-Ergänzung). < 1 Minute pro Prüfung.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="RPZ=108 (mittel), S=9 → Override auf HOCH. Empfohlen: Erdungsprüfpunkt in die Checkliste vor jeder Befüllung aufnehmen — Widerstandsmessung mit handel" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=108 (mittel), S=9 → Override auf HOCH.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=108 (mittel), S=9 → Override auf HOCH. Empfohlen: Erdungsprüfpunkt in die Checkliste vor jeder Befüllung aufnehmen — Widerstandsmessung mit handelsüblichem Erdungsprüfgerät (< 10 Ω bestätigen), dokumentiert im Batch-Protokoll. Senkt D von 6 auf 3 → RPZ_neu = 54 (niedrig). Langfristig: Erdungsüberwachung mit statischem Erdungssystem (automatisch, mit Alarm bei > 10 Ω) — eliminiert den menschlichen Faktor vollständig.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-013-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-013-FM01</span>
                  <span class="card-component">Folienbeschichtung FB-43</span>
                  
                </div>
                <div class="card-title">Splitterschutzfolie abgelöst/beschädigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Splitterschutz bei Glasbruch — Rückhaltung von Glassplittern
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr hoch — Vollausfall, 1–3 Monate, 50–250k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Der Fehlermodus selbst (Folie beschädigt) verursacht keinen unmittelbaren Schaden — er ist eine verlorene Schutzschicht.</span>
                    <span class="text-detail">Der Fehlermodus selbst (Folie beschädigt) verursacht keinen unmittelbaren Schaden — er ist eine verlorene Schutzschicht. Erst in Kombination mit einem Glasbruch wird er relevant. Dann aber potenziell schwere Schnittverletzungen durch Glassplitter + gleichzeitiger Austritt von heißem/brennbarem/ätzenden Medium. Da das Personal bei manuellem Betrieb direkt am Reaktor steht, bewerte ich die Folgen als S=7 (Sehr hoch — Vollausfall der Schutzfunktion, schwere Verletzungen möglich). Nicht S=9/10, da ein Glasbruch ein separates Ereignis ist und die Wahrscheinlichkeit der Kombination niedriger ist.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Folienbeschichtungen an Glasreaktoren sind robust und halten bei korrekter Installation und Schutz vor UV-Strahlung mehrere Jahre bis Jahrzehnte.</span>
                    <span class="text-detail">Folienbeschichtungen an Glasreaktoren sind robust und halten bei korrekter Installation und Schutz vor UV-Strahlung mehrere Jahre bis Jahrzehnte. Im Innenraum (kein UV) ist die Alterung langsamer. Mechanische Beschädigung bei Reinigung/Umbau ist das wahrscheinlichere Szenario. Geschätzt ~1 mal in 100 Jahren ein relevanter Zustandsverlust, der nicht rechtzeitig erkannt wird. O=2 (Sehr gering). Keine CCPS/OREDA-Referenz für Schutzfolien.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Der Folienzustand wird aktuell nur bei geplanter Wartung/Revision visuell geprüft (typisch: halbjährlich bis jährlich).</span>
                    <span class="text-detail">Der Folienzustand wird aktuell nur bei geplanter Wartung/Revision visuell geprüft (typisch: halbjährlich bis jährlich). Zwischen den Prüfungen kann sich die Folie lösen oder beschädigt werden, ohne dass es bemerkt wird — besonders an der Rückseite des Reaktors. Eine systematische Prüfung vor jeder Charge fehlt. D=5 (Mäßig wahrscheinlich — Stichprobenartige Prüfung, 50-70% Erkennungswahrscheinlichkeit).</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">70</span>
                <span class="rpz-formula">7 × 2 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Die Folienbeschichtung FB-43 ist eine abtropfende Schutzfolie auf der Außenseite des Glasreaktors. Bei einem Glasbruch — verursacht durch Druckschlag,">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Die Folienbeschichtung FB-43 ist eine abtropfende Schutzfolie auf der Außenseite des Glasreaktors. Bei einem Glasbruch — verursacht durch Druckschlag, thermischen Schock, mechanische Einwirkung oder Materialermüdung — hält die Folie die Glassplitter zusammen und verhindert unkontrollierten Splitterwurf in den Raum. Das Bedienpersonal steht bei manuellem Betrieb direkt am Reaktor (Befüllung, Probenahme, Reinigung).</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Die Folienbeschichtung FB-43 ist eine abtropfende Schutzfolie auf der Außenseite des Glasreaktors. Bei einem Glasbruch — verursacht durch Druckschlag, thermischen Schock, mechanische Einwirkung oder Materialermüdung — hält die Folie die Glassplitter zusammen und verhindert unkontrollierten Splitterwurf in den Raum. Das Bedienpersonal steht bei manuellem Betrieb direkt am Reaktor (Befüllung, Probenahme, Reinigung).

Wenn die Folie abgelöst, gerissen oder durch UV-Alterung, Lösemittelkontakt oder mechanische Beschädigung beeinträchtigt ist, verliert der Reaktor seinen passiven Splitterschutz. Ein Glasbruch (der durch andere Fehlermodi verursacht wird — FM04, FM05) hätte dann deutlich schwerere Folgen: Glassplitter fliegen unkontrolliert, heißes oder ätzendes Medium tritt schlagartig aus.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Expertenschätzung&lt;/b&gt;&lt;br&gt;Einstufung ohne quantitative Datenbasis — basiert auf Erfahrungswissen, das im Rahmen der Analyse eingebracht wurde.">Quelle: Expertenschätzung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="UV-Alterung — Folie wird spröde">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-013-01</td>
                      <td><span class="text-kurz">UV-Alterung — Folie wird spröde</span><span class="text-detail">UV-Alterung — Folie wird spröde</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-013-02</td>
                      <td><span class="text-kurz">Mechanische Beschädigung — beim Reinigen/Umbau</span><span class="text-detail">Mechanische Beschädigung — beim Reinigen/Umbau</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-013-03</td>
                      <td><span class="text-kurz">Lösemittelkontakt — bei Leckage löst Lösemittel die Folie an</span><span class="text-detail">Lösemittelkontakt — bei Leckage löst Lösemittel die Folie an</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Glasbruch ohne Schutz: Splitterwurf + heißes/ätzendes Medium">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Bei Glasbruch ohne Schutz: Splitterwurf + heißes/ätzendes Medium</span>
                      <span class="text-detail">Bei Glasbruch ohne Schutz: Splitterwurf + heißes/ätzendes Medium</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine zusätzliche</span>
                      <span class="text-detail">Keine zusätzliche</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Folie ist kein Anlagenteil</span>
                      <span class="text-detail">Folie ist kein Anlagenteil</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 500 EUR</span>
                      <span class="text-detail">< 500 EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Sichtprüfung bei Wartung: Folienzustand bei Wartung/Revision visuell geprüft">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (1)
                </div>
                <div class="sub-content">
                
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Sichtprüfung bei Wartung</td>
                      <td>detection</td>
                      <td>Folienzustand bei Wartung/Revision visuell geprüft</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die einzige Erkennungsmaßnahme ist die visuelle Sichtprüfung bei Wartung — deren Intervall (halbjährlich bis jährlich) lässt ein Zeitfenster, in dem eine Beschädigung unentdeckt bleiben kann.</span>
                  <span class="text-detail">Einschränkung: Die einzige Erkennungsmaßnahme ist die visuelle Sichtprüfung bei Wartung — deren Intervall (halbjährlich bis jährlich) lässt ein Zeitfenster, in dem eine Beschädigung unentdeckt bleiben kann. Es gibt keine Checkliste für den Folienzustand vor jeder Charge. Die Folie selbst hat keinen Zustandsindikator (z.B. Farbwechsel bei Alterung).</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Restrisiko ist niedrig (RPZ=70), aber die Schutzfunktion ist wichtig. Empfehlung: Folienzustand als Prüfpunkt in die Checkliste vor jeder Charge aufne" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=70), aber die Schutzfunktion ist wichtig.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=70), aber die Schutzfunktion ist wichtig. Empfehlung: Folienzustand als Prüfpunkt in die Checkliste vor jeder Charge aufnehmen — eine visuelle Kurzprüfung (30 Sekunden: Ablösung? Risse? Verfärbung?) kostet keinen nennenswerten Aufwand, erhöht aber die Erkennungswahrscheinlichkeit deutlich (D von 5 auf 3 → RPZ_neu=28).</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-016-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-016-FM01</span>
                  <span class="card-component">AwSV-Boden</span>
                  
                </div>
                <div class="card-title">AwSV-Boden undicht/Auffangkapazität überschritten</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Auffangen des gesamten Reaktorinhalts bei Glasbruch/Totalverlust (AwSV-konform)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Hoch — Teilausfall, 1–4 Wochen, 10–50k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Umweltschaden durch Bodenkontamination mit wassergefährdenden Stoffen (WGK 1).</span>
                    <span class="text-detail">Umweltschaden durch Bodenkontamination mit wassergefährdenden Stoffen (WGK 1). Meldepflicht nach AwSV, behördliche Auflagen möglich. Sanierungskosten je nach Ausmaß 10-50k EUR (Bodenproben, Aushub, Neubeschichtung). Keine direkte Personengefährdung (Lösemittel auf dem Boden ist keine akute Gefahr bei funktionierender RLT). S=6 (Hoch — Teilausfall, 10-50k EUR Kosten, behördliche Auflagen).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">AwSV-Böden in Laboratorien und Technika sind robust ausgelegt und werden regelmäßig geprüft (AwSV §46: Fachbetriebsprüfung).</span>
                    <span class="text-detail">AwSV-Böden in Laboratorien und Technika sind robust ausgelegt und werden regelmäßig geprüft (AwSV §46: Fachbetriebsprüfung). Beschädigungen durch schwere Geräte (Hubwagen, Gabelstapler) sind das wahrscheinlichste Szenario, aber selten. Offener Ablauf nach Reinigung ist ein organisatorisches Versagen, das durch SOP-Prüfung abgefangen wird. Geschätzt ~1 mal in 100 Jahren ein relevantes Versagen. O=2 (Sehr gering).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Beschädigungen der Bodenbeschichtung können unter Geräten, Regalen oder in Ecken verborgen sein — sie werden nur bei gezielter Prüfung (AwSV-Fachbetriebsprüfung, typisch alle 5 Jahre) oder bei sichtbaren Leckagen entdeckt.</span>
                    <span class="text-detail">Beschädigungen der Bodenbeschichtung können unter Geräten, Regalen oder in Ecken verborgen sein — sie werden nur bei gezielter Prüfung (AwSV-Fachbetriebsprüfung, typisch alle 5 Jahre) oder bei sichtbaren Leckagen entdeckt. Ein offener Ablauf fällt bei der täglichen Arbeit auf, wenn er sichtbar ist. D=5 (Mäßig wahrscheinlich — Stichprobenartige Prüfung, 50-70%).</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">6 × 2 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der AwSV-konforme Boden im Raum 330 (gesamter Technikumsboden) ist die letzte Auffangbarriere für den Fall eines Totalverlusts — Glasbruch mit vollstä">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der AwSV-konforme Boden im Raum 330 (gesamter Technikumsboden) ist die letzte Auffangbarriere für den Fall eines Totalverlusts — Glasbruch mit vollständiger Freisetzung des Reaktorinhalts (max. 12L Lösemittel + Thermostatfluid aus dem Doppelmantel). Die Bodenbeschichtung ist chemikalienbeständig und dicht ausgeführt, der Bodenablauf ist im Normalbetrieb verschlossen.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der AwSV-konforme Boden im Raum 330 (gesamter Technikumsboden) ist die letzte Auffangbarriere für den Fall eines Totalverlusts — Glasbruch mit vollständiger Freisetzung des Reaktorinhalts (max. 12L Lösemittel + Thermostatfluid aus dem Doppelmantel). Die Bodenbeschichtung ist chemikalienbeständig und dicht ausgeführt, der Bodenablauf ist im Normalbetrieb verschlossen.

Bei Versagen dieser Barriere (Beschichtung beschädigt, Ablauf offen) gelangen wassergefährdende Stoffe (Methanol WGK 1, Aceton WGK 1, Ethanol WGK 1) in den Untergrund oder die Kanalisation. Dies ist meldepflichtig nach AwSV (Verordnung über Anlagen zum Umgang mit wassergefährdenden Stoffen) und kann erhebliche Sanierungskosten verursachen.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Beschichtung beschädigt — Risse durch schwere Geräte/Alterung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-016-01</td>
                      <td><span class="text-kurz">Beschichtung beschädigt — Risse durch schwere Geräte/Alterung</span><span class="text-detail">Beschichtung beschädigt — Risse durch schwere Geräte/Alterung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-016-02</td>
                      <td><span class="text-kurz">Ablauf offen — nach Reinigung nicht verschlossen</span><span class="text-detail">Ablauf offen — nach Reinigung nicht verschlossen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Keine Personengefährdung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine Personengefährdung</span>
                      <span class="text-detail">Keine Personengefährdung</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">WGK-1-Stoffe in Untergrund, meldepflichtig</span>
                      <span class="text-detail">WGK-1-Stoffe in Untergrund, meldepflichtig</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine Anlagenschäden</span>
                      <span class="text-detail">Keine Anlagenschäden</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Sanierung 10-50k EUR</span>
                      <span class="text-detail">Sanierung 10-50k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="AwSV-Prüfung: Regelmäßige Prüfung der Bodenbeschichtung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">AwSV-Prüfung</td>
                      <td>prevention</td>
                      <td>Regelmäßige Prüfung der Bodenbeschichtung</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Verschlossener Ablauf</td>
                      <td>prevention</td>
                      <td>Ablauf im Normalbetrieb verschlossen</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die AwSV-Fachbetriebsprüfung findet in mehrjährigen Intervallen statt — zwischen den Prüfungen können Beschädigungen entstehen und unentdeckt bleiben.</span>
                  <span class="text-detail">Einschränkung: Die AwSV-Fachbetriebsprüfung findet in mehrjährigen Intervallen statt — zwischen den Prüfungen können Beschädigungen entstehen und unentdeckt bleiben. Der Ablauf-Verschluss ist eine organisatorische Maßnahme (SOP: nach Reinigung verschließen), die von der Disziplin des Personals abhängt. Es gibt keinen automatischen Leckagesensor im Boden.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Restrisiko ist niedrig (RPZ=60). Die AwSV-Fachbetriebsprüfung in Kombination mit dem verschlossenen Ablauf bietet ausreichenden Schutz. Empfehlung: Ab" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=60).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=60). Die AwSV-Fachbetriebsprüfung in Kombination mit dem verschlossenen Ablauf bietet ausreichenden Schutz. Empfehlung: Ablauf-Verschluss als Prüfpunkt in die Checkliste vor jeder Charge aufnehmen (Sichtkontrolle, 5 Sekunden). Sicherstellen, dass der Ablauf nach Bodenreinigung wieder verschlossen wird. Keine zusätzlichen technischen Maßnahmen erforderlich.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-015-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-015-FM01</span>
                  <span class="card-component">Tropfwanne TW-43</span>
                  
                </div>
                <div class="card-title">Tropfwanne voll/undicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Auffangen von Tropfmengen und kleineren Leckagen unter dem Reaktor
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — Leichte Qualitätsminderung, Ausfall < 1h</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
