                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Keine ernsthafte Personengefährdung — der AwSV-Boden fängt als zweite Barriere auf, die Lösemittelmenge ist begrenzt (Tropfmengen, nicht der gesamte Reaktorinhalt).</span>
                    <span class="text-detail">Keine ernsthafte Personengefährdung — der AwSV-Boden fängt als zweite Barriere auf, die Lösemittelmenge ist begrenzt (Tropfmengen, nicht der gesamte Reaktorinhalt). Rutschgefahr auf nassem Boden, Reinigungsaufwand minimal (< 500 EUR). Kein Umweltschaden bei intaktem AwSV-Boden. S=3 (Gering — leichte Qualitätsminderung, Ausfall < 1h, vernachlässigbare Kosten).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Die Tropfwanne wird bei jedem Chargenbeginn visuell geprüft (SOP).</span>
                    <span class="text-detail">Die Tropfwanne wird bei jedem Chargenbeginn visuell geprüft (SOP). Dass sie trotzdem voll angetroffen wird, kommt bei regelmäßigem Technikumsbetrieb mit Lösemittelwechsel gelegentlich vor — geschätzt ~1 mal in 10 Jahren ein Fall, der tatsächlich zum Überlauf führt (nicht nur 'fast voll'). Mechanische Beschädigung der Wanne ist noch seltener. O=3 (Gering — ~1 mal in 10 Jahren).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Wahrscheinlich — Autom. Prüfung ohne SPC, 80–95%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Die Tropfwanne ist sichtbar und zugänglich.</span>
                    <span class="text-detail">Die Tropfwanne ist sichtbar und zugänglich. Der Operator prüft den Zustand bei Chargenbeginn als Teil der Chargenfreigabe-Checkliste. Eine volle Wanne ist sofort erkennbar. Undichtigkeit (Riss) kann schwieriger zu erkennen sein, fällt aber spätestens auf wenn Flüssigkeit unter der Wanne steht. D=3 (Wahrscheinlich — automatische Prüfung ohne SPC, 80-95% Erkennungswahrscheinlichkeit).</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">27</span>
                <span class="rpz-formula">3 × 3 × 3</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Die Tropfwanne TW-43 steht unter dem Glasreaktor und fängt kleine Leckagen, Tropfmengen und Spritzer auf — die erste Barriere bei Undichtigkeiten am B">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Die Tropfwanne TW-43 steht unter dem Glasreaktor und fängt kleine Leckagen, Tropfmengen und Spritzer auf — die erste Barriere bei Undichtigkeiten am Bodenventil BV-43, an Schlauchleitungen oder bei Kondensataustritt. Sie hat ein begrenztes Volumen und ist nicht für den gesamten Reaktorinhalt (12L) ausgelegt — dafür gibt es den AwSV-konformen Technikumsboden (KOMP-016) als zweite Barriere.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Die Tropfwanne TW-43 steht unter dem Glasreaktor und fängt kleine Leckagen, Tropfmengen und Spritzer auf — die erste Barriere bei Undichtigkeiten am Bodenventil BV-43, an Schlauchleitungen oder bei Kondensataustritt. Sie hat ein begrenztes Volumen und ist nicht für den gesamten Reaktorinhalt (12L) ausgelegt — dafür gibt es den AwSV-konformen Technikumsboden (KOMP-016) als zweite Barriere.

Wenn die Tropfwanne bereits voll ist (z.B. nicht geleert nach vorheriger Leckage oder Reinigung) oder selbst undicht ist (Riss, Loch), läuft ausgetretenes Lösemittel direkt auf den Boden und breitet sich im Raum aus. Bei brennbaren Lösemitteln (Ethanol, Methanol, Aceton) erhöht sich die verdunstende Oberfläche und damit das Ex-Risiko im Raum.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Wanne nicht geleert — nach vorheriger Leckage/Reinigung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-015-01</td>
                      <td><span class="text-kurz">Wanne nicht geleert — nach vorheriger Leckage/Reinigung</span><span class="text-detail">Wanne nicht geleert — nach vorheriger Leckage/Reinigung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-015-02</td>
                      <td><span class="text-kurz">Wanne beschädigt — Riss durch mechanische Einwirkung</span><span class="text-detail">Wanne beschädigt — Riss durch mechanische Einwirkung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Rutschgefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Rutschgefahr</span>
                      <span class="text-detail">Rutschgefahr</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">AwSV-Boden fängt auf</span>
                      <span class="text-detail">AwSV-Boden fängt auf</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine Anlagenschäden</span>
                      <span class="text-detail">Keine Anlagenschäden</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 500 EUR</span>
                      <span class="text-detail">< 500 EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="AwSV-Boden: Zweite Auffangbarriere">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>prevention</td>
                      <td>Zweite Auffangbarriere</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>detection</td>
                      <td>Prüfung bei Chargenbeginn</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die bestehenden Controls sind für diesen Fehlermodus ausreichend.</span>
                  <span class="text-detail">Einschränkung: Die bestehenden Controls sind für diesen Fehlermodus ausreichend. Der AwSV-Boden als zweite Auffangbarriere funktioniert zuverlässig. Die visuelle Prüfung bei Chargenbeginn deckt den Normalfall ab. Einzige Lücke: Zwischen den Chargen (z.B. über Nacht) kann eine Leckage unbemerkt die Wanne füllen.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Restrisiko ist niedrig (RPZ=27). Die Kombination aus Tropfwanne (erste Barriere) und AwSV-Boden (zweite Barriere) bietet eine zweistufige Auffangung. " style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=27).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=27). Die Kombination aus Tropfwanne (erste Barriere) und AwSV-Boden (zweite Barriere) bietet eine zweistufige Auffangung. Bestehende Prüfung bei Chargenbeginn ist ausreichend. Keine zusätzlichen Maßnahmen erforderlich.</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        

        <div class="category-block" id="cat-equipment">
          <div class="category-header">
            <div class="category-icon">🔧</div>
            <div class="category-info">
              <div class="category-name">Equipment</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA43-KOMP-002-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-002-FM01</span>
                  <span class="card-component">Rührwerk RW-43</span>
                  
                </div>
                <div class="card-title">Versagen der Gleitringdichtung am Ruehrwerk — Verlust der Gasdichtheit</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Homogene Durchmischung des Reaktorinhalts (0-800 U/min) mit gasdichter Wellendurchfuehrung (Gleitringdichtung + N2-Sperrung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Versagen der Gleitringdichtung führt zum Austritt brennbarer Lösemitteldämpfe am Rührwerk-Durchführung in den Raum (Ex-Zone 2).</span>
                    <span class="text-detail">Versagen der Gleitringdichtung führt zum Austritt brennbarer Lösemitteldämpfe am Rührwerk-Durchführung in den Raum (Ex-Zone 2). Gleichzeitig geht die N2-Sperrung verloren — der Reaktor verliert seine Inertisierung. Doppeltes Ex-Risiko: Dampfaustritt extern + Verlust der Schutzatmosphäre intern. Bei Zündung: Brand am Rührwerk, Glasbruch möglich. Dichtungswechsel + Stillstand 1-3 Monate, 50-250k EUR Gesamtkosten. S=8 (Extrem hoch — Vollausfall, Verletzte möglich).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Trockenlaufende Dichtungen verschleissen, aber N2-Sperrung reduziert Belastung.</span>
                    <span class="text-detail">Trockenlaufende Dichtungen verschleissen, aber N2-Sperrung reduziert Belastung. Betriebserfahrung: ~alle 2 Jahre Dichtungswechsel.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — Stichprobe ohne SPC, 30–50%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Eine schleichende Dichtungsleckage ist der wahrscheinlichste Versagensmodus — sie beginnt mit minimalem Dampfaustritt, der visuell nicht erkennbar ist und olfaktorisch nur bei hohen Konzentrationen auffällt.</span>
                    <span class="text-detail">Eine schleichende Dichtungsleckage ist der wahrscheinlichste Versagensmodus — sie beginnt mit minimalem Dampfaustritt, der visuell nicht erkennbar ist und olfaktorisch nur bei hohen Konzentrationen auffällt. Es gibt keinen Leckage-Sensor an der Wellendurchführung, keinen Gasdetektor und keine N₂-Sperrgas-Drucküberwachung. Die RLT verdünnt ausgetretene Dämpfe und kann die olfaktorische Erkennung zusätzlich erschweren. Der Operator bemerkt die Leckage typischerweise erst bei deutlichem Geruch oder sichtbarem Dampfaustritt — zu diesem Zeitpunkt ist die Dichtung bereits erheblich geschädigt.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">192</span>
                <span class="rpz-formula">8 × 4 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 63</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Die trockenlaufende Gleitringdichtung am Rührwerk RW-43 ist die einzige Abdichtung zwischen dem Reaktorinnenraum (de facto Zone 0 bei Lösemittelbetrie">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Die trockenlaufende Gleitringdichtung am Rührwerk RW-43 ist die einzige Abdichtung zwischen dem Reaktorinnenraum (de facto Zone 0 bei Lösemittelbetrieb) und der Umgebung (Ex-Zone 2, Raum 330). Sie wird mit N₂ als Sperrgas betrieben — das Sperrgas verhindert sowohl den Austritt von Lösemitteldämpfen als auch den Eintritt von Umgebungsluft. Bei Versagen der Dichtung entstehen zwei gleichzeitige Gefährdungen: Brennbare Lösemitteldämpfe treten am Rührwerks-Durchführung in den Raum aus (externe Ex-Gefahr), und Umgebungsluft strömt in den Reaktor ein (Verlust der Inertisierung, interne Ex-Gefahr).</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Die trockenlaufende Gleitringdichtung am Rührwerk RW-43 ist die einzige Abdichtung zwischen dem Reaktorinnenraum (de facto Zone 0 bei Lösemittelbetrieb) und der Umgebung (Ex-Zone 2, Raum 330). Sie wird mit N₂ als Sperrgas betrieben — das Sperrgas verhindert sowohl den Austritt von Lösemitteldämpfen als auch den Eintritt von Umgebungsluft. Bei Versagen der Dichtung entstehen zwei gleichzeitige Gefährdungen: Brennbare Lösemitteldämpfe treten am Rührwerks-Durchführung in den Raum aus (externe Ex-Gefahr), und Umgebungsluft strömt in den Reaktor ein (Verlust der Inertisierung, interne Ex-Gefahr).

Die Dichtung unterliegt als trockenlaufendes Bauteil erhöhtem Verschleiß — die Gleitflächen reiben ohne Schmiermedium aufeinander, wobei die N₂-Sperrung die Reibungswärme teilweise abführt und den Verschleiß reduziert. Typische Versagensursachen sind Alterung des Dichtungsmaterials (PTFE/Carbon), Ausfall der N₂-Sperrung (dann fehlt sowohl Kühlung als auch Sperrwirkung) und Fehlausrichtung der Rührwelle durch Vibration bei hohen Drehzahlen (bis 800 U/min). Eine schleichende Leckage ist das wahrscheinlichste Szenario — sie beginnt mit minimalem Dampfaustritt und verstärkt sich progressiv.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Verschleiss der Gleitringdichtung (Trockenlauf, Alterung)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM01-U1</td>
                      <td><span class="text-kurz">Verschleiss der Gleitringdichtung (Trockenlauf, Alterung)</span><span class="text-detail">Verschleiss der Gleitringdichtung (Trockenlauf, Alterung)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM01-U2</td>
                      <td><span class="text-kurz">Ausfall N2-Sperrgas → Dichtung laeuft ohne Sperrmedium</span><span class="text-detail">Ausfall N2-Sperrgas → Dichtung laeuft ohne Sperrmedium</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM01-U3</td>
                      <td><span class="text-kurz">Fehlausrichtung der Ruehrwelle (Vibration → Dichtungsschaden)</span><span class="text-detail">Fehlausrichtung der Ruehrwelle (Vibration → Dichtungsschaden)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Loesemitteldampf-Austritt in Raum + Verlust Inertisierung → Ex-Gefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Loesemitteldampf-Austritt in Raum + Verlust Inertisierung → Ex-Gefahr</span>
                      <span class="text-detail">Loesemitteldampf-Austritt in Raum + Verlust Inertisierung → Ex-Gefahr</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Geringe Dampfmengen, RLT verdünnt</span>
                      <span class="text-detail">Geringe Dampfmengen, RLT verdünnt</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Prozessunterbrechung, Dichtungswechsel</span>
                      <span class="text-detail">Prozessunterbrechung, Dichtungswechsel</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Dichtungswechsel + Chargenverlust: 5-15k EUR</span>
                      <span class="text-detail">Dichtungswechsel + Chargenverlust: 5-15k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="N2-Sperrgas: N2 als Sperrmedium verhindert Dampfaustritt und Lufteintritt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">N2-Sperrgas</td>
                      <td>Automatisch</td>
                      <td>N2 als Sperrmedium verhindert Dampfaustritt und Lufteintritt</td>
                      <td>O</td>
                      <td>Abhaengig von N2-Versorgung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">RLT Raumlueftung</td>
                      <td>Automatisch</td>
                      <td>Verdünnt freigesetzte Daempfe im Raum</td>
                      <td>S</td>
                      <td>Begrenzte Kapazitaet</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle/olfaktorische Kontrolle</td>
                      <td>Mensch</td>
                      <td>Bediener kann Loesemitteldaempfe riechen</td>
                      <td>D</td>
                      <td>Nicht zuverlaessig bei allen Loesemitteln</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die N₂-Sperrung ist die zentrale Schutzmaßnahme, wird aber ohne Drucküberwachung betrieben — ein Ausfall der Sperrgas-Versorgung wird nicht erkannt.</span>
                  <span class="text-detail">Einschränkung: Die N₂-Sperrung ist die zentrale Schutzmaßnahme, wird aber ohne Drucküberwachung betrieben — ein Ausfall der Sperrgas-Versorgung wird nicht erkannt. Die RLT (Raumlüftung) verdünnt ausgetretene Dämpfe, kann aber eine lokale Zündkonzentration am Austrittsort nicht verhindern. Die visuelle/olfaktorische Kontrolle durch den Operator ist unzuverlässig: Lösemitteldämpfe sind oft geruchsarm oder der Operator ist durch Eigengerüche desensibilisiert. Schleichende Leckagen sind visuell nicht erkennbar. Es gibt keinen Leckage-Sensor, keinen Gasdetektor an der Wellendurchführung und keinen automatischen Alarm.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="N2-Sperrgas-Druckueberwachung mit Alarm (RPZ 63)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (2)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">N2-Sperrgas-Druckueberwachung mit Alarm</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 8→7</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 6→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">192</span>
                          <span>→</span>
                          <span class="rpz-new">63</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: mittel</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Drucksensor am N2-Sperrgas-Anschluss der Gleitringdichtung. Alarm bei Druckabfall (= Leckage oder N2-Ausfall).</span><span class="text-detail">Drucksensor am N2-Sperrgas-Anschluss der Gleitringdichtung. Alarm bei Druckabfall (= Leckage oder N2-Ausfall).</span></div>
                  
                  <div class="measure-reasoning">D sinkt von 6 auf 3: Druckabfall am Sperrgas ist fruehester Indikator fuer Dichtungsversagen. RPZ_neu = 63 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Moderater Aufwand, ca. 1-3k EUR.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wartungsintervall Gleitringdichtung festlegen (12 Monate)</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 8→7</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">192</span>
                          <span>→</span>
                          <span class="rpz-new">126</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Praeventiver Dichtungswechsel alle 12 Monate oder bei Anzeichen von Leckage. Dokumentation im Wartungsplan.</span><span class="text-detail">Praeventiver Dichtungswechsel alle 12 Monate oder bei Anzeichen von Leckage. Dokumentation im Wartungsplan.</span></div>
                  
                  <div class="measure-reasoning">O sinkt von 4 auf 3: Praeventiver Austausch reduziert Ausfallwahrscheinlichkeit. RPZ_neu = 126 → 84 falls D durch Sperrgas-Ueberwachung auch sinkt.</div>
                  
                  
                  <div class="measure-hinweis">Geringe Kosten (Dichtungssatz ~500 EUR + Arbeit).</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Wartungsintervall für die Gleitringdichtung definieren und im Wartungsplan dokumentieren — Herstellerempfehlung als Ausgangswert, angepasst an die tat" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Wartungsintervall für die Gleitringdichtung definieren und im Wartungsplan dokumentieren — Herstellerempfehlung als Ausgangswert, angepasst an die tatsächliche Betriebsbelastung (Drehzahl, Temperatur, Lösemittelaggressivität).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Wartungsintervall für die Gleitringdichtung definieren und im Wartungsplan dokumentieren — Herstellerempfehlung als Ausgangswert, angepasst an die tatsächliche Betriebsbelastung (Drehzahl, Temperatur, Lösemittelaggressivität). N₂-Sperrgas-Drucküberwachung nachrüsten: Druckwächter auf der Sperrgas-Leitung mit Alarm bei Druckabfall — ein Druckabfall zeigt sowohl N₂-Versorgungsausfall als auch erhöhte Dichtungsleckage an. Ergänzend: Leckage-Indikator (z. B. Tropfring mit Farbindikator) an der Wellendurchführung, der auch geringe Dampfaustritte sichtbar macht.</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
        
          
        

        <div class="category-block" id="cat-prozess">
          <div class="category-header">
            <div class="category-icon">⚗</div>
            <div class="category-info">
              <div class="category-name">Prozess</div>
              <div class="category-desc">3 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">3 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA43-KOMP-001-FM03">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM03</span>
                  <span class="card-component">Glasreaktor R-20TA43</span>
                  
                </div>
                <div class="card-title">Unkontrollierter Vakuumverlust (Falschluft-Einbruch) bei Vakuumbetrieb</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Vakuumverlust mit Falschluft-Einbruch erzeugt eine explosionsfähige Atmosphäre direkt im Reaktor (Zone 0 intern).</span>
                    <span class="text-detail">Vakuumverlust mit Falschluft-Einbruch erzeugt eine explosionsfähige Atmosphäre direkt im Reaktor (Zone 0 intern). Bei gleichzeitig vorhandener Zündquelle (heiße Oberflächen, elektrostatische Entladung) besteht Explosionsgefahr. Glasbruch mit Splitterwurf + Freisetzung brennbarer Lösemittel. Bedienpersonal steht bei manuellem Betrieb direkt am Reaktor. Kostendimension: Chargenverlust + ggf. Reaktorersatz 25-50k EUR. S=8 (Extrem hoch — Vollausfall, > 3 Monate, 250-500k EUR bei Folgeschäden, Verletzte).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Relativ gering, ca.</span>
                    <span class="text-detail">Die Dichtungsstellen (Flansche, Handloch HL-43, Gleitringdichtung RW-43) werden durch häufiges Öffnen und Wiederverschließen beansprucht — insbesondere das Handloch wird bei jeder Befüllung und Reinigung geöffnet. PTFE-Dichtungen unterliegen bei Temperaturwechseln (-40 bis +200 °C) Kriechverformung (Cold Flow) und verlieren über Zyklen ihre Dichtwirkung. Die Gleitringdichtung am Rührwerk verschleißt im Trockenlauf und ist ohne Sperrdrucküberwachung. Für Dichtungsversagen an Glasreaktoren mit häufigem Öffnen werden Fehlhandlungs-/Versagensraten von 0,5–2 % pro Vakuumbatch angenommen. Daten_konfidenz: mittel (Betriebserfahrung, Herstellerangaben zu Dichtungsstandzeiten).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">PI-43 zeigt den Reaktordruck an und kann einen groben Vakuumverlust (z.</span>
                    <span class="text-detail">PI-43 zeigt den Reaktordruck an und kann einen groben Vakuumverlust (z. B. Handloch nicht geschlossen) sichtbar machen — vorausgesetzt, der Operator beobachtet aktiv die Anzeige. Schleichende Leckagen (poröse Dichtung, Mikroriss) erzeugen jedoch nur einen langsamen Druckanstieg, der im Normalbetrieb nicht auffällt. Entscheidend: PI-43 hat keinen Alarmkontakt und keine Trendaufzeichnung. Die eigentlich kritische Größe — die O₂-Konzentration im Reaktor — wird überhaupt nicht gemessen. Ein Falschluft-Einbruch kann die Inertisierung zerstören, ohne dass der Vakuumverlust als solcher erkannt wird.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">160</span>
                <span class="rpz-formula">8 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 90</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Glasreaktor R-20TA43 wird für Destillation und Trocknung unter Vakuum betrieben — Prozessschritte, bei denen die N₂-Inertisierung besonders kritis">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Glasreaktor R-20TA43 wird für Destillation und Trocknung unter Vakuum betrieben — Prozessschritte, bei denen die N₂-Inertisierung besonders kritisch ist. Ein Falschluft-Einbruch bei Vakuumbetrieb hat eine doppelte Konsequenz: Der Vakuumprozess bricht ab (Chargenverlust), und gleichzeitig wird die Inertisierung zerstört, da Umgebungsluft mit ~21 Vol.-% O₂ in den Reaktor einströmt. Bei Anwesenheit brennbarer Lösemitteldämpfe entsteht sofort eine explosionsfähige Atmosphäre.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Glasreaktor R-20TA43 wird für Destillation und Trocknung unter Vakuum betrieben — Prozessschritte, bei denen die N₂-Inertisierung besonders kritisch ist. Ein Falschluft-Einbruch bei Vakuumbetrieb hat eine doppelte Konsequenz: Der Vakuumprozess bricht ab (Chargenverlust), und gleichzeitig wird die Inertisierung zerstört, da Umgebungsluft mit ~21 Vol.-% O₂ in den Reaktor einströmt. Bei Anwesenheit brennbarer Lösemitteldämpfe entsteht sofort eine explosionsfähige Atmosphäre.

Die Schwachstellen für Falschluft-Einbruch sind konstruktionsbedingt: Die Flanschdichtungen und das Handloch HL-43 werden regelmäßig geöffnet (Befüllung, Reinigung, Rührerwechsel) und können bei Wiedermontage undicht sein. Die trockenlaufende Gleitringdichtung am Rührwerk RW-43 unterliegt Verschleiß und wird zwar mit N₂ gesperrt, aber ohne Sperrdrucküberwachung betrieben. Thermoschock-induzierte Mikrorisse im Borosilikatglas können ebenfalls zu schleichendem Falschluft-Eintritt führen.

Das Digitalmanometer PI-43 zeigt zwar einen Druckanstieg bei Vakuumverlust an, hat aber keinen Alarmkontakt. Der Operator muss den Druckverlauf aktiv beobachten — ein schleichender Falschluft-Eintritt (z. B. poröse Dichtung) kann unbemerkt die O₂-Konzentration über die LOC heben, ohne dass der Vakuumverlust sofort auffällt.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Undichte Flansch-/Handlochdichtung bei Vakuumbetrieb">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM03-U1</td>
                      <td><span class="text-kurz">Undichte Flansch-/Handlochdichtung bei Vakuumbetrieb</span><span class="text-detail">Undichte Flansch-/Handlochdichtung bei Vakuumbetrieb</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM03-U2</td>
                      <td><span class="text-kurz">Riss in Glaswand durch Thermoschock oder mechanische Belastung</span><span class="text-detail">Riss in Glaswand durch Thermoschock oder mechanische Belastung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM03-U3</td>
                      <td><span class="text-kurz">Gleitringdichtung am Ruehrwerk undicht</span><span class="text-detail">Gleitringdichtung am Ruehrwerk undicht</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Verlust Inertisierung → Ex-Gefahr im Reaktor">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Verlust Inertisierung → Ex-Gefahr im Reaktor</span>
                      <span class="text-detail">Verlust Inertisierung → Ex-Gefahr im Reaktor</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Loesemitteldampf-Austritt</span>
                      <span class="text-detail">Loesemitteldampf-Austritt</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Prozessunterbrechung, Chargenverlust</span>
                      <span class="text-detail">Prozessunterbrechung, Chargenverlust</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">1-5k EUR + Stillstand</span>
                      <span class="text-detail">1-5k EUR + Stillstand</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="PI-43: Druckanzeige zeigt Vakuumverlust">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-43</td>
                      <td>Sensor</td>
                      <td>Druckanzeige zeigt Vakuumverlust</td>
                      <td>D</td>
                      <td>Nur lokal, kein Alarm</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">N2-Sperrgas RW-43</td>
                      <td>Passiv</td>
                      <td>N2 an Gleitringdichtung begrenzt Lufteintritt</td>
                      <td>O</td>
                      <td>Nur an Ruehrwelle</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Dichtigkeitstest</td>
                      <td>Organisatorisch</td>
                      <td>Dichtigkeitstest vor Inertisierung</td>
                      <td>O</td>
                      <td>Manuell, nicht erzwungen</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die bestehenden Controls adressieren den Vakuumverlust nur indirekt.</span>
                  <span class="text-detail">Einschränkung: Die bestehenden Controls adressieren den Vakuumverlust nur indirekt. PI-43 zeigt den Reaktordruck an, hat aber keinen Alarm — ein schleichender Vakuumverlust kann unbemerkt bleiben, insbesondere wenn der Operator nicht kontinuierlich die Anzeige beobachtet. Die N₂-Sperrung der Rührwerksdichtung (RW-43) schützt nur diesen einen Eintrittspfad und wird ohne Sperrdrucküberwachung betrieben. Der Dichtigkeitstest ist als Control dokumentiert, aber als 'optional' eingestuft — er wird nicht vor jedem Vakuum-Batch durchgeführt. Keines der bestehenden Controls erfasst die tatsächliche O₂-Konzentration im Reaktor, die bei Falschluft-Einbruch den kritischen Parameter darstellt.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Dichtigkeitstest als Pflicht-SOP vor jedem Vakuum-Batch (RPZ 90)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Dichtigkeitstest als Pflicht-SOP vor jedem Vakuum-Batch</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 8→6</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">160</span>
                          <span>→</span>
                          <span class="rpz-new">90</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Verpflichtender Dichtigkeitstest (Druckhaltetest) vor jedem Vakuumbetrieb. Ergebnis in Chargenprotokoll dokumentieren.</span><span class="text-detail">Verpflichtender Dichtigkeitstest (Druckhaltetest) vor jedem Vakuumbetrieb. Ergebnis in Chargenprotokoll dokumentieren.</span></div>
                  
                  <div class="measure-reasoning">O sinkt von 4 auf 3: Undichtigkeiten werden vor Prozessstart erkannt. RPZ_neu = 90 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, nur SOP-Anpassung.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Dichtigkeitstest vor jedem Vakuum-Batch als verbindliche SOP einführen — Vakuum auf Sollwert ziehen, Pumpe absperren, 10 min Druckanstieg messen (Akze" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Dichtigkeitstest vor jedem Vakuum-Batch als verbindliche SOP einführen — Vakuum auf Sollwert ziehen, Pumpe absperren, 10 min Druckanstieg messen (Akzeptanzkriterium: < 5 mbar/min).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Dichtigkeitstest vor jedem Vakuum-Batch als verbindliche SOP einführen — Vakuum auf Sollwert ziehen, Pumpe absperren, 10 min Druckanstieg messen (Akzeptanzkriterium: < 5 mbar/min). Zusätzlich einen Vakuum-Druckwächter (PSL) mit akustischem Alarm nachrüsten, der bei Druckanstieg über einen definierten Schwellenwert warnt und dem Operator Zeit für Gegenmaßnahmen gibt (Heizung aus, Inertisierung prüfen). Langfristig sollte die Kombination mit der O₂-Überwachung aus FM04-Maßnahme 1 angestrebt werden, da nur diese den tatsächlichen Inertisierungszustand erfasst.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-001-FM02">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM02</span>
                  <span class="card-component">Glasreaktor R-20TA43</span>
                  
                </div>
                <div class="card-title">Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5 barg</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Ein Bersten des Glasreaktors unter Druck erzeugt scharfkantige Glassplitter mit hoher kinetischer Energie.</span>
                    <span class="text-detail">Ein Bersten des Glasreaktors unter Druck erzeugt scharfkantige Glassplitter mit hoher kinetischer Energie. Gleichzeitig werden bis zu 12 L brennbares Lösemittel (Ethanol, Methanol, Aceton) schlagartig freigesetzt — bei heißem Reaktorinhalt als Aerosol mit sofortiger Zündfähigkeit. Der Operator steht bei personenüberwachtem Betrieb in unmittelbarer Nähe und ist Splitterwurf, Lösemittelkontakt und potenzieller Flammenentwicklung direkt ausgesetzt. Sachschaden: Totalverlust Reaktor (~35k EUR), Folgeschäden an Thermostat, Peripherie und Rauminfrastruktur (gesamt 50–80k EUR).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Die zweistufige Druckabsicherung (DHV-43 + PSV-43) reduziert die Wahrscheinlichkeit eines unzulässigen Druckaufbaus erheblich. Beide Ventile müssten gleichzeitig versagen, damit der Reaktordruck über 0,5 barg steigt. Nach CCPS-Referenzdaten liegt die Versagenswahrscheinlichkeit redundanter mechanischer Druckentlastung bei ~1×10⁻³/a. Die vier identifizierten Ursachen (Abluftverstopfung, Durchgehreaktion, N₂-Reglerversagen, Handlochundichtigkeit) sind voneinander unabhängig, aber jede einzelne wird durch mindestens eine Absicherungsstufe abgefangen. Daten_konfidenz: mittel (CCPS-Referenz für mechanische Druckabsicherung, keine anlagenspezifischen Vorfallsdaten).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Das Digitalmanometer PI-43 zeigt den aktuellen Reaktordruck lokal an — ein Druckaufbau ist grundsätzlich ablesbar.</span>
                    <span class="text-detail">Das Digitalmanometer PI-43 zeigt den aktuellen Reaktordruck lokal an — ein Druckaufbau ist grundsätzlich ablesbar. Der Operator ist bei manuellem Betrieb anwesend und kann die Anzeige regelmäßig kontrollieren. Einschränkung: PI-43 hat keinen Alarmkontakt und keine Trendaufzeichnung. Bei Routinetätigkeiten, Ablenkung oder wenn der Operator nicht direkt am Reaktor steht, kann ein schleichender Druckaufbau unbemerkt bleiben. Ein schneller Druckaufbau (z. B. bei Durchgehreaktion oder N₂-Reglerversagen) lässt dem Operator möglicherweise nicht genug Reaktionszeit, bevor DHV/PSV ansprechen.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Glasreaktor R-20TA43 ist für einen maximalen Betriebsdruck von 0,5 barg ausgelegt. Borosilikatglas 3.3 versagt bei Überdruck schlagartig durch Spr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Glasreaktor R-20TA43 ist für einen maximalen Betriebsdruck von 0,5 barg ausgelegt. Borosilikatglas 3.3 versagt bei Überdruck schlagartig durch Sprödbruch — ohne plastische Verformung, ohne Vorwarnung, ohne Leckage-vor-Bruch-Verhalten. Ein Bersten des Reaktors unter Druck setzt die gesamte kinetische Energie des komprimierten Gases und bis zu 12 L brennbares Lösemittel schlagartig frei. Der Operator steht bei manuellem Betrieb direkt am Reaktor.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Glasreaktor R-20TA43 ist für einen maximalen Betriebsdruck von 0,5 barg ausgelegt. Borosilikatglas 3.3 versagt bei Überdruck schlagartig durch Sprödbruch — ohne plastische Verformung, ohne Vorwarnung, ohne Leckage-vor-Bruch-Verhalten. Ein Bersten des Reaktors unter Druck setzt die gesamte kinetische Energie des komprimierten Gases und bis zu 12 L brennbares Lösemittel schlagartig frei. Der Operator steht bei manuellem Betrieb direkt am Reaktor.

Die Druckabsicherung erfolgt zweistufig: Das Druckhalteventil DHV-43 öffnet bei 0,4 barg (Betriebsentlastung), das Sicherheitsventil PSV-43 bei 0,5 barg (Notentlastung). Beide Ventile sind mechanisch, ohne Redundanzüberwachung und ohne Rückmeldung an den Operator. Das Digitalmanometer PI-43 zeigt den Druck lokal an, hat aber keinen Alarmkontakt — der Operator muss aktiv auf die Anzeige schauen, um einen Druckaufbau zu bemerken.

Kritische Druckaufbau-Szenarien: Verstopfung der Abluftleitung (Kondensation, Feststoffablagerung, Vereisung bei Vakuumwechsel), unkontrollierte Gasfreisetzung bei exothermer Durchgehreaktion, Versagen des N₂-Druckreglers (2,5 barg Vordruck strömt unkontrolliert ein) und unvollständig verschlossenes Handloch bei Druckbetrieb.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Verstopfung der Abluftleitung (Kondensation, Feststoff, Vereisung)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U1</td>
                      <td><span class="text-kurz">Verstopfung der Abluftleitung (Kondensation, Feststoff, Vereisung)</span><span class="text-detail">Verstopfung der Abluftleitung (Kondensation, Feststoff, Vereisung)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U2</td>
                      <td><span class="text-kurz">Unkontrollierte Gasfreisetzung bei exothermer Reaktion</span><span class="text-detail">Unkontrollierte Gasfreisetzung bei exothermer Reaktion</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U3</td>
                      <td><span class="text-kurz">N2-Druckregler-Versagen: N2 stroemt unkontrolliert ein (2.5 barg)</span><span class="text-detail">N2-Druckregler-Versagen: N2 stroemt unkontrolliert ein (2.5 barg)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U4</td>
                      <td><span class="text-kurz">Handloch nicht korrekt verschlossen bei Druckbetrieb</span><span class="text-detail">Handloch nicht korrekt verschlossen bei Druckbetrieb</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Glasbruch + Splitterwurf + brennbares Loesemittel → Verletzungs- und Brandgefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Kritisch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Glasbruch + Splitterwurf + brennbares Loesemittel → Verletzungs- und Brandgefahr</span>
                      <span class="text-detail">Glasbruch + Splitterwurf + brennbares Loesemittel → Verletzungs- und Brandgefahr</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Freisetzung von max. 15 L brennbarem Loesemittel</span>
                      <span class="text-detail">Freisetzung von max. 15 L brennbarem Loesemittel</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Totalverlust Glasreaktor ~35k EUR</span>
                      <span class="text-detail">Totalverlust Glasreaktor ~35k EUR</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Reaktor-Ersatz + Stillstand: 50-80k EUR</span>
                      <span class="text-detail">Reaktor-Ersatz + Stillstand: 50-80k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="DHV-43: Oeffnet bei 0.4 barg, kontrollierte Entlastung Richtung Abluft">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43</td>
                      <td>Druckhalteventil</td>
                      <td>Oeffnet bei 0.4 barg, kontrollierte Entlastung Richtung Abluft</td>
                      <td>O</td>
                      <td>Kann verkleben</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">PSV-43</td>
                      <td>Sicherheitsventil</td>
                      <td>Oeffnet bei 0.5 barg, letzte Druckabsicherung</td>
                      <td>O</td>
                      <td>Pruefintervall 1 Jahr</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-43</td>
                      <td>Sensor</td>
                      <td>PI-43 Druckanzeige (Pressure Indicator), digitales Manometer, nur lokal</td>
                      <td>D</td>
                      <td>Kein Alarm</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                      <td>Passiv</td>
                      <td>Splitterschutzfolie auf Glasaussenseite</td>
                      <td>S</td>
                      <td>Nur Splitterschutz</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die zweistufige Druckabsicherung (DHV-43 bei 0,4 barg, PSV-43 bei 0,5 barg) ist die zentrale Schutzmaßnahme und prinzipiell wirksam.</span>
                  <span class="text-detail">Einschränkung: Die zweistufige Druckabsicherung (DHV-43 bei 0,4 barg, PSV-43 bei 0,5 barg) ist die zentrale Schutzmaßnahme und prinzipiell wirksam. Allerdings sind beide Ventile mechanisch und ohne Redundanzüberwachung — ein Versagen (Verklebung, Korrosion, falsche Einstellung nach Wartung) wird nicht automatisch erkannt. PI-43 zeigt den Druck lokal an, hat aber keinen Alarmkontakt und keine Aufzeichnung. Der Operator muss aktiv auf die Anzeige schauen — bei Routinetätigkeiten oder Ablenkung kann ein schleichender Druckaufbau unbemerkt bleiben. Die Folienbeschichtung FB-43 reduziert den Splitterwurf bei Glasbruch, verhindert aber nicht den Bruch selbst.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Druckalarm PSH bei 0,3 barg nachrüsten — optisch-akustisch am Schaltschrank SS-43. Der Alarm warnt den Operator 0,1 bar vor Ansprechen des DHV-43 und " style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Druckalarm PSH bei 0,3 barg nachrüsten — optisch-akustisch am Schaltschrank SS-43.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Druckalarm PSH bei 0,3 barg nachrüsten — optisch-akustisch am Schaltschrank SS-43. Der Alarm warnt den Operator 0,1 bar vor Ansprechen des DHV-43 und gibt ihm Zeit für manuelle Gegenmaßnahmen (Heizung aus, N₂ absperren). Zusätzlich sollte der N₂-Vordruck durch ein Überströmventil auf maximal 0,5 barg begrenzt werden, um das Szenario 'N₂-Regler versagt' zu eliminieren. Die Kombination senkt die RPZ von 96 auf geschätzt 36 (niedrig). Als Sofortmaßnahme: SOP-Ergänzung mit Pflicht zur Druckkontrolle vor jedem Aufheizen und nach jedem Mediumswechsel.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-001-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM01</span>
                  <span class="card-component">Glasreaktor R-20TA43</span>
                  
                </div>
                <div class="card-title">Ueberfuellung des Glasreaktors ueber 12 L Maximalfuellvolumen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — Deutliche Qualitätsminderung, < 1 Tag, < 1k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Eine Überfüllung über 12 L führt primär zu Verschmutzung und Prozessunterbrechung.</span>
                    <span class="text-detail">Eine Überfüllung über 12 L führt primär zu Verschmutzung und Prozessunterbrechung. Lösemittel kann über den Rückflusskühler in die Abluftleitung gelangen oder bei thermischer Expansion aus Dichtungen austreten. Die Auffangeinrichtungen (Tropfwanne TW-43, AwSV-Boden) begrenzen die Umweltauswirkungen. Personengefährdung ist gering, da der Operator bei manuellem Betrieb PSA trägt und die austretende Menge durch das Reaktorvolumen begrenzt ist. Sachschaden beschränkt sich auf Reinigung und ggf. Chargenverlust (Materialwert < 1k EUR).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Relativ gering, ca.</span>
                    <span class="text-detail">Die manuelle Befüllung aus 10-L-Gebinden in einen 15-L-Reaktor mit 12-L-Limit birgt ein inhärentes Fehlerpotenzial — bereits zwei Gebinde überschreiten das Maximum deutlich. Es gibt keine instrumentelle Füllstandsüberwachung und keine Markierung am Glas. Der Operator muss die Menge rein visuell abschätzen, was bei Routinearbeit und wechselnden Medien fehleranfällig ist. Für manuelle Befüllvorgänge ohne instrumentelle Kontrolle werden in der Literatur Fehlhandlungsraten von 1–3 % pro Vorgang angenommen (CCPS Human Factors). Daten_konfidenz: mittel (Betriebserfahrung, keine anlagenspezifischen Vorfallsdaten).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Die Glaswand des Reaktors erlaubt grundsätzlich eine visuelle Füllstandskontrolle — der Operator kann sehen, wie hoch die Flüssigkeit steht.</span>
                    <span class="text-detail">Die Glaswand des Reaktors erlaubt grundsätzlich eine visuelle Füllstandskontrolle — der Operator kann sehen, wie hoch die Flüssigkeit steht. Allerdings fehlt jede Referenzmarkierung (keine 12-L-Linie), sodass die Einschätzung rein subjektiv erfolgt. Bei trüben, schäumenden oder gefärbten Medien ist die visuelle Kontrolle erheblich eingeschränkt. Es gibt keinen instrumentellen Sensor, keinen Alarm und kein Interlock, das die Überfüllung automatisch erkennt oder verhindert. Die Entdeckung hängt vollständig von der Aufmerksamkeit und Erfahrung des Operators ab.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">4 × 4 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Büchi miniPilot Glasreaktor R-20TA43 (15 L Nennvolumen) darf aus verfahrenstechnischen und sicherheitstechnischen Gründen maximal mit 12 L befüllt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Büchi miniPilot Glasreaktor R-20TA43 (15 L Nennvolumen) darf aus verfahrenstechnischen und sicherheitstechnischen Gründen maximal mit 12 L befüllt werden (80 % Füllgrad). Das verbleibende Freevolumen von 3 L dient als Expansionsraum für thermische Ausdehnung des Lösemittels beim Aufheizen, als Puffer für Schaumbildung und als Gasraum für die N₂-Inertisierung. Wird dieses Freevolumen durch Überfüllung reduziert, kann der Rückflusskühler RK-43 überflutet werden, Lösemittel tritt über die Abluftleitung aus, oder der Reaktordruck steigt unkontrolliert an.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Büchi miniPilot Glasreaktor R-20TA43 (15 L Nennvolumen) darf aus verfahrenstechnischen und sicherheitstechnischen Gründen maximal mit 12 L befüllt werden (80 % Füllgrad). Das verbleibende Freevolumen von 3 L dient als Expansionsraum für thermische Ausdehnung des Lösemittels beim Aufheizen, als Puffer für Schaumbildung und als Gasraum für die N₂-Inertisierung. Wird dieses Freevolumen durch Überfüllung reduziert, kann der Rückflusskühler RK-43 überflutet werden, Lösemittel tritt über die Abluftleitung aus, oder der Reaktordruck steigt unkontrolliert an.

Die Befüllung erfolgt vollständig manuell über das Handloch HL-43 mittels Fasspumpe aus 10-Liter-Gebinden. Es gibt keine automatische Füllstandsüberwachung, keine Füllstandsmarkierung am Glas und keinen Alarm bei Erreichen des Maximalfüllvolumens. Der Operator muss die Füllmenge rein visuell abschätzen — bei trüben, schäumenden oder gefärbten Medien ist dies erheblich erschwert. Ein typisches Szenario: Zwei 10-L-Gebinde werden nacheinander eingefüllt (20 L), was den Reaktor weit über das zulässige Maximum bringt.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bedienfehler: Falsche Mengenabschaetzung bei manueller Befuellung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM01-U1</td>
                      <td><span class="text-kurz">Bedienfehler: Falsche Mengenabschaetzung bei manueller Befuellung</span><span class="text-detail">Bedienfehler: Falsche Mengenabschaetzung bei manueller Befuellung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM01-U2</td>
                      <td><span class="text-kurz">Unbeabsichtigte Doppelbefuellung (2x 10L-Gebinde)</span><span class="text-detail">Unbeabsichtigte Doppelbefuellung (2x 10L-Gebinde)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM01-U3</td>
                      <td><span class="text-kurz">Rueckstrom aus nachgeschalteter Anlage ueber Bodenventil</span><span class="text-detail">Rueckstrom aus nachgeschalteter Anlage ueber Bodenventil</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Spritzgefahr bei Loesemittelaustritt, Hautreizung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Spritzgefahr bei Loesemittelaustritt, Hautreizung</span>
                      <span class="text-detail">Spritzgefahr bei Loesemittelaustritt, Hautreizung</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Geringe Menge in Auffangwanne</span>
                      <span class="text-detail">Geringe Menge in Auffangwanne</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Verschmutzung, Reinigung</span>
                      <span class="text-detail">Verschmutzung, Reinigung</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Chargenwiederholung < 1k EUR</span>
                      <span class="text-detail">Chargenwiederholung < 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Visuelle Kontrolle: Bediener ueberwacht Fuellstand visuell durch Glaswand">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Mensch</td>
                      <td>Bediener ueberwacht Fuellstand visuell durch Glaswand</td>
                      <td>D</td>
                      <td>Subjektiv, keine Skala</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Tropfwanne TW-43</td>
                      <td>Passiv</td>
                      <td>Auffangwanne unter Reaktor</td>
                      <td>S</td>
                      <td>Begrenzte Kapazitaet</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>Passiv</td>
                      <td>AwSV-konforme Auffangflaeche</td>
                      <td>S</td>
                      <td>–</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die bestehenden Controls sind für die Verhinderung einer Überfüllung unzureichend.</span>
                  <span class="text-detail">Einschränkung: Die bestehenden Controls sind für die Verhinderung einer Überfüllung unzureichend. Die visuelle Kontrolle durch den Operator ist die einzige Füllstandsüberwachung — sie ist bei trüben, schäumenden oder gefärbten Medien unzuverlässig und bietet keinen quantitativen Messwert. Die Tropfwanne TW-43 und der AwSV-Boden sind reine Auffangmaßnahmen, die eine Überfüllung nicht verhindern, sondern nur die Folgen eines Lösemittelaustritts begrenzen. Es fehlt jede instrumentelle Füllstandserfassung (kein Sensor, kein Alarm, kein Interlock).</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Permanente Füllstandsmarkierung (12 L) am Glasreaktor anbringen — einfachste und sofort umsetzbare Maßnahme, die den häufigsten Bedienfehler (visuelle" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Permanente Füllstandsmarkierung (12 L) am Glasreaktor anbringen — einfachste und sofort umsetzbare Maßnahme, die den häufigsten Bedienfehler (visuelle Fehleinschätzung) direkt adressiert.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Permanente Füllstandsmarkierung (12 L) am Glasreaktor anbringen — einfachste und sofort umsetzbare Maßnahme, die den häufigsten Bedienfehler (visuelle Fehleinschätzung) direkt adressiert. Ergänzend wird ein Wiegesystem unter dem Reaktorgestell empfohlen, das die Füllmenge gravimetrisch überwacht und bei Überschreitung des Maximalfüllgewichts einen optisch-akustischen Alarm auslöst. Bis zur technischen Umsetzung sollte eine SOP mit Pflicht-Dokumentation der Füllmenge pro Batch eingeführt werden.</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
          
        
          
        
          
        

        <div class="category-block" id="cat-mechanisch">
          <div class="category-header">
            <div class="category-icon">⚙</div>
            <div class="category-info">
              <div class="category-name">Mechanisch</div>
              <div class="category-desc">4 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">4 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA43-KOMP-002-FM02">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-002-FM02</span>
                  <span class="card-component">Rührwerk RW-43</span>
                  
                </div>
                <div class="card-title">Ausfall des Ruehrwerks oder Trockenlauf bei Entleerung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Homogene Durchmischung des Reaktorinhalts (0-800 U/min) mit gasdichter Wellendurchfuehrung (Gleitringdichtung + N2-Sperrung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Trockenlauf des Rührwerks bei Entleerung erzeugt mechanische Funken durch Metall-auf-Glas-Kontakt oder Reibung an der Gleitringdichtung.</span>
                    <span class="text-detail">Trockenlauf des Rührwerks bei Entleerung erzeugt mechanische Funken durch Metall-auf-Glas-Kontakt oder Reibung an der Gleitringdichtung. Im Reaktor herrscht bei Lösemittelbetrieb immer eine explosionsfähige Atmosphäre (Zone 0 intern). Funken als Zündquelle → Explosion/Verpuffung. ATEX-Rührwerk ist für Zone 2 ausgelegt (2G), nicht für Zone 0 im Reaktorinnenraum. S=8 (Extrem hoch — Explosion mit Glasbruch, Splitterwurf, Verletzte).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Relativ gering, ca.</span>
                    <span class="text-detail">Entleerung mit laufendem Rührer ist dokumentierter Normalbetrieb — der Operator soll den Rührer laufen lassen, um Absetzen zu verhindern. Der Übergang vom Rührbetrieb zum Trockenlauf ist fließend und für den Operator visuell schwer zu erkennen, insbesondere bei trüben oder schäumenden Medien. Es gibt keinen automatischen Füllstands-Interlock und keinen Trockenlauf-Schutz. Bei routinemäßiger Entleerung (mehrmals pro Woche) ist ein gelegentliches Trockenlaufen realistisch. Daten_konfidenz: mittel (Betriebserfahrung, kein anlagenspezifischer Vorfallslog).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Der Operator kann den Rührer durch die Glaswand sehen und bei klarem Medium den Füllstand optisch abschätzen.</span>
                    <span class="text-detail">Der Operator kann den Rührer durch die Glaswand sehen und bei klarem Medium den Füllstand optisch abschätzen. SI-43 zeigt die Drehzahl an — eine plötzliche Drehzahländerung bei Blockade wäre ablesbar, aber Trockenlauf verursacht keine signifikante Drehzahländerung. Einschränkung: Bei trüben, schäumenden oder gefärbten Medien ist der Füllstand visuell nicht zuverlässig erkennbar. Es gibt keinen Drehmomentsensor, keine Leistungsüberwachung und keine akustische Warnung. Die Entdeckung hängt von der visuellen Aufmerksamkeit des Operators und der Sichtbarkeit des Mediums ab.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">160</span>
                <span class="rpz-formula">8 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 90</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Das Rührwerk RW-43 läuft im Büchi miniPilot bei der Entleerung über das Bodenventil BV-43 mit — dies ist beabsichtigter Normalbetrieb, um ein Absetzen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Rührwerk RW-43 läuft im Büchi miniPilot bei der Entleerung über das Bodenventil BV-43 mit — dies ist beabsichtigter Normalbetrieb, um ein Absetzen von Feststoffen und eine gleichmäßige Produktentleerung sicherzustellen. Sinkt der Füllstand unter die Rührerspitze, läuft der Rührer trocken: Die PTFE-/PEEK-Rührerblätter schlagen gegen die Glaswand oder erzeugen Reibung an der Gleitringdichtung. Im Reaktorinnenraum herrscht bei Lösemittelbetrieb de facto Zone 0 — jede Funkenquelle ist eine potenzielle Zündquelle für die explosionsfähige Atmosphäre.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Rührwerk RW-43 läuft im Büchi miniPilot bei der Entleerung über das Bodenventil BV-43 mit — dies ist beabsichtigter Normalbetrieb, um ein Absetzen von Feststoffen und eine gleichmäßige Produktentleerung sicherzustellen. Sinkt der Füllstand unter die Rührerspitze, läuft der Rührer trocken: Die PTFE-/PEEK-Rührerblätter schlagen gegen die Glaswand oder erzeugen Reibung an der Gleitringdichtung. Im Reaktorinnenraum herrscht bei Lösemittelbetrieb de facto Zone 0 — jede Funkenquelle ist eine potenzielle Zündquelle für die explosionsfähige Atmosphäre.

Das ATEX-Rührwerk ist für Zone 2 (Gerätekategorie 2G) ausgelegt — nicht für Zone 0. Unter Trockenlauf-Bedingungen können die ATEX-Schutzkonzepte (Funkenvermeidung, Oberflächentemperaturbegrenzung) versagen, da sie für den Normalbetrieb mit Medium ausgelegt sind. Der Drehzahlsensor SI-43 zeigt die Drehzahl am Schaltschrank an, hat aber keinen Drehmomentsensor und keinen automatischen Stopp bei Unterfüllung oder Trockenlauf.

Ein zweites Szenario ist der vollständige Ausfall des Rührwerks (Motorschaden, Sicherung, Blockade durch Feststoff). Bei exothermen Reaktionen führt fehlende Durchmischung zu lokalen Hot-Spots und möglichem Siedeverzug.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Elektrischer Ausfall (Sicherung, Motorschaden)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM02-U1</td>
                      <td><span class="text-kurz">Elektrischer Ausfall (Sicherung, Motorschaden)</span><span class="text-detail">Elektrischer Ausfall (Sicherung, Motorschaden)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM02-U2</td>
                      <td><span class="text-kurz">Mechanische Blockade (Feststoff im Medium, verbogene Welle)</span><span class="text-detail">Mechanische Blockade (Feststoff im Medium, verbogene Welle)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM02-U3</td>
                      <td><span class="text-kurz">Trockenlauf bei Entleerung — Fuellstand unter Ruehrerspitze</span><span class="text-detail">Trockenlauf bei Entleerung — Fuellstand unter Ruehrerspitze</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Trockenlauf: Funkenbildung in Ex-Zone → Zuendgefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Bei Trockenlauf: Funkenbildung in Ex-Zone → Zuendgefahr</span>
                      <span class="text-detail">Bei Trockenlauf: Funkenbildung in Ex-Zone → Zuendgefahr</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Keine Auswirkung</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Kein Austritt</span>
                      <span class="text-detail">Kein Austritt</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Ruehrerschaden, Lager-/Wellenschaden</span>
                      <span class="text-detail">Ruehrerschaden, Lager-/Wellenschaden</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Reparatur 2-10k EUR</span>
                      <span class="text-detail">Reparatur 2-10k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="SI-43: SI-43 Drehzahlanzeige am Schaltschrank">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">SI-43</td>
                      <td>Sensor</td>
                      <td>SI-43 Drehzahlanzeige am Schaltschrank</td>
                      <td>D</td>
                      <td>Nur Drehzahl, kein Drehmomentsensor</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Mensch</td>
                      <td>Bediener sieht Ruehrerbewegung durch Glaswand</td>
                      <td>D</td>
                      <td>Nur bei Anwesenheit</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">ATEX-Rührwerk</td>
                      <td>Passiv</td>
                      <td>Ruehrwerk ATEX Zone 2 klassifiziert</td>
                      <td>O</td>
                      <td>Zone 2, nicht Zone 0</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: SI-43 zeigt die Drehzahl am Schaltschrank an, erkennt aber weder Trockenlauf noch mechanische Blockade — die Drehzahl bleibt bei Trockenlauf zunächst konstant.</span>
                  <span class="text-detail">Einschränkung: SI-43 zeigt die Drehzahl am Schaltschrank an, erkennt aber weder Trockenlauf noch mechanische Blockade — die Drehzahl bleibt bei Trockenlauf zunächst konstant. Es gibt keinen Drehmomentsensor, keine Leistungsüberwachung und keinen automatischen Trockenlauf-Stopp. Die visuelle Kontrolle durch den Operator (Rührer durch Glaswand sichtbar) erfordert aktive Beobachtung und ist bei trüben Medien oder Schaumbildung eingeschränkt. Das ATEX-Rührwerk (2G) ist für den Normalbetrieb in Zone 2 ausgelegt, nicht für Zone 0 im Reaktorinnenraum — unter Trockenlauf-Bedingungen bietet es keinen gesicherten Ex-Schutz.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung: Ruehrer vor vollstaendiger Entleerung abschalten (RPZ 90)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Betriebsanweisung: Ruehrer vor vollstaendiger Entleerung abschalten</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 8→6</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">160</span>
                          <span>→</span>
                          <span class="rpz-new">90</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">SOP ergaenzen: Ruehrer abschalten wenn Fuellstand < 3 L (unter Ruehrerspitze). Fuellstandsmarkierung anbringen.</span><span class="text-detail">SOP ergaenzen: Ruehrer abschalten wenn Fuellstand < 3 L (unter Ruehrerspitze). Fuellstandsmarkierung anbringen.</span></div>
                  
                  <div class="measure-reasoning">O sinkt von 4 auf 3: Klare Anweisung reduziert Trockenlauf-Wahrscheinlichkeit. RPZ_neu = 90 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, nur SOP + Markierung.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung ergänzen: Rührer muss vor vollständiger Entleerung abgeschaltet werden — klare Anweisung mit Mindest-Füllstand (z. B. 2 L über Rühre" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Betriebsanweisung ergänzen: Rührer muss vor vollständiger Entleerung abgeschaltet werden — klare Anweisung mit Mindest-Füllstand (z.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Betriebsanweisung ergänzen: Rührer muss vor vollständiger Entleerung abgeschaltet werden — klare Anweisung mit Mindest-Füllstand (z. B. 2 L über Rührerspitze). Füllstandsmarkierung am Glasreaktor für den Mindest-Rühr-Füllstand anbringen. Mittelfristig: Drehmomentsensor oder Leistungsaufnahme-Überwachung am Rührantrieb nachrüsten — bei Trockenlauf sinkt die Leistungsaufnahme abrupt, was als Trigger für automatischen Stopp dienen kann. Als Sofortmaßnahme: Checklisten-Punkt 'Rührer-Stopp vor Entleerung' im Batch-Protokoll.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA43-KOMP-001-FM05">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM05</span>
                  <span class="card-component">Glasreaktor R-20TA43</span>
                  
                </div>
                <div class="card-title">Glasbruch durch mechanische Belastung oder Thermoschock</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Glasbruch setzt schlagartig den gesamten Reaktorinhalt (bis 12 L brennbares Lösemittel) frei.</span>
                    <span class="text-detail">Glasbruch setzt schlagartig den gesamten Reaktorinhalt (bis 12 L brennbares Lösemittel) frei. Borosilikatglas zerbricht in scharfkantige Splitter mit hoher kinetischer Energie — trotz Folienbeschichtung FB-43 besteht erhebliche Verletzungsgefahr für den Operator, der bei manuellem Betrieb direkt am Reaktor steht. Bei heißem Reaktorinhalt oberhalb des Flammpunkts ist sofortige Entzündung möglich. Sachschaden: Totalverlust Reaktor (~35k EUR), Peripherieschäden, Reinigung, Chargenverlust (gesamt 50–80k EUR). Bei Personenschaden oder Brandfolge eskalieren die Kosten auf > 250k EUR.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Die Thermostat-dT-Begrenzung reduziert das Thermoschock-Risiko (häufigste Bruchursache) wirksam auf eine Temperaturdifferenz von max. 20 K — weit unter dem kritischen Grenzwert von 120 K. Nach OREDA-Referenzdaten liegt die Versagensrate für Glasreaktoren bei ~5×10⁻³/a (alle Bruchursachen). Mechanischer Stoß im Technikumsbetrieb ist die verbleibende Hauptgefährdung, da der Reaktor offen zugänglich ist und kein Anstoßschutz vorhanden ist. Materialermüdung ist bei Borosilikatglas ein sehr langsamer Prozess und bei bestimmungsgemäßem Betrieb innerhalb der Lebensdauer untergeordnet. Daten_konfidenz: mittel (OREDA-Referenz für Glasreaktoren, ergänzt durch Herstellerangaben zur Thermoschockbeständigkeit).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — Stichprobe ohne SPC, 30–50%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Glasbruch ist ein Spontanversagen ohne Vorwarnung — es gibt keine instrumentelle Überwachung des Glasspannungszustands, keine Rissdetektion und kein Frühwarnsystem.</span>
                    <span class="text-detail">Glasbruch ist ein Spontanversagen ohne Vorwarnung — es gibt keine instrumentelle Überwachung des Glasspannungszustands, keine Rissdetektion und kein Frühwarnsystem. Mikrorisse durch Materialermüdung oder Thermoschock sind visuell nur bei gezielter Inspektion mit geeigneter Beleuchtung erkennbar. Die Folienbeschichtung FB-43 kann Mikrorisse sogar verdecken. TI-43 und PI-43 überwachen Prozessparameter, nicht den Werkstoffzustand. Der Operator kann einen bevorstehenden Glasbruch nicht erkennen — die Entdeckung erfolgt erst durch den Bruch selbst. Einzig eine regelmäßige, dokumentierte Sichtprüfung (aktuell nicht als Pflicht etabliert) könnte Vorschädigungen identifizieren.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">144</span>
                <span class="rpz-formula">8 × 3 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 96</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Borosilikatglas 3.3 ist das Standardmaterial für Laborreaktoren — chemisch hochbeständig, transparent und temperaturbelastbar bis 200 °C. Der entschei">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Borosilikatglas 3.3 ist das Standardmaterial für Laborreaktoren — chemisch hochbeständig, transparent und temperaturbelastbar bis 200 °C. Der entscheidende Nachteil: Glas ist ein spröder Werkstoff. Es gibt keine plastische Verformung, keine Leckage-vor-Bruch-Warnung und keinen graduellen Festigkeitsverlust. Der Bruch erfolgt schlagartig und ohne Vorankündigung — das gesamte Reaktorvolumen (bis 12 L brennbares Lösemittel) wird in Sekundenbruchteilen freigesetzt.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Borosilikatglas 3.3 ist das Standardmaterial für Laborreaktoren — chemisch hochbeständig, transparent und temperaturbelastbar bis 200 °C. Der entscheidende Nachteil: Glas ist ein spröder Werkstoff. Es gibt keine plastische Verformung, keine Leckage-vor-Bruch-Warnung und keinen graduellen Festigkeitsverlust. Der Bruch erfolgt schlagartig und ohne Vorankündigung — das gesamte Reaktorvolumen (bis 12 L brennbares Lösemittel) wird in Sekundenbruchteilen freigesetzt.

Der Büchi miniPilot R-20TA43 arbeitet mit einem Temperaturbereich von -40 bis +200 °C und Drücken von Vollvakuum bis 0,5 barg. Die vier identifizierten Bruchursachen sind: Thermoschock bei Temperaturdifferenz > 120 K zwischen Mantelmedium und Reaktorinhalt (z. B. kaltes Lösemittel in heißen Reaktor), mechanischer Stoß durch Werkzeuge oder Manipulation am Technikumsarbeitsplatz, Materialermüdung nach wiederholten Druck-/Temperaturzyklen (Mikrorissfortschritt), und Vakuumimplosion bei Überfahren der zulässigen Druckdifferenz.

Die Folienbeschichtung FB-43 reduziert den Splitterwurf bei Glasbruch, verhindert aber nicht den Bruch selbst und bietet keinen Schutz gegen die Lösemittelfreisetzung.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Thermoschock dT > 120 K zwischen Mantel und Inhalt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U1</td>
                      <td><span class="text-kurz">Thermoschock dT > 120 K zwischen Mantel und Inhalt</span><span class="text-detail">Thermoschock dT > 120 K zwischen Mantel und Inhalt</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U2</td>
                      <td><span class="text-kurz">Mechanischer Stoss durch Werkzeug/Manipulation</span><span class="text-detail">Mechanischer Stoss durch Werkzeug/Manipulation</span></td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U3</td>
                      <td><span class="text-kurz">Materialermuedung nach Druck-/Temperaturzyklen</span><span class="text-detail">Materialermuedung nach Druck-/Temperaturzyklen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U4</td>
                      <td><span class="text-kurz">Vakuumimplosion bei Ueberfahren der Druckdifferenz</span><span class="text-detail">Vakuumimplosion bei Ueberfahren der Druckdifferenz</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Splitterwurf + brennbares Loesemittel. Schwerverletzte moeglich.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Kritisch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Splitterwurf + brennbares Loesemittel. Schwerverletzte moeglich.</span>
                      <span class="text-detail">Splitterwurf + brennbares Loesemittel. Schwerverletzte moeglich.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Freisetzung bis 12 L Loesemittel in AwSV-Boden</span>
                      <span class="text-detail">Freisetzung bis 12 L Loesemittel in AwSV-Boden</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Totalverlust ~35k EUR</span>
                      <span class="text-detail">Totalverlust ~35k EUR</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">50-80k EUR gesamt</span>
                      <span class="text-detail">50-80k EUR gesamt</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Thermostat dT-Begrenzung: Begrenzt dT auf max. 20 K">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">Thermostat dT-Begrenzung</td>
                      <td>Automatisch</td>
                      <td>Begrenzt dT auf max. 20 K</td>
                      <td>O</td>
                      <td>Nur Thermoschock ueber Mantel</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                      <td>Passiv</td>
                      <td>Splitterschutzfolie haelt Splitter zusammen</td>
                      <td>S</td>
                      <td>Nicht fuer Medienaustritt</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>Passiv</td>
                      <td>AwSV-konforme Auffangflaeche</td>
                      <td>S</td>
                      <td>–</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Sensor</td>
                      <td>TI-43 Temperaturanzeige (Temperature Indicator)</td>
                      <td>D</td>
                      <td>Nur lokal, kein dT-Alarm</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die Thermostat-dT-Begrenzung schützt wirksam gegen Thermoschock — sie begrenzt die Temperaturdifferenz auf 20 K und deckt damit die häufigste Bruchursache ab.</span>
                  <span class="text-detail">Einschränkung: Die Thermostat-dT-Begrenzung schützt wirksam gegen Thermoschock — sie begrenzt die Temperaturdifferenz auf 20 K und deckt damit die häufigste Bruchursache ab. Allerdings gibt es keinen Schutz gegen mechanischen Stoß (der Reaktor steht offen zugänglich im Technikum) und keine Überwachung der Materialermüdung. Die Folienbeschichtung FB-43 ist eine reine Folgeminderungsmaßnahme (weniger Splitterwurf), kein Bruchschutz. TI-43 zeigt die Prozesstemperatur an, überwacht aber nicht die Glaswandtemperatur oder Spannungszustände. Ein Vakuum-Schutzschalter (VSV) fehlt — Vakuumimplosion ist nicht instrumentell abgesichert.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Regelmaessige visuelle Inspektion Glasoberflaeche (6 Monate) (RPZ 96)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmaessige visuelle Inspektion Glasoberflaeche (6 Monate)</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 6→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">144</span>
                          <span>→</span>
                          <span class="rpz-new">96</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Halbjaehrliche Sichtpruefung auf Kratzer, Risse, Spannungsrisse. Dokumentation in Pruefliste.</span><span class="text-detail">Halbjaehrliche Sichtpruefung auf Kratzer, Risse, Spannungsrisse. Dokumentation in Pruefliste.</span></div>
                  
                  <div class="measure-reasoning">D sinkt von 6 auf 4: Risse/Kratzer als Vorstufe von Bruch werden frueh erkannt. RPZ_neu = 96 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, keine Kosten.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Regelmäßige visuelle Inspektion der Glasoberfläche auf Kratzer, Abplatzer und Mikrorisse als SOP einführen — mindestens vor jeder Kampagne, dokumentie" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Regelmäßige visuelle Inspektion der Glasoberfläche auf Kratzer, Abplatzer und Mikrorisse als SOP einführen — mindestens vor jeder Kampagne, dokumentiert im Batch-Protokoll.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Regelmäßige visuelle Inspektion der Glasoberfläche auf Kratzer, Abplatzer und Mikrorisse als SOP einführen — mindestens vor jeder Kampagne, dokumentiert im Batch-Protokoll. Ergänzend eine Betriebsanweisung zum Handhabungsschutz erstellen: Werkzeugfreie Zone um den Reaktor definieren, Anstoßschutz für Transportwege, Aufheizkurve mit max. dT = 20 K/min. Die Thermostat-dT-Begrenzung (bereits vorhanden) sollte auf korrekte Parametrierung überprüft und die Einstellung dokumentiert werden. Langfristig: Einsatz eines Vakuum-/Druck-Schutzschalters (VSV) prüfen, der bei Überfahren der Druckgrenzen automatisch absperrt.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-001-FM06">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM06</span>
                  <span class="card-component">Glasreaktor R-20TA43</span>
                  
                </div>
                <div class="card-title">Leckage am Bodenventil BV-43 oder Schlauchverbindung bei Transfer</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Lösemittelaustritt über Bodenventil oder Schlauchverbindung führt zu direktem Lösemittelkontakt des Operators (Hautreizung, Inhalation von Dämpfen) und Verschmutzung des Arbeitsbereichs.</span>
                    <span class="text-detail">Lösemittelaustritt über Bodenventil oder Schlauchverbindung führt zu direktem Lösemittelkontakt des Operators (Hautreizung, Inhalation von Dämpfen) und Verschmutzung des Arbeitsbereichs. Die Auffangeinrichtungen (Tropfwanne, AwSV-Boden) begrenzen die Umweltauswirkungen auf den unmittelbaren Nahbereich. Bei brennbaren Lösemitteln besteht zusätzlich Dampfbildung in Bodennähe — in Kombination mit der Ex-Zone 2 des Raums ein relevantes Zündrisiko. Sachschaden: Reinigung, Chargenverlust, ggf. Schlauchersatz (1–10k EUR).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Relativ gering, ca.</span>
                    <span class="text-detail">Flexible Schlauchleitungen sind typische Schwachstellen in Technikumsbetrieben — sie werden häufig umgesteckt, mechanisch beansprucht und sind Lösemitteleinwirkung ausgesetzt. Schlauchschellen lockern sich durch Vibrationen (Rührbetrieb) und thermische Zyklen. Das manuelle Bodenventil BV-43 hat keine Stellungsrückmeldung — ein unvollständiger Verschluss nach dem letzten Transfer ist ein realistisches Bedienfehler-Szenario. Für Schlauchleckagen im Technikumsbetrieb werden Ausfallraten von 1–5 % pro Transfer-Zyklus angenommen. Daten_konfidenz: mittel (Betriebserfahrung, allgemeine Zuverlässigkeitsdaten für flexible Verbindungen).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Der Operator ist bei Transfervorgängen anwesend und kann Leckagen visuell erkennen — austretende Flüssigkeit, Geruch, nasse Stellen an Verbindungen.</span>
                    <span class="text-detail">Der Operator ist bei Transfervorgängen anwesend und kann Leckagen visuell erkennen — austretende Flüssigkeit, Geruch, nasse Stellen an Verbindungen. Die Tropfwanne TW-43 sammelt ausgetretenes Medium sichtbar auf. Einschränkung: Zwischen den Transfers ist der Operator nicht zwingend am Bodenventil — ein schleichendes Tropfen aus porösem Schlauch oder undichter Schelle kann über Stunden unbemerkt bleiben. Es gibt keinen Leckagesensor und keinen Tropfmelder. Die Entdeckung hängt von der visuellen Aufmerksamkeit und regelmäßigen Kontrollgängen ab.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">5 × 4 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Produkttransfer aus dem Glasreaktor R-20TA43 erfolgt über das manuelle Bodenventil BV-43 und flexible Schlauchleitungen zu nachgeschalteten Behält">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Produkttransfer aus dem Glasreaktor R-20TA43 erfolgt über das manuelle Bodenventil BV-43 und flexible Schlauchleitungen zu nachgeschalteten Behältern. Die Schlauchleitungen sind Verschleißteile — sie werden bei Produktwechseln umgesteckt, mechanisch beansprucht und kommen mit aggressiven Lösemitteln (Ethanol, Methanol, Aceton, Isopropanol) in Kontakt. Schlauchschellen können sich durch Vibration oder thermische Zyklen lockern, Schlauchmaterial kann durch Lösemitteleinwirkung porös werden oder quellen.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Produkttransfer aus dem Glasreaktor R-20TA43 erfolgt über das manuelle Bodenventil BV-43 und flexible Schlauchleitungen zu nachgeschalteten Behältern. Die Schlauchleitungen sind Verschleißteile — sie werden bei Produktwechseln umgesteckt, mechanisch beansprucht und kommen mit aggressiven Lösemitteln (Ethanol, Methanol, Aceton, Isopropanol) in Kontakt. Schlauchschellen können sich durch Vibration oder thermische Zyklen lockern, Schlauchmaterial kann durch Lösemitteleinwirkung porös werden oder quellen.

Das Bodenventil BV-43 wird manuell bedient und hat keine Stellungsrückmeldung — ein unvollständig geschlossenes Ventil wird nicht angezeigt. Eine Leckage tritt typischerweise bei Transfervorgängen auf, wenn der Operator die Schlauchverbindung prüft oder den Transfer startet. Die austretende Menge ist durch das Reaktorvolumen (max. 12 L) und die Auffangeinrichtungen (Tropfwanne TW-43, AwSV-Boden) begrenzt, kann aber bei brennbaren Lösemitteln Dampfbildung im Nahbereich verursachen.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Undichte Schlauchverbindung (Schelle locker, Schlauch poroes)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM06-U1</td>
                      <td><span class="text-kurz">Undichte Schlauchverbindung (Schelle locker, Schlauch poroes)</span><span class="text-detail">Undichte Schlauchverbindung (Schelle locker, Schlauch poroes)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM06-U2</td>
                      <td><span class="text-kurz">Bodenventil nicht vollstaendig geschlossen</span><span class="text-detail">Bodenventil nicht vollstaendig geschlossen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM06-U3</td>
                      <td><span class="text-kurz">Dichtung durch Loesemittel angegriffen</span><span class="text-detail">Dichtung durch Loesemittel angegriffen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Loesemittelkontakt, Hautreizung, Daempfe">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Loesemittelkontakt, Hautreizung, Daempfe</span>
                      <span class="text-detail">Loesemittelkontakt, Hautreizung, Daempfe</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">In Tropfwanne/AwSV-Boden aufgefangen</span>
                      <span class="text-detail">In Tropfwanne/AwSV-Boden aufgefangen</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Reinigungsaufwand</span>
                      <span class="text-detail">Reinigungsaufwand</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 1k EUR</span>
                      <span class="text-detail">< 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Tropfwanne TW-43: Auffangwanne unter Reaktor">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Tropfwanne TW-43</td>
                      <td>Passiv</td>
                      <td>Auffangwanne unter Reaktor</td>
                      <td>S</td>
                      <td>–</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Mensch</td>
                      <td>Bediener bei Transfer anwesend</td>
                      <td>D</td>
                      <td>Personengebunden</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>Passiv</td>
                      <td>Auffangflaeche</td>
                      <td>S</td>
                      <td>–</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die bestehenden Controls sind rein passive Auffangmaßnahmen — Tropfwanne TW-43 und AwSV-Boden begrenzen die Ausbreitung ausgetretenen Lösemittels, verhindern aber nicht die Leckage selbst.</span>
                  <span class="text-detail">Einschränkung: Die bestehenden Controls sind rein passive Auffangmaßnahmen — Tropfwanne TW-43 und AwSV-Boden begrenzen die Ausbreitung ausgetretenen Lösemittels, verhindern aber nicht die Leckage selbst. Die visuelle Kontrolle durch den Operator ist die einzige aktive Erkennung, hängt aber von der Aufmerksamkeit und Anwesenheit des Bedieners ab. Es gibt keine automatische Leckageerkennung (kein Leckagesensor, kein Tropfmelder, keine Stellungsrückmeldung am BV-43). Ein schleichendes Tropfen aus porösen Schläuchen kann bei Abwesenheit des Operators unbemerkt bleiben.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Sichtprüfung der Schlauchleitungen vor jedem Transfer als SOP einführen — Prüfung auf Porosität, Verfärbung, Quellung und festen Sitz der Schellen. We" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Sichtprüfung der Schlauchleitungen vor jedem Transfer als SOP einführen — Prüfung auf Porosität, Verfärbung, Quellung und festen Sitz der Schellen.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Sichtprüfung der Schlauchleitungen vor jedem Transfer als SOP einführen — Prüfung auf Porosität, Verfärbung, Quellung und festen Sitz der Schellen. Wechselintervall für Schlauchleitungen festlegen (z. B. alle 6 Monate oder nach 50 Einsätzen, je nachdem was zuerst eintritt) und im Wartungsplan dokumentieren. Ergänzend: Tropftasse unter der BV-43-Verbindung als zusätzliche Leckageauffangung, die auch kleine Mengen sichtbar macht.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-005-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-005-FM01</span>
                  <span class="card-component">Bodenventil BV-43</span>
                  
                </div>
                <div class="card-title">Undichtigkeit Bodenventil im Betrieb</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dichter Verschluss des Reaktorbodens im Betrieb
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Lösemittelaustritt über undichtes Bodenventil führt zu Hautkontakt beim Operator (Hautreizung, Augenreizung bei Spritzern) und Verschmutzung des Arbeitsbereichs.</span>
                    <span class="text-detail">Lösemittelaustritt über undichtes Bodenventil führt zu Hautkontakt beim Operator (Hautreizung, Augenreizung bei Spritzern) und Verschmutzung des Arbeitsbereichs. Die Tropfwanne TW-43 begrenzt die austretende Menge und verhindert unkontrollierte Ausbreitung. Bei brennbaren Lösemitteln (Ethanol FP 13 °C, Aceton FP −20 °C) besteht Dampfbildung in Bodennähe — in Ex-Zone 2 ein relevantes Zündrisiko, das durch die RLT gemindert wird. Sachschaden: Chargenverlust + Reinigung (< 1k EUR), keine Anlagenschäden.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">PTFE-Dichtungen verschleißen langsam — die chemische Beständigkeit gegenüber den eingesetzten Lösemitteln ist gut, aber thermische Wechselbelastung (-40 bis +200 °C) verursacht Kriechverformung (Cold Flow). Ablagerungen auf der Dichtfläche sind bei Feststoff-haltigen Medien möglich. Bedienfehler (Ventil nicht vollständig geschlossen) sind selten, da das Ventil im Normalbetrieb geschlossen bleibt und nur zum Transfer geöffnet wird. Keine CCPS/OREDA-Referenzdaten für manuelle Bodenventile an Glasreaktoren verfügbar. Daten_konfidenz: mittel (Betriebserfahrung).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Der Operator erkennt eine Leckage bei Routinekontrolle visuell — austretende Flüssigkeit in der Tropfwanne oder nasse Stellen am Ventil.</span>
                    <span class="text-detail">Der Operator erkennt eine Leckage bei Routinekontrolle visuell — austretende Flüssigkeit in der Tropfwanne oder nasse Stellen am Ventil. Allerdings erfolgt keine automatische Leckageerkennung. Zwischen den Kontrollgängen kann eine schleichende Leckage (Tropfen) über Stunden unbemerkt bleiben. Bei Vakuumbetrieb ist eine Ventilundichtigkeit durch PI-43 (Druckanstieg) indirekt erkennbar. Gesamtbewertung: Grobe Leckagen werden zeitnah erkannt, schleichende Undichtigkeiten erst bei gezielter Kontrolle.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Das Bodenventil BV-43 am Reaktorboden ist die einzige Verbindung nach unten — es dichtet den Reaktor während des gesamten Betriebs (Rühren, Heizen, Rü">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Bodenventil BV-43 am Reaktorboden ist die einzige Verbindung nach unten — es dichtet den Reaktor während des gesamten Betriebs (Rühren, Heizen, Rückfluss) ab. Bei Undichtigkeit tritt brennbares Lösemittel (Ethanol, Methanol, Aceton) unkontrolliert aus. Da der Reaktor in einem geschlossenen Raum (Raum 330, Ex-Zone 2) steht und die Tropfwanne nur begrenzt Volumen hat, kann sich bei größeren Leckagen schnell eine explosionsfähige Atmosphäre bilden.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Das Bodenventil BV-43 am Reaktorboden ist die einzige Verbindung nach unten — es dichtet den Reaktor während des gesamten Betriebs (Rühren, Heizen, Rückfluss) ab. Bei Undichtigkeit tritt brennbares Lösemittel (Ethanol, Methanol, Aceton) unkontrolliert aus. Da der Reaktor in einem geschlossenen Raum (Raum 330, Ex-Zone 2) steht und die Tropfwanne nur begrenzt Volumen hat, kann sich bei größeren Leckagen schnell eine explosionsfähige Atmosphäre bilden.

Die Undichtigkeit kann durch Verschleiß der Ventildichtung, Verkanten beim Schließen, oder Ablagerungen auf der Dichtfläche entstehen. Bei manuellem Betrieb fällt eine Leckage möglicherweise erst bei Routinekontrolle auf.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Ventildichtung verschlissen — PTFE-Dichtung altert durch Lösemittelkontakt und thermische Wechselbelastung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-005-01</td>
                      <td><span class="text-kurz">Ventildichtung verschlissen — PTFE-Dichtung altert durch Lösemittelkontakt und thermische Wechselbelastung</span><span class="text-detail">Ventildichtung verschlissen — PTFE-Dichtung altert durch Lösemittelkontakt und thermische Wechselbelastung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-005-02</td>
                      <td><span class="text-kurz">Ablagerungen auf Dichtfläche — Feststoffpartikel verhindern vollständiges Schließen</span><span class="text-detail">Ablagerungen auf Dichtfläche — Feststoffpartikel verhindern vollständiges Schließen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-005-03</td>
                      <td><span class="text-kurz">Ventil nicht vollständig geschlossen — Bedienfehler bei manuellem Schließen</span><span class="text-detail">Ventil nicht vollständig geschlossen — Bedienfehler bei manuellem Schließen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Hautkontakt mit Lösemitteln möglich">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Hautkontakt mit Lösemitteln möglich</span>
                      <span class="text-detail">Hautkontakt mit Lösemitteln möglich</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Lösemittelaustritt in Auffangwanne</span>
                      <span class="text-detail">Lösemittelaustritt in Auffangwanne</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Chargenverlust, Reinigungsaufwand</span>
                      <span class="text-detail">Chargenverlust, Reinigungsaufwand</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 1k EUR</span>
                      <span class="text-detail">< 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Visuelle Kontrolle: Bedienpersonal prüft Bodenventil visuell bei Betriebsbeginn">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>detection</td>
                      <td>Bedienpersonal prüft Bodenventil visuell bei Betriebsbeginn</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Tropfwanne TW-43</td>
                      <td>prevention</td>
                      <td>Auffangwanne unter dem Reaktor</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Visuelle Kontrolle nur bei aktiver Anwesenheit.</span>
                  <span class="text-detail">Einschränkung: Visuelle Kontrolle nur bei aktiver Anwesenheit. Keine automatische Leckageerkennung. Tropfwanne hat begrenztes Volumen.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Restrisiko ist niedrig (RPZ=75). Regelmäßige Dichtungskontrolle im Rahmen der Wartung ist ausreichend — Sichtprüfung der PTFE-Dichtung auf Verschleiß," style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=75).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=75). Regelmäßige Dichtungskontrolle im Rahmen der Wartung ist ausreichend — Sichtprüfung der PTFE-Dichtung auf Verschleiß, Verformung und Lösemitteleinwirkung bei jedem Rührerwechsel oder spätestens halbjährlich. Ergänzend: Dokumentierter Funktionstest (Ventil schließen, Füllstand beobachten) als Checklisten-Punkt vor druckführenden Prozessen.</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
        
          
        

        <div class="category-block" id="cat-thermisch">
          <div class="category-header">
            <div class="category-icon">🌡</div>
            <div class="category-info">
              <div class="category-name">Thermisch</div>
              <div class="category-desc">3 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">3 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA43-KOMP-004-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-004-FM01</span>
                  <span class="card-component">Rückflusskühler RK-43</span>
                  
                </div>
                <div class="card-title">Ausfall der Eiswasserkuehlung am Rueckflusskuehler — Kondensatverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensation von Loesemitteldaempfen und Rueckfuehrung ins Reaktorgefaess (Rueckflussbetrieb) mittels Eiswasserkuehlung (0-4 C)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Ausfall der Rückflusskühlung führt primär zu Lösemittelverlust über die Abluftleitung — die gesamte Charge kann bei längerer Dauer verloren gehen (Materialwert variabel, 1–10k EUR).</span>
                    <span class="text-detail">Ausfall der Rückflusskühlung führt primär zu Lösemittelverlust über die Abluftleitung — die gesamte Charge kann bei längerer Dauer verloren gehen (Materialwert variabel, 1–10k EUR). Die erhöhte Lösemitteldampf-Konzentration in der Abluft stellt eine Umweltbelastung dar (Emissionsgrenzwerte), ist aber durch das Abluftsystem begrenzt. Personengefährdung ist gering, solange keine Undichtheiten im Abluftweg vorliegen. Sekundärrisiko: Sinkender Füllstand kann zu Rührer-Trockenlauf führen (→ eigener FM).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Relativ gering, ca.</span>
                    <span class="text-detail">Die Eiswasserversorgung erfolgt über das Gebäude-Hausnetz — Ausfälle kommen vor (Pumpendefekt, Wartung, Ventilstellung), sind aber nicht häufig. Fouling im Kühler ist ein schleichender Prozess, der die Kühlleistung über Wochen reduziert, bevor ein vollständiger Ausfall eintritt. Ein plötzlicher Totalausfall (Ventil geschlossen, Schlauch abgerutscht) ist das kritischere Szenario, da die Kondensation sofort vollständig entfällt. Daten_konfidenz: mittel (Betriebserfahrung mit Gebäude-Eiswasserversorgung, keine anlagenspezifische Ausfallstatistik).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Der Schwebekörper-Durchflussmesser zeigt den Eiswasserdurchfluss an — ein Totalausfall ist erkennbar, wenn der Operator auf die Anzeige schaut.</span>
                    <span class="text-detail">Der Schwebekörper-Durchflussmesser zeigt den Eiswasserdurchfluss an — ein Totalausfall ist erkennbar, wenn der Operator auf die Anzeige schaut. Allerdings hat der Durchflussmesser keinen Alarmkontakt und keine Fernablesung. Bei schleichendem Fouling sinkt die Kühlleistung graduell — der Durchfluss kann noch vorhanden sein, während die Kondensation bereits unzureichend ist. Indirekte Indikatoren: Steigender Rückfluss am Kopf sichtbar, TI-43 zeigt Temperaturanstieg, sinkender Füllstand im Glasreaktor. Alle Indikatoren erfordern aktive Beobachtung durch den Operator.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">100</span>
                <span class="rpz-formula">5 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Rückflusskühler RK-43 kondensiert bei Rückflussbetrieb die aufsteigenden Lösemitteldämpfe und führt das Kondensat in den Reaktor zurück. Die Kühlu">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Rückflusskühler RK-43 kondensiert bei Rückflussbetrieb die aufsteigenden Lösemitteldämpfe und führt das Kondensat in den Reaktor zurück. Die Kühlung erfolgt mit Eiswasser (0–4 °C) aus der Gebäudeversorgung. Fällt die Eiswasserkühlung aus oder ist die Kühlleistung unzureichend, passieren die Lösemitteldämpfe den Kühler unkondensiert und gelangen über die Abluftleitung ins Abluftsystem — der Rückfluss versiegt, das Lösemittel geht verloren.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Rückflusskühler RK-43 kondensiert bei Rückflussbetrieb die aufsteigenden Lösemitteldämpfe und führt das Kondensat in den Reaktor zurück. Die Kühlung erfolgt mit Eiswasser (0–4 °C) aus der Gebäudeversorgung. Fällt die Eiswasserkühlung aus oder ist die Kühlleistung unzureichend, passieren die Lösemitteldämpfe den Kühler unkondensiert und gelangen über die Abluftleitung ins Abluftsystem — der Rückfluss versiegt, das Lösemittel geht verloren.

Die Durchflussüberwachung erfolgt über einen Schwebekörper-Durchflussmesser (Kugel in transparentem Gehäuse) in der Schlauchleitung — rein visuelle Anzeige ohne Alarmkontakt. Der Operator muss aktiv hinschauen, um einen Durchflussverlust zu bemerken. Bei fehlender Kondensation steigt die Lösemitteldampf-Konzentration in der Abluft erheblich an. Gleichzeitig sinkt der Füllstand im Reaktor — bei längerer Dauer kann dies zu Trockenlauf des Rührwerks (→ FM KOMP-002-FM02) und Überhitzung führen.

Ursachen: Eiswasserversorgung unterbrochen (Hausnetz-Pumpenausfall, Ventil geschlossen), Eiswassertemperatur zu hoch (Kälteanlage defekt), Fouling/Kalkablagerung im Kühler (schleichend, reduziert Kühlleistung über Wochen).</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Eiswasserversorgung unterbrochen (Pumpenausfall, Ventil zu)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-RK-FM01-U1</td>
                      <td><span class="text-kurz">Eiswasserversorgung unterbrochen (Pumpenausfall, Ventil zu)</span><span class="text-detail">Eiswasserversorgung unterbrochen (Pumpenausfall, Ventil zu)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RK-FM01-U2</td>
                      <td><span class="text-kurz">Eiswassertemperatur zu hoch (Kaelteanlage defekt)</span><span class="text-detail">Eiswassertemperatur zu hoch (Kaelteanlage defekt)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RK-FM01-U3</td>
                      <td><span class="text-kurz">Fouling/Kalkablagerung im Kuehler → reduzierte Kuehlleistung</span><span class="text-detail">Fouling/Kalkablagerung im Kuehler → reduzierte Kuehlleistung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Loesemitteldaempfe in Abluft, erhoehte Exposition bei Undichtheiten">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Loesemitteldaempfe in Abluft, erhoehte Exposition bei Undichtheiten</span>
                      <span class="text-detail">Loesemitteldaempfe in Abluft, erhoehte Exposition bei Undichtheiten</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Erhoehte Loesemittelemissionen ueber Abluft</span>
                      <span class="text-detail">Erhoehte Loesemittelemissionen ueber Abluft</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Chargenverlust durch Loesemittelverlust</span>
                      <span class="text-detail">Chargenverlust durch Loesemittelverlust</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Chargenverlust 1-5k EUR</span>
                      <span class="text-detail">Chargenverlust 1-5k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Schwebekörper-Durchflussmesser: Visuelle Durchflussanzeige (Kugel in Schlauch) — zeigt ob Eiswasser fliesst">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Schwebekörper-Durchflussmesser</td>
                      <td>Sensor</td>
                      <td>Visuelle Durchflussanzeige (Kugel in Schlauch) — zeigt ob Eiswasser fliesst</td>
                      <td>D</td>
                      <td>Nur visuell, kein Alarm, keine Aufzeichnung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Abluftsystem</td>
                      <td>Passiv</td>
                      <td>Unkondensierte Daempfe werden ueber Abluft abgefuehrt</td>
                      <td>S</td>
                      <td>Abluftreinigung nicht im Scope</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Sensor</td>
                      <td>Temperaturanstieg im Reaktor sichtbar</td>
                      <td>D</td>
                      <td>Indirekter Indikator</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Der Schwebekörper-Durchflussmesser zeigt den Eiswasserdurchfluss an, hat aber keinen Alarmkontakt — die Erkennung hängt davon ab, dass der Operator regelmäßig auf den Durchflussmesser schaut.</span>
                  <span class="text-detail">Einschränkung: Der Schwebekörper-Durchflussmesser zeigt den Eiswasserdurchfluss an, hat aber keinen Alarmkontakt — die Erkennung hängt davon ab, dass der Operator regelmäßig auf den Durchflussmesser schaut. Bei Routinebetrieb oder Ablenkung wird ein ausgefallener Durchfluss möglicherweise erst spät bemerkt. Das Abluftsystem fängt unkondensierte Dämpfe auf, verhindert aber nicht den Lösemittelverlust und die erhöhte Emission. TI-43 zeigt die Prozesstemperatur — ein Anstieg bei fehlendem Rückfluss ist ein indirekter Indikator, aber kein spezifischer Alarm für Kühlungsausfall.</span>
                </div>
                
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Eiswasser-Durchflusswaechter mit Alarm (RPZ 40)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Eiswasser-Durchflusswaechter mit Alarm</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Aufwand: gering</span>
                    
                    
                    <span class="measure-meta-badge" style="border-color:#6B7280;color:#6B7280;">Kosten: klein</span>
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Durchflusswaechter (Flow Switch) in Eiswasser-Zuleitung zum Rueckflusskuehler. Alarm bei Durchfluss = 0.</span><span class="text-detail">Durchflusswaechter (Flow Switch) in Eiswasser-Zuleitung zum Rueckflusskuehler. Alarm bei Durchfluss = 0.</span></div>
                  
                  <div class="measure-reasoning">D sinkt von 5 auf 2: Sofortige Erkennung bei Kuehlungsausfall. RPZ_neu = 40 (niedrig).</div>
                  
                  
                  <div class="measure-hinweis">Schnell umsetzbar, ca. 500-1500 EUR.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Eiswasser-Durchflusswächter mit optisch-akustischem Alarm am Schaltschrank SS-43 nachrüsten — direkte Überwachung des Kühlmitteldurchflusses, Alarm be" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Eiswasser-Durchflusswächter mit optisch-akustischem Alarm am Schaltschrank SS-43 nachrüsten — direkte Überwachung des Kühlmitteldurchflusses, Alarm bei Unterschreiten des Mindestdurchflusses.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Eiswasser-Durchflusswächter mit optisch-akustischem Alarm am Schaltschrank SS-43 nachrüsten — direkte Überwachung des Kühlmitteldurchflusses, Alarm bei Unterschreiten des Mindestdurchflusses. Dies ist die einfachste und wirksamste Maßnahme, da der Hauptausfallmodus (Durchflussverlust) direkt erkannt wird. Ergänzend: Betriebsanweisung 'Vor Heizbeginn Eiswasserfluss am Schwebekörper prüfen und dokumentieren' als Pflicht-Checklisten-Punkt. Wartung: Jährliche Inspektion des Kühlers auf Fouling/Kalkablagerung, Reinigung nach Bedarf.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-003-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-003-FM01</span>
                  <span class="card-component">Doppelmantel DM-43</span>
                  
                </div>
                <div class="card-title">Unkontrolliertes Aufheizen durch Thermostat-Fehlfunktion (Runaway-Vorstufe)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Temperierung des Reaktorinhalts ueber Thermostatfluid im Doppelmantel (-40 bis +200 C)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Unkontrolliertes Aufheizen führt zum selben Schadensbild wie FM02 (Druckaufbau) — Siedeverzug, schlagartige Dampfentwicklung, Glasbruch durch Sprödbruch.</span>
                    <span class="text-detail">Unkontrolliertes Aufheizen führt zum selben Schadensbild wie FM02 (Druckaufbau) — Siedeverzug, schlagartige Dampfentwicklung, Glasbruch durch Sprödbruch. Der Operator steht bei manuellem Betrieb direkt am Reaktor und ist Splitterwurf, heißem Lösemittel und Dampf ausgesetzt. Bei exothermen Synthesen kann ein Thermal Runaway die Reaktionsenergie zusätzlich freisetzen. Sachschaden: Totalverlust Reaktor + Thermostat + Peripherie (50–80k EUR). Bei Personenschaden oder Brand eskalieren die Folgekosten erheblich.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Der Thermostat hat zwei interne Schutzebenen — Übertemperaturabschaltung und dT-Begrenzung (20 K). Beide müssten gleichzeitig versagen, damit ein unkontrolliertes Aufheizen eintritt. Für Package Units mit doppelter interner Absicherung werden in der Praxis Versagensraten von < 1×10⁻²/a angenommen. Der häufigste Auslöser (Bedienfehler: falscher Sollwert) wird durch die dT-Begrenzung abgefangen — der Thermostat kann den Reaktorinhalt nur mit max. 20 K Differenz zum aktuellen Istwert aufheizen. Daten_konfidenz: mittel (Herstellerangaben, allgemeine Zuverlässigkeitsdaten für Laborautoklaven-Thermostate).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">TI-43 zeigt die Prozesstemperatur lokal an — ein unkontrollierter Temperaturanstieg ist grundsätzlich ablesbar.</span>
                    <span class="text-detail">TI-43 zeigt die Prozesstemperatur lokal an — ein unkontrollierter Temperaturanstieg ist grundsätzlich ablesbar. Der Operator ist bei manuellem Betrieb anwesend und beobachtet den Prozess. Einschränkung: TI-43 hat keinen Alarmkontakt und keine Trendaufzeichnung. Ein schleichender Temperaturanstieg (z. B. bei langsam steigendem Thermostat-Sollwert) kann unbemerkt bleiben. Bei schnellem Aufheizen (Regler-Totalausfall) bleibt dem Operator nur begrenzte Reaktionszeit, bevor der Siedepunkt erreicht wird. Die Druckabsicherung (DHV-43 + PSV-43) greift als letzte Barriere automatisch, verhindert aber nicht den Temperaturanstieg selbst.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Doppelmantel DM-43 wird vom Thermostat (Package Unit) mit Thermostatfluid temperiert — Temperaturbereich -40 bis +200 °C. Der Thermostat ist die e">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Doppelmantel DM-43 wird vom Thermostat (Package Unit) mit Thermostatfluid temperiert — Temperaturbereich -40 bis +200 °C. Der Thermostat ist die einzige Wärme-/Kältequelle und hat eine interne Übertemperaturabschaltung sowie eine dT-Begrenzung (max. 20 K Differenz zwischen Mantel und Sollwert). Versagen beide internen Schutzfunktionen (Regler defekt + Übertemperaturabschaltung versagt), kann der Doppelmantel den Reaktorinhalt unkontrolliert aufheizen.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Doppelmantel DM-43 wird vom Thermostat (Package Unit) mit Thermostatfluid temperiert — Temperaturbereich -40 bis +200 °C. Der Thermostat ist die einzige Wärme-/Kältequelle und hat eine interne Übertemperaturabschaltung sowie eine dT-Begrenzung (max. 20 K Differenz zwischen Mantel und Sollwert). Versagen beide internen Schutzfunktionen (Regler defekt + Übertemperaturabschaltung versagt), kann der Doppelmantel den Reaktorinhalt unkontrolliert aufheizen.

Die Konsequenzen eines unkontrollierten Aufheizens sind schwerwiegend: Das Lösemittel erreicht seinen Siedepunkt, es kommt zu schlagartiger Dampfentwicklung und Druckaufbau im geschlossenen Reaktor. Bei exothermen Synthesen kann die fehlende Temperaturkontrolle eine Durchgehreaktion (Thermal Runaway) auslösen — der Reaktor wird zur adiabatischen Bombe. Druckaufbau über 0,5 barg führt zu Glasbruch (Sprödbruch, keine Vorwarnung).

Das Digitalthermometer TI-43 zeigt die Prozesstemperatur lokal an, hat aber keinen Alarmkontakt. Die Druckabsicherung (DHV-43 + PSV-43) schützt gegen die Druckfolge, nicht gegen die Ursache (unkontrolliertes Aufheizen). Es gibt keinen unabhängigen Temperaturalarm am Reaktor — die einzige Temperaturüberwachung ist der Thermostat selbst.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Thermostat-Regler defekt: Heizung laeuft ungebremst">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM01-U1</td>
                      <td><span class="text-kurz">Thermostat-Regler defekt: Heizung laeuft ungebremst</span><span class="text-detail">Thermostat-Regler defekt: Heizung laeuft ungebremst</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM01-U2</td>
                      <td><span class="text-kurz">Uebertemperaturabschaltung des Thermostats versagt</span><span class="text-detail">Uebertemperaturabschaltung des Thermostats versagt</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM01-U3</td>
                      <td><span class="text-kurz">Falscher Sollwert am Thermostat eingestellt (Bedienfehler)</span><span class="text-detail">Falscher Sollwert am Thermostat eingestellt (Bedienfehler)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Siedeverzug → Druckaufbau → Glasbruch. Heisse Loesemitteldaempfe.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Kritisch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Siedeverzug → Druckaufbau → Glasbruch. Heisse Loesemitteldaempfe.</span>
                      <span class="text-detail">Siedeverzug → Druckaufbau → Glasbruch. Heisse Loesemitteldaempfe.</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Loesemittelfreisetzung bei Glasbruch</span>
                      <span class="text-detail">Loesemittelfreisetzung bei Glasbruch</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Totalverlust Reaktor bei Glasbruch</span>
                      <span class="text-detail">Totalverlust Reaktor bei Glasbruch</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">50-80k EUR bei Glasbruch</span>
                      <span class="text-detail">50-80k EUR bei Glasbruch</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Thermostat Uebertemperaturabschaltung: Interne Sicherheitsabschaltung im Thermostat">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">Thermostat Uebertemperaturabschaltung</td>
                      <td>Automatisch</td>
                      <td>Interne Sicherheitsabschaltung im Thermostat</td>
                      <td>O</td>
                      <td>Einstufig, nicht SIL-klassifiziert</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">Thermostat dT-Begrenzung</td>
                      <td>Automatisch</td>
                      <td>Max. 20 K Differenz Mantel/Inhalt</td>
                      <td>O</td>
                      <td>Abhaengig von TI-43 Messwert</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Sensor</td>
                      <td>Temperaturanzeige am Reaktor</td>
                      <td>D</td>
                      <td>Nur lokal, kein Alarm</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43 + PSV-43</td>
                      <td>Sicherheitsventil</td>
                      <td>Druckabsicherung bei Druckaufbau durch Verdampfung → siehe FM02</td>
                      <td>S</td>
                      <td>Verhindert nicht die Ueberheizung selbst</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Der Thermostat als Package Unit hat interne Schutzfunktionen (Übertemperaturabschaltung + dT-Begrenzung 20 K), die grundsätzlich wirksam sind.</span>
                  <span class="text-detail">Einschränkung: Der Thermostat als Package Unit hat interne Schutzfunktionen (Übertemperaturabschaltung + dT-Begrenzung 20 K), die grundsätzlich wirksam sind. Allerdings handelt es sich um eine Single-Point-of-Failure-Architektur: Alle Schutzfunktionen liegen im selben Gerät. Bei einem fundamentalen Geräteversagen (z. B. defekte Steuerplatine) fallen Regelung und Schutz gleichzeitig aus. TI-43 zeigt die Prozesstemperatur an, hat aber keinen Alarmkontakt — der Operator muss aktiv auf die Anzeige schauen. Die Druckabsicherung (DHV-43 + PSV-43) schützt gegen die Druckfolge, greift aber erst, wenn das unkontrollierte Aufheizen bereits zum Siedeverzug geführt hat.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Unabhängigen Temperaturalarm (TSH) am Reaktor nachrüsten — direkte Messung der Prozesstemperatur (nicht über den Thermostat), optisch-akustisch am Sch" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Unabhängigen Temperaturalarm (TSH) am Reaktor nachrüsten — direkte Messung der Prozesstemperatur (nicht über den Thermostat), optisch-akustisch am Schaltschrank SS-43.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Unabhängigen Temperaturalarm (TSH) am Reaktor nachrüsten — direkte Messung der Prozesstemperatur (nicht über den Thermostat), optisch-akustisch am Schaltschrank SS-43. Alarmgrenzwert: 10 K über Sollwert oder 5 K unter Siedepunkt des eingesetzten Lösemittels (je nachdem, welcher Wert niedriger ist). Thermostat-Wartung nach Herstellervorgabe einhalten und dokumentieren — insbesondere jährliche Prüfung der Übertemperaturabschaltung und der dT-Begrenzung. Langfristig: Unabhängige Übertemperaturabschaltung (SIL-1-fähig) prüfen, die den Thermostat stromlos schaltet.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-003-FM02">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-003-FM02</span>
                  <span class="card-component">Doppelmantel DM-43</span>
                  
                </div>
                <div class="card-title">Ausfall der Kuehlung ueber Doppelmantel (Thermostat-Totalausfall)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Temperierung des Reaktorinhalts ueber Thermostatfluid im Doppelmantel (-40 bis +200 C)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                    </div>
                    <span class="sod-val">8</span>
                    <span class="sod-scale-desc">Extrem hoch — Vollausfall, > 3 Mon., 250–500k €, Verletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Totalausfall der Mantelkühlung bei exothermer Reaktion: unkontrollierter Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch.</span>
                    <span class="text-detail">Totalausfall der Mantelkühlung bei exothermer Reaktion: unkontrollierter Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch. Operator steht direkt am Reaktor. Selbst ohne Exothermie: Verlust der Temperaturkontrolle bei Rückflussbetrieb kann zu Siedeverzug und schlagartiger Dampffreisetzung führen. Wiederbeschaffung Reaktor ~25k EUR + Ausfallzeit. S=8 (Extrem hoch) statt S=7, da Glasbruch mit heißem Lösemittel + Splitterwurf bei personenüberwachtem Betrieb schwere Verletzungen verursachen kann.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Thermostat-Totalausfall erfordert ein fundamentales Geräteversagen (Pumpe, Steuerung oder Stromversorgung). Laborthermostate sind zuverlässige Geräte mit typischen MTBF-Werten von > 20.000 Betriebsstunden. Die häufigste Ausfallursache ist Stromausfall — dieser betrifft dann jedoch auch das Rührwerk und den Schaltschrank, sodass der Operator den Zustand sofort bemerkt. Thermostatfluid-Leckagen sind selten und werden meist durch den sinkenden Füllstand oder Flüssigkeitsspuren erkannt. Daten_konfidenz: mittel (Herstellerangaben MTBF, allgemeine Betriebserfahrung mit Laborthermostaten).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">TI-43 zeigt den Temperaturanstieg an — ein unkontrollierter Anstieg ist ablesbar, sofern der Operator die Anzeige regelmäßig kontrolliert.</span>
                    <span class="text-detail">TI-43 zeigt den Temperaturanstieg an — ein unkontrollierter Anstieg ist ablesbar, sofern der Operator die Anzeige regelmäßig kontrolliert. Bei Stromausfall ist der Ausfall sofort offensichtlich (Schaltschrank dunkel, Rührer steht). Bei Pumpenausfall oder Fluidverlust ist der Ausfall weniger offensichtlich — der Thermostat zeigt möglicherweise noch eine Anzeige, aber das Fluid zirkuliert nicht mehr. Der Rückflusskühler RK-43 fungiert indirekt als Indikator: Verstärkter Rückfluss bei steigender Temperatur zeigt dem Operator, dass die Wärmeabfuhr unzureichend ist. Einschränkung: Kein automatischer Alarm bei Thermostat-Ausfall.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Doppelmantel DM-43 ist die einzige aktive Temperierungsquelle des Glasreaktors. Bei exothermen Reaktionen oder Rückflussbetrieb ist die Mantelkühl">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Doppelmantel DM-43 ist die einzige aktive Temperierungsquelle des Glasreaktors. Bei exothermen Reaktionen oder Rückflussbetrieb ist die Mantelkühlung essenziell für die Prozesskontrolle — fällt der Thermostat komplett aus, steigt die Temperatur des Reaktorinhalts unkontrolliert durch die freigesetzte Reaktionswärme oder die fortgesetzte Verdampfung des Lösemittels.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Doppelmantel DM-43 ist die einzige aktive Temperierungsquelle des Glasreaktors. Bei exothermen Reaktionen oder Rückflussbetrieb ist die Mantelkühlung essenziell für die Prozesskontrolle — fällt der Thermostat komplett aus, steigt die Temperatur des Reaktorinhalts unkontrolliert durch die freigesetzte Reaktionswärme oder die fortgesetzte Verdampfung des Lösemittels.

Ein Thermostat-Totalausfall kann durch Stromausfall, Pumpendefekt oder Thermostatfluid-Verlust (Leckage im Kreislauf) verursacht werden. Die Konsequenz ist je nach Prozessphase unterschiedlich: Bei exothermer Reaktion akkumuliert Reaktionswärme → Temperaturanstieg → Siedeverzug → Druckaufbau. Bei Rückflussbetrieb verdampft das Lösemittel, der Rückflusskühler RK-43 kann dies teilweise kompensieren (sofern die Eiswasserversorgung funktioniert), aber der Manteltemperatur-Puffer fehlt. Im ungünstigsten Fall (exotherme Reaktion + Thermostat-Ausfall + Rückflusskühler-Grenze) führt die unkontrollierte Wärmefreisetzung zu Glasbruch mit den Folgen aus FM02/FM03.

Der Thermostat hat keine Redundanz — es gibt keinen zweiten Kühlkreislauf und kein Notkühlsystem.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Stromausfall → Thermostat stoppt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM02-U1</td>
                      <td><span class="text-kurz">Stromausfall → Thermostat stoppt</span><span class="text-detail">Stromausfall → Thermostat stoppt</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM02-U2</td>
                      <td><span class="text-kurz">Thermostat-Pumpe defekt → kein Kreislauf</span><span class="text-detail">Thermostat-Pumpe defekt → kein Kreislauf</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM02-U3</td>
                      <td><span class="text-kurz">Thermostatfluid-Verlust (Leckage im Kreislauf)</span><span class="text-detail">Thermostatfluid-Verlust (Leckage im Kreislauf)</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch-Risiko">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch-Risiko</span>
                      <span class="text-detail">Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch-Risiko</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Indirekt ueber Glasbruch-Szenario</span>
                      <span class="text-detail">Indirekt ueber Glasbruch-Szenario</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Chargenverlust, ggf. Glasbruch</span>
                      <span class="text-detail">Chargenverlust, ggf. Glasbruch</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">10-50k EUR (Chargenverlust + ggf. Glasbruch)</span>
                      <span class="text-detail">10-50k EUR (Chargenverlust + ggf. Glasbruch)</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="TI-43: Temperaturanzeige zeigt Anstieg">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th><th>Einschr&auml;nkung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Sensor</td>
                      <td>Temperaturanzeige zeigt Anstieg</td>
                      <td>D</td>
                      <td>Nur lokal</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43 + PSV-43</td>
                      <td>Sicherheitsventil</td>
                      <td>Druckabsicherung → siehe KOMP-001-FM02</td>
                      <td>S</td>
                      <td>–</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Rueckflusskuehler RK-43</td>
                      <td>Automatisch</td>
                      <td>Eiswasserkuehlung am Rueckflusskuehler laeuft unabhaengig vom Thermostat → Kondensation</td>
                      <td>S</td>
                      <td>Nur bei Rueckflussbetrieb wirksam</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: TI-43 zeigt den Temperaturanstieg an, hat aber keinen Alarmkontakt — der Operator muss aktiv die Anzeige beobachten.</span>
                  <span class="text-detail">Einschränkung: TI-43 zeigt den Temperaturanstieg an, hat aber keinen Alarmkontakt — der Operator muss aktiv die Anzeige beobachten. Die Druckabsicherung (DHV-43 + PSV-43) schützt gegen die Druckfolge, nicht gegen die Ursache (Kühlungsausfall). Der Rückflusskühler RK-43 kann bei Rückflussbetrieb die Kühlungslücke teilweise kompensieren, aber nur solange die Eiswasserversorgung funktioniert und die Verdampfungsrate die Kühlkapazität nicht übersteigt. Bei exothermen Reaktionen ohne Rückflusskühler-Betrieb gibt es keine thermische Kompensation. Der Thermostat hat keine Redundanz — Totalausfall ist ein Single Point of Failure für die Temperaturregelung.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Notfallprozedur für Kühlungsausfall definieren und als SOP dokumentieren: (1) Heizung sofort abschalten, (2) Rührer weiterlaufen lassen (Wärmeabfuhr ü" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Notfallprozedur für Kühlungsausfall definieren und als SOP dokumentieren: (1) Heizung sofort abschalten, (2) Rührer weiterlaufen lassen (Wärmeabfuhr über Glaswand), (3) Rückflusskühler-Funktion prüfen (Eiswasserdurchfluss), (4) ggf.</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Notfallprozedur für Kühlungsausfall definieren und als SOP dokumentieren: (1) Heizung sofort abschalten, (2) Rührer weiterlaufen lassen (Wärmeabfuhr über Glaswand), (3) Rückflusskühler-Funktion prüfen (Eiswasserdurchfluss), (4) ggf. Reaktor kontrolliert entleeren. Ergänzend: Thermostat-Durchflussalarm nachrüsten — erkennt Pumpenausfall und Fluidverlust frühzeitig. Bei exothermen Synthesen mit hoher Wärmefreisetzung: Unabhängige Temperaturüberwachung (TSH) mit Alarmfunktion als zusätzliche Detection-Ebene (synergetisch mit FM01-Maßnahme).</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        
          
        
          
        

        <div class="category-block" id="cat-msr">
          <div class="category-header">
            <div class="category-icon">📡</div>
            <div class="category-info">
              <div class="category-name">MSR</div>
              <div class="category-desc">3 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">3 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-008-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-008-FM01</span>
                  <span class="card-component">TI-43</span>
                  
                </div>
                <div class="card-title">Fehlanzeige Temperatur (Messwertdrift/-ausfall)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Lokale Temperaturanzeige der Reaktormedientemperatur
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Eine Fehlanzeige führt zu falscher Thermostat-Regelung durch den Operator.</span>
                    <span class="text-detail">Eine Fehlanzeige führt zu falscher Thermostat-Regelung durch den Operator. Die Auswirkungen sind durch die Thermostat-Eigensicherung (Übertemperaturabschaltung, dT-Begrenzung 20 K) begrenzt — der Thermostat verhindert eine unkontrollierte Überhitzung des Mantels unabhängig von TI-43. Verbleibende Risiken: Thermoschock am Glas bei zu schnellem Aufheizen (Operator erkennt Temperaturdifferenz nicht), Chargenverlust bei falscher Prozesstemperatur, Verbrühungsgefahr bei offenem Handloch und heißem Inhalt.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Relativ gering, ca.</span>
                    <span class="text-detail">Pt100-Temperatursensoren sind zuverlässige Standardinstrumente mit typischen Ausfallraten von ~5 FPMH (CCPS/OREDA). Bei jährlicher Kalibrierung wird schleichende Drift erkannt und korrigiert. Akuter Sensorausfall (Fühlerbruch, Displaydefekt) ist das wahrscheinlichere Szenario — Pt100-Fühler sind empfindlich gegenüber mechanischer Belastung beim Rührerwechsel oder der Reinigung. Daten_konfidenz: hoch (CCPS/OREDA-Referenz für Temperatursensoren).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Ein Totalausfall (kein Messwert, Display dunkel) wird sofort erkannt.</span>
                    <span class="text-detail">Ein Totalausfall (kein Messwert, Display dunkel) wird sofort erkannt. Schleichende Drift ist schwieriger zu entdecken — der Operator hat keinen Referenzwert für Plausibilisierung. Indirekte Indikatoren: Bei Rückflussbetrieb zeigt der sichtbare Siedevorgang, ob die angezeigte Temperatur plausibel zum Siedepunkt des Lösemittels passt. Die jährliche Kalibrierung setzt eine Obergrenze für die maximal mögliche unerkannte Drift. Zwischen den Kalibrierungen ist eine Drift von wenigen Grad nicht erkennbar.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">5 × 4 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="TI-43 ist das einzige Thermometer am Glasreaktor R-20TA43 und damit die einzige Informationsquelle für den Operator zur Prozesstemperatur. Der Operato">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">TI-43 ist das einzige Thermometer am Glasreaktor R-20TA43 und damit die einzige Informationsquelle für den Operator zur Prozesstemperatur. Der Operator nutzt TI-43, um den Thermostat manuell nachzuregeln, den Siedepunkt des Lösemittels zu überwachen und Prozessentscheidungen zu treffen. Bei einer Fehlanzeige (Drift oder Totalausfall) arbeitet der Operator mit falschen Annahmen — er kann unbewusst den Thermostat zu hoch einstellen und den Reaktorinhalt überhitzen.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">TI-43 ist das einzige Thermometer am Glasreaktor R-20TA43 und damit die einzige Informationsquelle für den Operator zur Prozesstemperatur. Der Operator nutzt TI-43, um den Thermostat manuell nachzuregeln, den Siedepunkt des Lösemittels zu überwachen und Prozessentscheidungen zu treffen. Bei einer Fehlanzeige (Drift oder Totalausfall) arbeitet der Operator mit falschen Annahmen — er kann unbewusst den Thermostat zu hoch einstellen und den Reaktorinhalt überhitzen.

TI-43 ist ein Single Point of Failure für die Temperaturüberwachung: Es gibt kein redundantes Thermometer, keine automatische Plausibilitätsprüfung und keinen Vergleich mit dem Thermostat-Istwert (der die Manteltemperatur misst, nicht die Prozesstemperatur). Die jährliche Kalibrierung fängt schleichende Drift ab, schützt aber nicht vor akutem Sensorausfall. Der Thermostat hat eine eigene Übertemperaturabschaltung (Manteltemperatur), die als unabhängige Schutzschicht wirkt — allerdings bezogen auf die Manteltemperatur, nicht auf die Prozesstemperatur.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: hoch&lt;/b&gt;&lt;br&gt;Quantitative Ausfallraten aus industriellen Datenbanken (CCPS/OREDA) verfügbar.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: CCPS/OREDA&lt;/b&gt;&lt;br&gt;Ausfallrate aus industrieller Zuverlässigkeitsdatenbank. CCPS = Center for Chemical Process Safety, OREDA = Offshore &amp;amp; Onshore Reliability Data.">Quelle: CCPS/OREDA</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Messwertdrift — Pt100-Alterung, schleichende Abweichung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-008-01</td>
                      <td><span class="text-kurz">Messwertdrift — Pt100-Alterung, schleichende Abweichung</span><span class="text-detail">Messwertdrift — Pt100-Alterung, schleichende Abweichung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-008-02</td>
                      <td><span class="text-kurz">Fühlerbruch — mechanische Beschädigung</span><span class="text-detail">Fühlerbruch — mechanische Beschädigung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-008-03</td>
                      <td><span class="text-kurz">Displayausfall — Elektronik defekt</span><span class="text-detail">Displayausfall — Elektronik defekt</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Übertemperatur → Siedeverzug, Verbrühungsgefahr bei offenem System">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Übertemperatur → Siedeverzug, Verbrühungsgefahr bei offenem System</span>
                      <span class="text-detail">Übertemperatur → Siedeverzug, Verbrühungsgefahr bei offenem System</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine</span>
                      <span class="text-detail">Keine</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Thermoschock am Glas, Chargenverlust</span>
                      <span class="text-detail">Thermoschock am Glas, Chargenverlust</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">1-5k EUR</span>
                      <span class="text-detail">1-5k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Jährliche Kalibrierung: TI-43 wird jährlich kalibriert">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Jährliche Kalibrierung</td>
                      <td>prevention</td>
                      <td>TI-43 wird jährlich kalibriert</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Personenüberwachung</td>
                      <td>detection</td>
                      <td>Siedebeobachtung durch Glaskörper</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Thermostat-Eigensicherung</td>
                      <td>prevention</td>
                      <td>Übertemperaturabschaltung im Mantelkreislauf</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Kalibrierung fängt Drift ab, nicht akute Ausfälle.</span>
                  <span class="text-detail">Einschränkung: Kalibrierung fängt Drift ab, nicht akute Ausfälle. Visuelle Siedebeobachtung nur bei Rückfluss. Thermostat-Eigensicherung schützt Mantel, nicht Reaktorinneres.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="RPZ=80 (niedrig). Bestehende Controls (jährliche Kalibrierung + Thermostat-Eigensicherung) sind für das aktuelle Risikoniveau ausreichend. Optional: Z" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=80 (niedrig).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=80 (niedrig). Bestehende Controls (jährliche Kalibrierung + Thermostat-Eigensicherung) sind für das aktuelle Risikoniveau ausreichend. Optional: Zweites Thermometer (z. B. einfaches Glasthermometer im Reaktor) als visuelle Plausibilitätskontrolle — kostengünstig und sofort umsetzbar. Bei sicherheitskritischen Synthesen (exotherm, nah am Siedepunkt): Prozesstemperatur gegen Thermostat-Istwert plausibilisieren (Differenz > 20 K → Alarm).</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-009-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-009-FM01</span>
                  <span class="card-component">PI-43</span>
                  
                </div>
                <div class="card-title">Fehlanzeige Druck (Messwertdrift/-ausfall)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Lokale Druckanzeige des Reaktorinnendrucks
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — Leichte Qualitätsminderung, Ausfall < 1h</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Keine sicherheitskritischen Folgen bei PI-43-Ausfall.</span>
                    <span class="text-detail">Keine sicherheitskritischen Folgen bei PI-43-Ausfall. Das DHV-43 (0.4 barg) und PSV-43 (0.5 barg) schützen den Reaktor unabhängig vom Manometer. Bei Fehlanzeige ist nur die Prozessführung beeinträchtigt (Vakuumbetrieb, Rückfluss). Kein Personenrisiko, keine Umweltauswirkung. Chargenverlust + Sensorersatz im Bereich < 1k EUR. S=3 (Gering — leichte Qualitätsminderung, Ausfall < 1h).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">CCPS/OREDA-Referenz für Drucktransmitter: 8 FPMH (Failures Per Million Hours).</span>
                    <span class="text-detail">CCPS/OREDA-Referenz für Drucktransmitter: 8 FPMH (Failures Per Million Hours). Mit jährlicher Kalibrierung und dem robusten Einsatz als lokales Anzeigeinstrument (kein Regelkreis, keine hohe mechanische Belastung) ist O=4 (Relativ gering — ~1 mal in 2 Jahren eine Abweichung, die prozessrelevant ist). Schleichende Drift ist wahrscheinlicher als Totalausfall.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Totalausfall (Display dunkel) wird vom Operator sofort erkannt.</span>
                    <span class="text-detail">Totalausfall (Display dunkel) wird vom Operator sofort erkannt. Schleichende Drift erkennt der Operator an unplausiblen Werten — im Vakuumbetrieb ist der Sollwert bekannt, und Abweichungen > 50 mbar fallen auf. Verstopfung der Messleitung zeigt sich als eingefrorener Wert. D=4 (Relativ wahrscheinlich — 100% manuelle Prüfung, 70-80% Erkennungswahrscheinlichkeit).</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">3 × 4 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Das digitale Manometer PI-43 ist die einzige Druckmessung im Reaktor. Es zeigt lokal den Innendruck an — ohne Regelung, ohne Alarm, ohne Aufzeichnung.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Das digitale Manometer PI-43 ist die einzige Druckmessung im Reaktor. Es zeigt lokal den Innendruck an — ohne Regelung, ohne Alarm, ohne Aufzeichnung. Der Operator nutzt die Anzeige um den Druckaufbau bei Rückflussbetrieb oder Vakuumbetrieb zu überwachen und bei Bedarf manuell einzugreifen (z.B. Vakuumpumpe an/aus).</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Das digitale Manometer PI-43 ist die einzige Druckmessung im Reaktor. Es zeigt lokal den Innendruck an — ohne Regelung, ohne Alarm, ohne Aufzeichnung. Der Operator nutzt die Anzeige um den Druckaufbau bei Rückflussbetrieb oder Vakuumbetrieb zu überwachen und bei Bedarf manuell einzugreifen (z.B. Vakuumpumpe an/aus).

Bei Fehlanzeige (Drift, Verstopfung der Messleitung, Totalausfall) erkennt der Operator Überdrucksituationen nicht am Manometer. Allerdings ist der Reaktor durch zwei unabhängige Druckabsicherungen geschützt: Das DHV-43 (Druckhalteventil, Ansprechdruck 0.4 barg) als erste Stufe und das PSV-43 (Sicherheitsventil, 0.5 barg) als letzte Rückfallebene. Beide arbeiten rein mechanisch und unabhängig vom Manometer. Der PI-43-Ausfall ist daher für die Prozessführung relevant, aber nicht sicherheitskritisch.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: hoch&lt;/b&gt;&lt;br&gt;Quantitative Ausfallraten aus industriellen Datenbanken (CCPS/OREDA) verfügbar.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: CCPS/OREDA&lt;/b&gt;&lt;br&gt;Ausfallrate aus industrieller Zuverlässigkeitsdatenbank. CCPS = Center for Chemical Process Safety, OREDA = Offshore &amp;amp; Onshore Reliability Data.">Quelle: CCPS/OREDA</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Messwertdrift — Kalibrierabweichung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-009-01</td>
                      <td><span class="text-kurz">Messwertdrift — Kalibrierabweichung</span><span class="text-detail">Messwertdrift — Kalibrierabweichung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-009-02</td>
                      <td><span class="text-kurz">Verstopfung Messleitung — Feststoffablagerung</span><span class="text-detail">Verstopfung Messleitung — Feststoffablagerung</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Keine direkte Gefährdung — DHV/PSV schützen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine direkte Gefährdung — DHV/PSV schützen</span>
                      <span class="text-detail">Keine direkte Gefährdung — DHV/PSV schützen</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine</span>
                      <span class="text-detail">Keine</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Prozessstörung, keine Schäden</span>
                      <span class="text-detail">Prozessstörung, keine Schäden</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 1k EUR</span>
                      <span class="text-detail">< 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Jährliche Kalibrierung: PI-43 wird jährlich kalibriert">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Jährliche Kalibrierung</td>
                      <td>prevention</td>
                      <td>PI-43 wird jährlich kalibriert</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">DHV-43</td>
                      <td>prevention</td>
                      <td>Druckhalteventil bei 0.4 barg</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">PSV-43</td>
                      <td>prevention</td>
                      <td>Sicherheitsventil bei 0.5 barg</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die Druckanzeige PI-43 ist sicherheitstechnisch durch DHV-43 und PSV-43 doppelt abgesichert — der Druckschutz funktioniert auch bei PI-Ausfall.</span>
                  <span class="text-detail">Einschränkung: Die Druckanzeige PI-43 ist sicherheitstechnisch durch DHV-43 und PSV-43 doppelt abgesichert — der Druckschutz funktioniert auch bei PI-Ausfall. Die jährliche Kalibrierung fängt schleichende Drift ab. Der eigentliche Schutzmechanismus (mechanische Druckbegrenzung) ist vom Manometer vollständig unabhängig. Die Controls sind für diesen Fehlermodus ausreichend.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Restrisiko ist niedrig (RPZ=48). Die Kombination aus mechanischer Druckabsicherung (DHV + PSV, unabhängig vom Manometer) und jährlicher Kalibrierung i" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=48).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=48). Die Kombination aus mechanischer Druckabsicherung (DHV + PSV, unabhängig vom Manometer) und jährlicher Kalibrierung ist ausreichend. Keine zusätzlichen Maßnahmen erforderlich.</p>
                </div>
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-010-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-010-FM01</span>
                  <span class="card-component">SI-43</span>
                  
                </div>
                <div class="card-title">Fehlanzeige Drehzahl</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Drehzahlanzeige des Rührwerks am Schaltschrank
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — Leichte Qualitätsminderung, Ausfall < 1h</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Ein Drehzahl-Sensorausfall hat keine direkte Personengefährdung.</span>
                    <span class="text-detail">Ein Drehzahl-Sensorausfall hat keine direkte Personengefährdung. Im ungünstigsten Fall führt eine falsch eingestellte Drehzahl (Operator korrigiert blind) zu Rührerbruch oder erhöhter Dichtungsbelastung — Sachschaden < 1k EUR (Rührerersatz), keine sicherheitskritischen Folgen. Die Sicherheitsbarrieren (Inertisierung, Druckabsicherung) sind von der Drehzahlanzeige unabhängig.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">(Gering, ca.</span>
                    <span class="text-detail">Pickup-Drehzahlsensoren sind robuste Bauteile mit wenigen Ausfallmechanismen (Kabelbruch, Verschleiß). Die Umgebungsbedingungen (Raumtemperatur, keine aggressive Atmosphäre am Sensor) sind günstig. Keine CCPS/OREDA-Referenzdaten für diesen spezifischen Sensortyp verfügbar. Daten_konfidenz: mittel (allgemeine Betriebserfahrung mit Drehzahlsensoren an Laborreaktoren).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Wahrscheinlich — Autom. Prüfung ohne SPC, 80–95%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Ein Totalausfall (keine Anzeige am Schaltschrank) wird sofort erkannt.</span>
                    <span class="text-detail">Ein Totalausfall (keine Anzeige am Schaltschrank) wird sofort erkannt. Grobe Drehzahlabweichungen (Stillstand, halbe/doppelte Drehzahl) sind visuell durch die Glaswand und akustisch erkennbar. Feine Drift ist nicht erkennbar, aber sicherheitstechnisch irrelevant. Gesamtbewertung: Hohe Entdeckungswahrscheinlichkeit für sicherheitsrelevante Abweichungen.</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">27</span>
                <span class="rpz-formula">3 × 3 × 3</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="SI-43 ist der Drehzahlsensor am Rührwerk RW-43, der die aktuelle Drehzahl am Schaltschrank SS-43 anzeigt. Die Drehzahl wird mechanisch eingestellt (Ge">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">SI-43 ist der Drehzahlsensor am Rührwerk RW-43, der die aktuelle Drehzahl am Schaltschrank SS-43 anzeigt. Die Drehzahl wird mechanisch eingestellt (Getriebeübersetzung, per Hand) — SI-43 beeinflusst die Drehzahl nicht, sondern zeigt sie nur an. Bei einem Sensorausfall läuft das Rührwerk mit der zuletzt eingestellten Drehzahl weiter — der Operator weiß lediglich nicht, welche Drehzahl tatsächlich anliegt.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">SI-43 ist der Drehzahlsensor am Rührwerk RW-43, der die aktuelle Drehzahl am Schaltschrank SS-43 anzeigt. Die Drehzahl wird mechanisch eingestellt (Getriebeübersetzung, per Hand) — SI-43 beeinflusst die Drehzahl nicht, sondern zeigt sie nur an. Bei einem Sensorausfall läuft das Rührwerk mit der zuletzt eingestellten Drehzahl weiter — der Operator weiß lediglich nicht, welche Drehzahl tatsächlich anliegt.

Die Sicherheitsrelevanz ist gering: Die Drehzahl hat keinen direkten Einfluss auf die Sicherheitsbarrieren (Inertisierung, Druckabsicherung, Temperaturkontrolle). Indirekt kann eine falsch eingestellte Drehzahl (zu hoch) zu Rührerbruch oder erhöhter Belastung der Gleitringdichtung führen. Der Operator kann die Rührerbewegung durch die Glaswand visuell kontrollieren und grobe Drehzahlabweichungen akustisch wahrnehmen.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Sensorausfall — Pickup-Sensor verschlissen oder Kabelbruch">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (1)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-010-01</td>
                      <td><span class="text-kurz">Sensorausfall — Pickup-Sensor verschlissen oder Kabelbruch</span><span class="text-detail">Sensorausfall — Pickup-Sensor verschlissen oder Kabelbruch</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Keine Personengefährdung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine Personengefährdung</span>
                      <span class="text-detail">Keine Personengefährdung</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine</span>
                      <span class="text-detail">Keine</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Rührerbruch bei falscher Drehzahl möglich</span>
                      <span class="text-detail">Rührerbruch bei falscher Drehzahl möglich</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 1k EUR</span>
                      <span class="text-detail">< 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Visuelle/akustische Kontrolle: Operator sieht/hört Rührer durch Glaskörper">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (1)
                </div>
                <div class="sub-content">
                
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Visuelle/akustische Kontrolle</td>
                      <td>detection</td>
                      <td>Operator sieht/hört Rührer durch Glaskörper</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Die visuelle und akustische Kontrolle durch den Operator ist für grobe Drehzahlabweichungen ausreichend — Stillstand und extreme Drehzahlen fallen sofort auf.</span>
                  <span class="text-detail">Einschränkung: Die visuelle und akustische Kontrolle durch den Operator ist für grobe Drehzahlabweichungen ausreichend — Stillstand und extreme Drehzahlen fallen sofort auf. Feine Abweichungen (z. B. 500 statt 400 U/min) sind visuell nicht unterscheidbar. Da die Drehzahl mechanisch eingestellt wird und SI-43 nur anzeigt (nicht regelt), hat ein Sensorausfall keine direkte Auswirkung auf den Prozess.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="RPZ=27 (niedrig). Bestehende Controls sind ausreichend — die visuelle und akustische Kontrolle durch den Operator über die transparente Glaswand kompe" style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=27 (niedrig).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">RPZ=27 (niedrig). Bestehende Controls sind ausreichend — die visuelle und akustische Kontrolle durch den Operator über die transparente Glaswand kompensiert den Sensorausfall für sicherheitsrelevante Abweichungen (Stillstand, extreme Drehzahl). Keine zusätzlichen Maßnahmen erforderlich. Bei nächster Wartung: Sensor und Kabelverbindung prüfen.</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-elektrisch">
          <div class="category-header">
            <div class="category-icon">⚡</div>
            <div class="category-info">
              <div class="category-name">Elektrisch</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA43-KOMP-007-FM01">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-007-FM01</span>
                  <span class="card-component">Schaltschrank SS-43</span>
                  
                </div>
                <div class="card-title">Ausfall Spannungsversorgung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Spannungsversorgung für Rührwerk und Sensoren
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — Deutliche Qualitätsminderung, < 1 Tag, < 1k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Keine direkte Personengefährdung durch den Stromausfall selbst.</span>
                    <span class="text-detail">Keine direkte Personengefährdung durch den Stromausfall selbst. Der Thermostat heizt weiter — das ist ein sekundäres Risiko, aber bei personenüberwachtem Betrieb wird der Ausfall sofort erkannt (Anzeigen dunkel, Rührer steht still). Chargenverlust im Bereich < 1k EUR, keine Anlagenschäden. S=4 (Relativ gering — deutliche Qualitätsminderung, < 1 Tag Ausfall).</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Netzausfälle in Industriewerken (Werk Penzberg) sind durch USV und Netzredundanz selten.</span>
                    <span class="text-detail">Netzausfälle in Industriewerken (Werk Penzberg) sind durch USV und Netzredundanz selten. Geschätzt ~1 mal in 10 Jahren ein relevanter Ausfall. Sicherungsauslösung durch Überlast (blockierter Rührer) ist häufiger, aber meist harmlos — Sicherung wird getauscht, Betrieb fortgesetzt. O=3 (Gering — ~1 mal in 10 Jahren). Keine CCPS/OREDA-Referenz für Schaltschränke.</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr wahrscheinlich — Autom. Prüfung mit SPC, > 95%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Bei personenüberwachtem Betrieb wird ein Stromausfall sofort erkannt: Alle Anzeigen am Schaltschrank erlöschen, der Rührer steht still (visuell und akustisch wahrnehmbar).</span>
                    <span class="text-detail">Bei personenüberwachtem Betrieb wird ein Stromausfall sofort erkannt: Alle Anzeigen am Schaltschrank erlöschen, der Rührer steht still (visuell und akustisch wahrnehmbar). Erkennung innerhalb von Sekunden. D=2 (Sehr wahrscheinlich — automatische Prüfung mit SPC, >95% Erkennungswahrscheinlichkeit).</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">24</span>
                <span class="rpz-formula">4 × 3 × 2</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section sub-collapsible" data-preview="Der Schaltschrank SS-43 ist die zentrale elektrische Schnittstelle des Glasreaktors — er versorgt das Rührwerk RW-43 und die gesamte Sensorik (TI-43 T">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Kontext
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Schaltschrank SS-43 ist die zentrale elektrische Schnittstelle des Glasreaktors — er versorgt das Rührwerk RW-43 und die gesamte Sensorik (TI-43 Temperatur, PI-43 Druck, SI-43 Drehzahl) mit Spannung. Bei einem Spannungsausfall fallen alle aktiven Komponenten gleichzeitig aus: Rührer steht still, alle Anzeigen sind dunkel, der Operator verliert die Übersicht über den Prozesszustand.</p>
                  <p class="text-detail" style="font-size:13px;color:var(--text-secondary);margin:0;">Der Schaltschrank SS-43 ist die zentrale elektrische Schnittstelle des Glasreaktors — er versorgt das Rührwerk RW-43 und die gesamte Sensorik (TI-43 Temperatur, PI-43 Druck, SI-43 Drehzahl) mit Spannung. Bei einem Spannungsausfall fallen alle aktiven Komponenten gleichzeitig aus: Rührer steht still, alle Anzeigen sind dunkel, der Operator verliert die Übersicht über den Prozesszustand.

Der kritische Punkt ist, dass der externe Thermostat (Package Unit mit eigener Versorgung) bei Stromausfall des Schaltschranks weiterheizt. Der Reaktor wird also weiter beheizt, aber ohne Durchmischung (Rührer steht) und ohne Temperaturanzeige. Bei exothermen Reaktionen oder temperaturempfindlichen Stoffen kann dies zu lokaler Überhitzung oder Thermoschock führen.</p>
                </div>
              </div>
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #16A34A;color:#16A34A;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: hoch&lt;/b&gt;&lt;br&gt;Eindeutige Gefahrenlage mit klaren Standards — die Bewertung ist gut abgesichert.">KI-Konfidenz: hoch</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #6B7280;color:#6B7280;font-weight:600;" data-badge-tip="&lt;b&gt;Quelle: Betriebserfahrung&lt;/b&gt;&lt;br&gt;Achtung: Keine tatsächlichen Betriebsdaten dieser Anlage. Der KI-Agent nutzt allgemeines Branchenwissen über typische Ausfallraten dieses Anlagentyps.">Quelle: Betriebserfahrung</span>
                  
                </div>
              </div>
              

              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Netzausfall — Gebäudeversorgung unterbrochen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-007-01</td>
                      <td><span class="text-kurz">Netzausfall — Gebäudeversorgung unterbrochen</span><span class="text-detail">Netzausfall — Gebäudeversorgung unterbrochen</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-007-02</td>
                      <td><span class="text-kurz">Sicherung löst aus — Überlast/Kurzschluss</span><span class="text-detail">Sicherung löst aus — Überlast/Kurzschluss</span></td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              
              <div class="sub-section sub-collapsible" data-preview="Keine direkte Personengefährdung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Keine direkte Personengefährdung</span>
                      <span class="text-detail">Keine direkte Personengefährdung</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Kein Umweltrisiko</span>
                      <span class="text-detail">Kein Umweltrisiko</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">Rührstillstand, Ablagerungen möglich</span>
                      <span class="text-detail">Rührstillstand, Ablagerungen möglich</span>
                    </div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">
                      <span class="text-kurz">< 1k EUR</span>
                      <span class="text-detail">< 1k EUR</span>
                    </div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung: SOP: Bei Stromausfall Thermostat manuell abschalten">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                
                
                  
                
                  
                
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Betriebsanweisung</td>
                      <td>prevention</td>
                      <td>SOP: Bei Stromausfall Thermostat manuell abschalten</td>
                      <td>–</td>
                      
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Personenüberwachung</td>
                      <td>detection</td>
                      <td>Operator erkennt Ausfall sofort</td>
                      <td>–</td>
                      
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">
                  <span class="text-kurz">Einschränkung: Bei personenüberwachtem Betrieb wird der Stromausfall sofort erkannt — der Operator sieht dunkle Anzeigen und hört den Rührer stoppen.</span>
                  <span class="text-detail">Einschränkung: Bei personenüberwachtem Betrieb wird der Stromausfall sofort erkannt — der Operator sieht dunkle Anzeigen und hört den Rührer stoppen. Der kritische Punkt ist die SOP-Befolgung: Der Operator muss den Thermostat manuell abschalten, da dieser eine separate Versorgung hat und weiterheizt. Wenn der Operator nicht sofort reagiert (z.B. kurze Abwesenheit), kann der Reaktor bis zu mehreren Minuten unkontrolliert beheizt werden.</span>
                </div>
                
                </div>
              </div>
              

              
              

              
              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Restrisiko ist niedrig (RPZ=24). Die bestehende Kombination aus Personenüberwachung (sofortige Erkennung) und SOP (Thermostat manuell abschalten) ist " style="padding:10px 12px;background:var(--bg-secondary);border-radius:6px;border-left:3px solid var(--accent-blue);margin-top:8px;">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)" style="margin-bottom:4px;">
                  <span class="section-chevron">&#9654;</span>
                  Empfehlung
                </div>
                <div class="sub-content">
                  <p class="text-kurz" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=24).</p>
                  <p class="text-detail" style="font-size:12px;color:var(--text-secondary);margin:0;">Restrisiko ist niedrig (RPZ=24). Die bestehende Kombination aus Personenüberwachung (sofortige Erkennung) und SOP (Thermostat manuell abschalten) ist ausreichend. Keine zusätzlichen technischen Maßnahmen erforderlich. Empfehlung: SOP-Punkt zur Thermostat-Abschaltung bei Stromausfall regelmäßig in Unterweisungen ansprechen.</p>
                </div>
              </div>
              

            </div>
          </div>
          
        </div>
        

      </div>

      
      <div class="view-component" id="view-component" style="display:none;">

        
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        

        
        
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-glasreaktor_r_20ta43">
          <div class="comp-group-header">
            <span class="comp-group-id">Glasreaktor R-20TA43</span>
            <span class="comp-group-name">Glasreaktor R-20TA43</span>
            <span class="comp-group-count">6 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-20TA43-KOMP-001-FM04">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM04</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Verlust der N2-Inertisierung — explosionsfaehige Atmosphaere im Reaktor</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Aufrechterhaltung einer inerten Atmosphaere (N2) im Reaktorinnenraum zur Vermeidung explosionsfaehiger Gemische</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">280</span>
                <span class="rpz-formula">10 × 4 × 7</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="N₂-Versorgungsausfall — Das Hausnetz liefert keinen Stickstoff mehr (Leitungsbruch, Druckabfall im zentralen Verteiler, geplante Wartung ohne Vorwarnu">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U1</td>
                      <td>N₂-Versorgungsausfall — Das Hausnetz liefert keinen Stickstoff mehr (Leitungsbruch, Druckabfall im zentralen Verteiler, geplante Wartung ohne Vorwarnung). Betrifft gleichzeitig das Sperrgas der Gleitringdichtung und die Reaktor-Inertisierung. Ohne N₂-Druckwächter am Reaktor wird der Ausfall nicht erkannt.</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U2</td>
                      <td>Inertisierung nicht oder unvollständig vor Prozessstart durchgeführt — Der Operator führt die Druckwechsel-Inertisierung manuell durch, hat aber keine Möglichkeit zu verifizieren, ob die O₂-Konzentration tatsächlich unter 8 Vol.-% (LOC) liegt. Zeitdruck, Ablenkung oder fehlende Routine können dazu führen, dass der Vorgang abgekürzt oder übersprungen wird.</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U3</td>
                      <td>Schleichender Lufteintritt über undichte Stellen — Durch Alterung von PTFE-Dichtungen, leicht geöffnete Flansche oder Risse in Glaskomponenten dringt langsam Luft in den Reaktor ein. Bei Vakuumbetrieb wird dieser Effekt verstärkt. Die O₂-Konzentration steigt unmerklich über die LOC, ohne dass der Operator dies bemerken kann.</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM04-U4</td>
                      <td>Handloch geöffnet bei laufendem Prozess — Das Handloch HL-43 dient zur Befüllung und Inspektion. Bei Öffnung während der Reaktion strömt Umgebungsluft direkt in den Reaktor mit heißen Lösemitteldämpfen. Es gibt kein Interlock, das die Öffnung bei laufendem Rührer oder aktiver Heizung verhindert.</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Zündung der explosionsfähigen Atmosphäre: Explosion des Glasreaktors mit Splitterwurf (Borosilikatglas zerbricht in scharfkantige Fragmente), Flam">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Gefaehrlich</span></div>
                    <div class="effect-cell-text">Bei Zündung der explosionsfähigen Atmosphäre: Explosion des Glasreaktors mit Splitterwurf (Borosilikatglas zerbricht in scharfkantige Fragmente), Flammenbildung durch brennende Lösemittel, Druckwelle im geschlossenen Raum 330. Potenziell tödlich, da das Bedienpersonal bei manuellem Betrieb direkt am Reaktor steht (Abstand < 1 m bei Befüllung über Handloch).</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">Freisetzung brennender organischer Lösemittel (Ethanol, Methanol, Isopropanol) in den Laborraum. Brandausbreitung auf Nachbaranlagen möglich. Lösemittel können über die Tropfwanne hinaus austreten und ins Abwassersystem gelangen. Rauchgasentwicklung mit Evakuierungsbedarf für Gebäude 353.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Totalverlust des Glasreaktors R-20TA43 und aller Anbauteile (Rührwerk, Rückflusskühler, Instrumentierung). Bei Brandfolge: Beschädigung benachbarter Anlagen im Technikum, Gebäudeinfrastruktur (Elektrik, Lüftung, Deckenverkleidung). Wiederbeschaffungskosten Reaktorsystem ca. 80k EUR, Gesamtschaden mit Folgeschäden > 250k EUR.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Direktschaden: Reaktorsystem ~80k EUR, Gebäudesanierung ~100-200k EUR. Indirekte Kosten: Betriebsunterbrechung des Technikums (Wochen bis Monate), Projektverzögerungen, behördliche Untersuchung, mögliche Auflagen. Gesamtschaden bei Personenschaden: > 1 Mio EUR inkl. Folgekosten.</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="N2-Inertisierung (Druckwechsel): Druckwechsel-Inertisierung vor Prozessstart">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">N2-Inertisierung (Druckwechsel)</td>
                      <td>Druckwechsel-Inertisierung vor Prozessstart</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">N2-Sperrgas Gleitringdichtung</td>
                      <td>N2 als Sperrmedium an Ruehrwelle</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Erdung ER-43</td>
                      <td>Eliminiert elektrostatische Zuendquelle</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">RLT Raumlueftung</td>
                      <td>Technische Lueftung Raum 330, stroemungsueberwacht</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="O2-Ueberwachung im Reaktor mit Alarm (RPZ 80)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (3)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">O2-Ueberwachung im Reaktor mit Alarm</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">280</span>
                        <span>→</span>
                        <span class="rpz-new">80</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">O₂-Sensor im Reaktorkopf. Voralarm 6 Vol.-%, Heizungsabschaltung bei 8 Vol.-%. ATEX-konform.</span><span class="text-detail">Installation eines paramagnetischen oder elektrochemischen O₂-Sensors im Reaktorkopf mit kontinuierlicher Messung. Voralarm bei O₂ > 6 Vol.-% (akustisch + optisch am Reaktor), Hauptalarm mit automatischer Heizungsabschaltung bei O₂ > 8 Vol.-% (LOC). Der Sensor macht den bisher unsichtbaren Zustand 'Verlust der Inertisierung' sofort sichtbar und gibt dem Operator die Möglichkeit, rechtzeitig zu reagieren. ATEX-konforme Ausführung erforderlich.</span></div>
                  <div class="measure-reasoning">D sinkt von 7 auf 2: Automatische Erkennung statt unsichtbarem Zustand. RPZ_neu = 80 (niedrig).</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Automatische N2-Nachspeisung bei O2-Alarm</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">280</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Automatische N₂-Einspeisung bei O₂ > 6 Vol.-% bis < 4 Vol.-%. Setzt O₂-Sensor voraus.</span><span class="text-detail">Bei Erreichen des Voralarms (O₂ > 6 Vol.-%) wird automatisch N₂ in den Reaktor eingespeist, bis die O₂-Konzentration wieder unter 4 Vol.-% sinkt. Setzt den O₂-Sensor (Maßnahme 1) voraus. Die Nachspeisung erfolgt über ein Magnetventil mit definiertem Volumenstrom, gesteuert durch den O₂-Messwert. Damit wird die Inertisierung bei schleichendem Lufteintritt oder N₂-Druckabfall selbstständig wiederhergestellt.</span></div>
                  <div class="measure-reasoning">O sinkt von 4 auf 2: Automatische Gegensteuerung bei N2-Verlust. RPZ_neu = 40 (niedrig).</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Handloch-Interlock: Verriegelung gegen Oeffnen bei laufendem Prozess</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">280</span>
                        <span>→</span>
                        <span class="rpz-new">60</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Magnetverriegelung am Handloch — Öffnung nur bei Stillstand von Rührer und Heizung.</span><span class="text-detail">Magnetverriegelung oder mechanischer Interlock am Handloch HL-43, der die Öffnung bei laufendem Rührer oder aktiver Heizung physisch verhindert. Freigabe nur bei Stillstand beider Systeme. Eliminiert den gefährlichsten Bedienfehler (Handloch öffnen bei laufendem Prozess mit heißen Lösemitteldämpfen). Schnell umsetzbar, mechanisch robust.</span></div>
                  <div class="measure-reasoning">O sinkt: Eliminiert Bedienfehler 'Handloch oeffnen bei laufendem Prozess'. RPZ_neu = 60 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA43-KOMP-001-FM03">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM03</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Unkontrollierter Vakuumverlust (Falschluft-Einbruch) bei Vakuumbetrieb</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">160</span>
                <span class="rpz-formula">8 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 90</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Undichte Flansch-/Handlochdichtung bei Vakuumbetrieb">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM03-U1</td>
                      <td>Undichte Flansch-/Handlochdichtung bei Vakuumbetrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM03-U2</td>
                      <td>Riss in Glaswand durch Thermoschock oder mechanische Belastung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM03-U3</td>
                      <td>Gleitringdichtung am Ruehrwerk undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Verlust Inertisierung → Ex-Gefahr im Reaktor">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Verlust Inertisierung → Ex-Gefahr im Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Loesemitteldampf-Austritt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Prozessunterbrechung, Chargenverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">1-5k EUR + Stillstand</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="PI-43: Druckanzeige zeigt Vakuumverlust">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-43</td>
                      <td>Druckanzeige zeigt Vakuumverlust</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">N2-Sperrgas RW-43</td>
                      <td>N2 an Gleitringdichtung begrenzt Lufteintritt</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Dichtigkeitstest</td>
                      <td>Dichtigkeitstest vor Inertisierung</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Dichtigkeitstest als Pflicht-SOP vor jedem Vakuum-Batch (RPZ 90)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Dichtigkeitstest als Pflicht-SOP vor jedem Vakuum-Batch</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">160</span>
                        <span>→</span>
                        <span class="rpz-new">90</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Verpflichtender Dichtigkeitstest (Druckhaltetest) vor jedem Vakuumbetrieb. Ergebnis in Chargenprotokoll dokumentieren.</span><span class="text-detail">Verpflichtender Dichtigkeitstest (Druckhaltetest) vor jedem Vakuumbetrieb. Ergebnis in Chargenprotokoll dokumentieren.</span></div>
                  <div class="measure-reasoning">O sinkt von 4 auf 3: Undichtigkeiten werden vor Prozessstart erkannt. RPZ_neu = 90 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA43-KOMP-001-FM05">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM05</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Glasbruch durch mechanische Belastung oder Thermoschock</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">144</span>
                <span class="rpz-formula">8 × 3 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 96</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Thermoschock dT > 120 K zwischen Mantel und Inhalt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U1</td>
                      <td>Thermoschock dT > 120 K zwischen Mantel und Inhalt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U2</td>
                      <td>Mechanischer Stoss durch Werkzeug/Manipulation</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U3</td>
                      <td>Materialermuedung nach Druck-/Temperaturzyklen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM05-U4</td>
                      <td>Vakuumimplosion bei Ueberfahren der Druckdifferenz</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Splitterwurf + brennbares Loesemittel. Schwerverletzte moeglich.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Kritisch</span></div>
                    <div class="effect-cell-text">Splitterwurf + brennbares Loesemittel. Schwerverletzte moeglich.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Freisetzung bis 12 L Loesemittel in AwSV-Boden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Totalverlust ~35k EUR</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">50-80k EUR gesamt</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Thermostat dT-Begrenzung: Begrenzt dT auf max. 20 K">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">Thermostat dT-Begrenzung</td>
                      <td>Begrenzt dT auf max. 20 K</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                      <td>Splitterschutzfolie haelt Splitter zusammen</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>AwSV-konforme Auffangflaeche</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>TI-43 Temperaturanzeige (Temperature Indicator)</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Regelmaessige visuelle Inspektion Glasoberflaeche (6 Monate) (RPZ 96)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmaessige visuelle Inspektion Glasoberflaeche (6 Monate)</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">144</span>
                        <span>→</span>
                        <span class="rpz-new">96</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Halbjaehrliche Sichtpruefung auf Kratzer, Risse, Spannungsrisse. Dokumentation in Pruefliste.</span><span class="text-detail">Halbjaehrliche Sichtpruefung auf Kratzer, Risse, Spannungsrisse. Dokumentation in Pruefliste.</span></div>
                  <div class="measure-reasoning">D sinkt von 6 auf 4: Risse/Kratzer als Vorstufe von Bruch werden frueh erkannt. RPZ_neu = 96 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-001-FM02">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM02</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Unzulaessiger Druckaufbau im Glasreaktor ueber 0.5 barg</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Verstopfung der Abluftleitung (Kondensation, Feststoff, Vereisung)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U1</td>
                      <td>Verstopfung der Abluftleitung (Kondensation, Feststoff, Vereisung)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U2</td>
                      <td>Unkontrollierte Gasfreisetzung bei exothermer Reaktion</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U3</td>
                      <td>N2-Druckregler-Versagen: N2 stroemt unkontrolliert ein (2.5 barg)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM02-U4</td>
                      <td>Handloch nicht korrekt verschlossen bei Druckbetrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Glasbruch + Splitterwurf + brennbares Loesemittel → Verletzungs- und Brandgefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Kritisch</span></div>
                    <div class="effect-cell-text">Glasbruch + Splitterwurf + brennbares Loesemittel → Verletzungs- und Brandgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Freisetzung von max. 15 L brennbarem Loesemittel</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Totalverlust Glasreaktor ~35k EUR</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Reaktor-Ersatz + Stillstand: 50-80k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="DHV-43: Oeffnet bei 0.4 barg, kontrollierte Entlastung Richtung Abluft">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43</td>
                      <td>Oeffnet bei 0.4 barg, kontrollierte Entlastung Richtung Abluft</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">PSV-43</td>
                      <td>Oeffnet bei 0.5 barg, letzte Druckabsicherung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-43</td>
                      <td>PI-43 Druckanzeige (Pressure Indicator), digitales Manometer, nur lokal</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                      <td>Splitterschutzfolie auf Glasaussenseite</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-001-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM01</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Ueberfuellung des Glasreaktors ueber 12 L Maximalfuellvolumen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">4 × 4 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Bedienfehler: Falsche Mengenabschaetzung bei manueller Befuellung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM01-U1</td>
                      <td>Bedienfehler: Falsche Mengenabschaetzung bei manueller Befuellung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM01-U2</td>
                      <td>Unbeabsichtigte Doppelbefuellung (2x 10L-Gebinde)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM01-U3</td>
                      <td>Rueckstrom aus nachgeschalteter Anlage ueber Bodenventil</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Spritzgefahr bei Loesemittelaustritt, Hautreizung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Spritzgefahr bei Loesemittelaustritt, Hautreizung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Geringe Menge in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Verschmutzung, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Chargenwiederholung < 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Visuelle Kontrolle: Bediener ueberwacht Fuellstand visuell durch Glaswand">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Bediener ueberwacht Fuellstand visuell durch Glaswand</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Tropfwanne TW-43</td>
                      <td>Auffangwanne unter Reaktor</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>AwSV-konforme Auffangflaeche</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-001-FM06">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-001-FM06</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Leckage am Bodenventil BV-43 oder Schlauchverbindung bei Transfer</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Bereitstellung eines geschlossenen, druckfesten Reaktionsraums fuer Synthesen unter Rueckfluss mit wechselnden organischen Loesemitteln (15 L, Borosilikatglas 3.3)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">5 × 4 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Undichte Schlauchverbindung (Schelle locker, Schlauch poroes)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-FM06-U1</td>
                      <td>Undichte Schlauchverbindung (Schelle locker, Schlauch poroes)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM06-U2</td>
                      <td>Bodenventil nicht vollstaendig geschlossen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-FM06-U3</td>
                      <td>Dichtung durch Loesemittel angegriffen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Loesemittelkontakt, Hautreizung, Daempfe">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Loesemittelkontakt, Hautreizung, Daempfe</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">In Tropfwanne/AwSV-Boden aufgefangen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Reinigungsaufwand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">< 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Tropfwanne TW-43: Auffangwanne unter Reaktor">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Tropfwanne TW-43</td>
                      <td>Auffangwanne unter Reaktor</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Bediener bei Transfer anwesend</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>Auffangflaeche</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-rührwerk_rw_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Rührwerk RW-43</span>
            <span class="comp-group-name">Rührwerk RW-43</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA43-KOMP-002-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-002-FM01</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Versagen der Gleitringdichtung am Ruehrwerk — Verlust der Gasdichtheit</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Homogene Durchmischung des Reaktorinhalts (0-800 U/min) mit gasdichter Wellendurchfuehrung (Gleitringdichtung + N2-Sperrung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">192</span>
                <span class="rpz-formula">8 × 4 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 63</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Verschleiss der Gleitringdichtung (Trockenlauf, Alterung)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM01-U1</td>
                      <td>Verschleiss der Gleitringdichtung (Trockenlauf, Alterung)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM01-U2</td>
                      <td>Ausfall N2-Sperrgas → Dichtung laeuft ohne Sperrmedium</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM01-U3</td>
                      <td>Fehlausrichtung der Ruehrwelle (Vibration → Dichtungsschaden)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Loesemitteldampf-Austritt in Raum + Verlust Inertisierung → Ex-Gefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">Loesemitteldampf-Austritt in Raum + Verlust Inertisierung → Ex-Gefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Geringe Dampfmengen, RLT verdünnt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Prozessunterbrechung, Dichtungswechsel</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Dichtungswechsel + Chargenverlust: 5-15k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="N2-Sperrgas: N2 als Sperrmedium verhindert Dampfaustritt und Lufteintritt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">N2-Sperrgas</td>
                      <td>N2 als Sperrmedium verhindert Dampfaustritt und Lufteintritt</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">RLT Raumlueftung</td>
                      <td>Verdünnt freigesetzte Daempfe im Raum</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle/olfaktorische Kontrolle</td>
                      <td>Bediener kann Loesemitteldaempfe riechen</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="N2-Sperrgas-Druckueberwachung mit Alarm (RPZ 63)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (2)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">N2-Sperrgas-Druckueberwachung mit Alarm</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">192</span>
                        <span>→</span>
                        <span class="rpz-new">63</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Drucksensor am N2-Sperrgas-Anschluss der Gleitringdichtung. Alarm bei Druckabfall (= Leckage oder N2-Ausfall).</span><span class="text-detail">Drucksensor am N2-Sperrgas-Anschluss der Gleitringdichtung. Alarm bei Druckabfall (= Leckage oder N2-Ausfall).</span></div>
                  <div class="measure-reasoning">D sinkt von 6 auf 3: Druckabfall am Sperrgas ist fruehester Indikator fuer Dichtungsversagen. RPZ_neu = 63 (niedrig).</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wartungsintervall Gleitringdichtung festlegen (12 Monate)</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">192</span>
                        <span>→</span>
                        <span class="rpz-new">126</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Praeventiver Dichtungswechsel alle 12 Monate oder bei Anzeichen von Leckage. Dokumentation im Wartungsplan.</span><span class="text-detail">Praeventiver Dichtungswechsel alle 12 Monate oder bei Anzeichen von Leckage. Dokumentation im Wartungsplan.</span></div>
                  <div class="measure-reasoning">O sinkt von 4 auf 3: Praeventiver Austausch reduziert Ausfallwahrscheinlichkeit. RPZ_neu = 126 → 84 falls D durch Sperrgas-Ueberwachung auch sinkt.</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA43-KOMP-002-FM02">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-002-FM02</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Ausfall des Ruehrwerks oder Trockenlauf bei Entleerung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Homogene Durchmischung des Reaktorinhalts (0-800 U/min) mit gasdichter Wellendurchfuehrung (Gleitringdichtung + N2-Sperrung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">160</span>
                <span class="rpz-formula">8 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 90</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Elektrischer Ausfall (Sicherung, Motorschaden)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM02-U1</td>
                      <td>Elektrischer Ausfall (Sicherung, Motorschaden)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM02-U2</td>
                      <td>Mechanische Blockade (Feststoff im Medium, verbogene Welle)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RW-FM02-U3</td>
                      <td>Trockenlauf bei Entleerung — Fuellstand unter Ruehrerspitze</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Trockenlauf: Funkenbildung in Ex-Zone → Zuendgefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Bei Trockenlauf: Funkenbildung in Ex-Zone → Zuendgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Keine Auswirkung</span></div>
                    <div class="effect-cell-text">Kein Austritt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Ruehrerschaden, Lager-/Wellenschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Reparatur 2-10k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="SI-43: SI-43 Drehzahlanzeige am Schaltschrank">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">SI-43</td>
                      <td>SI-43 Drehzahlanzeige am Schaltschrank</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Bediener sieht Ruehrerbewegung durch Glaswand</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">ATEX-Rührwerk</td>
                      <td>Ruehrwerk ATEX Zone 2 klassifiziert</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung: Ruehrer vor vollstaendiger Entleerung abschalten (RPZ 90)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Betriebsanweisung: Ruehrer vor vollstaendiger Entleerung abschalten</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">160</span>
                        <span>→</span>
                        <span class="rpz-new">90</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">SOP ergaenzen: Ruehrer abschalten wenn Fuellstand < 3 L (unter Ruehrerspitze). Fuellstandsmarkierung anbringen.</span><span class="text-detail">SOP ergaenzen: Ruehrer abschalten wenn Fuellstand < 3 L (unter Ruehrerspitze). Fuellstandsmarkierung anbringen.</span></div>
                  <div class="measure-reasoning">O sinkt von 4 auf 3: Klare Anweisung reduziert Trockenlauf-Wahrscheinlichkeit. RPZ_neu = 90 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-handloch_hl_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Handloch HL-43</span>
            <span class="comp-group-name">Handloch HL-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-20TA43-KOMP-006-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-006-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Betrieb mit offenem/undichtem Handloch</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dichter Verschluss während des Betriebs (Rühren, Heizen, Rückfluss)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">162</span>
                <span class="rpz-formula">9 × 3 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 27</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Bedienfehler — Operator vergisst Handloch zu schließen und startet Heizbetrieb">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-006-01</td>
                      <td>Bedienfehler — Operator vergisst Handloch zu schließen und startet Heizbetrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-006-02</td>
                      <td>Dichtung defekt — verschlissen oder falsch eingelegt, Handloch wirkt geschlossen, dichtet aber nicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-006-03</td>
                      <td>Bewusste Entscheidung — Operator lässt Handloch offen für Nachdosierung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Zündung: Stichflamme/Verpuffung am Handloch. Operator direkt exponiert. Schwere Verbrennungen.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">kritisch</span></div>
                    <div class="effect-cell-text">Bei Zündung: Stichflamme/Verpuffung am Handloch. Operator direkt exponiert. Schwere Verbrennungen.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Begrenzte Menge, Innenraum mit Abluft.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">hoch</span></div>
                    <div class="effect-cell-text">Glasbruch, Folgeschäden. Ersatz ~25k EUR.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">25-50k EUR gesamt.</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung: SOP: Handloch vor Heizstart schließen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Betriebsanweisung</td>
                      <td>SOP: Handloch vor Heizstart schließen</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">RLT-Anlage</td>
                      <td>Raumlufttechnik mit Strömungsüberwachung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                      <td>Splitterschutz am Reaktorglas</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Positionsschalter am Handloch mit Interlock zum Thermostat (RPZ 27)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (3)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Positionsschalter am Handloch mit Interlock zum Thermostat</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">162</span>
                        <span>→</span>
                        <span class="rpz-new">27</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Ein Positionsschalter (Reed-Kontakt oder induktiver Sensor) am Handloch erkennt, ob es geöffnet oder geschlossen ist. Das Signal wird als Interlock zum Thermostat geführt: Bei offenem Handloch wird der Heizkreislauf gesperrt — der Thermostat kann erst heizen, wenn das Handloch geschlossen ist. Das verhindert den gefährlichsten Bedienfehler (Heizstart bei offenem Handloch) technisch statt nur organisatorisch.</span><span class="text-detail">Ein Positionsschalter (Reed-Kontakt oder induktiver Sensor) am Handloch erkennt, ob es geöffnet oder geschlossen ist. Das Signal wird als Interlock zum Thermostat geführt: Bei offenem Handloch wird der Heizkreislauf gesperrt — der Thermostat kann erst heizen, wenn das Handloch geschlossen ist. Das verhindert den gefährlichsten Bedienfehler (Heizstart bei offenem Handloch) technisch statt nur organisatorisch.</span></div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Gaswarneinrichtung mit optisch/akustischem Alarm</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">162</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Ein fest installierter Ex-Gas-Detektor (katalytischer Sensor oder Infrarot) im Bereich des Handlochs/Reaktorkopfs überwacht kontinuierlich die Lösemittelkonzentration in der Luft. Bei Erreichen von 20% UEG (Untere Explosionsgrenze) löst optischer und akustischer Alarm aus. Das macht die unsichtbare Gefahr (Lösemitteldämpfe, besonders Methanol mit unsichtbarer Flamme) sichtbar und gibt dem Operator Zeit zum Reagieren.</span><span class="text-detail">Ein fest installierter Ex-Gas-Detektor (katalytischer Sensor oder Infrarot) im Bereich des Handlochs/Reaktorkopfs überwacht kontinuierlich die Lösemittelkonzentration in der Luft. Bei Erreichen von 20% UEG (Untere Explosionsgrenze) löst optischer und akustischer Alarm aus. Das macht die unsichtbare Gefahr (Lösemitteldämpfe, besonders Methanol mit unsichtbarer Flamme) sichtbar und gibt dem Operator Zeit zum Reagieren.</span></div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Checkliste Handloch-Verschluss vor Heizstart</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">162</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Erweiterung der Chargenfreigabe-Checkliste um den expliziten Prüfpunkt 'Handloch geschlossen und Verschluss geprüft' vor jedem Heizstart. Der Operator muss den Punkt aktiv abhaken. Die Checkliste wird bei jeder Charge dokumentiert und archiviert.</span><span class="text-detail">Erweiterung der Chargenfreigabe-Checkliste um den expliziten Prüfpunkt 'Handloch geschlossen und Verschluss geprüft' vor jedem Heizstart. Der Operator muss den Punkt aktiv abhaken. Die Checkliste wird bei jeder Charge dokumentiert und archiviert.</span></div>
                  
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-dhv_43">
          <div class="comp-group-header">
            <span class="comp-group-id">DHV-43</span>
            <span class="comp-group-name">DHV-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA43-KOMP-011-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-011-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">DHV-43 oeffnet nicht bei Ansprechdruck (Verkleben/Verstopfen)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: 1. Stufe Druckabsicherung: Kontrollierte Druckentlastung bei 0.4 barg ueber Abluftsystem</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">147</span>
                <span class="rpz-formula">7 × 3 × 7</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 84</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Verkleben durch Loesemittelrueckstaende/Kristallisation">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-DHV-FM01-U1</td>
                      <td>Verkleben durch Loesemittelrueckstaende/Kristallisation</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DHV-FM01-U2</td>
                      <td>Korrosion oder mechanische Blockade</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DHV-FM01-U3</td>
                      <td>Falsche Einstellung des Ansprechdrucks nach Wartung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bei gleichzeitigem PSV-Versagen: Glasbruch → siehe KOMP-001-FM02">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">Bei gleichzeitigem PSV-Versagen: Glasbruch → siehe KOMP-001-FM02</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Keine direkte Auswirkung wenn PSV funktioniert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">DHV nicht funktionsfaehig, Schutzschicht reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Reparatur/Austausch DHV < 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="PSV-43 (Rueckfallebene): 2. Stufe Druckabsicherung bei 0.5 barg">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">PSV-43 (Rueckfallebene)</td>
                      <td>2. Stufe Druckabsicherung bei 0.5 barg</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Jaehrliche Pruefung PSV</td>
                      <td>PSV-43 wird jaehrlich geprueft</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 jaehrliche Pruefung + Reinigung (RPZ 84)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">DHV-43 jaehrliche Pruefung + Reinigung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">147</span>
                        <span>→</span>
                        <span class="rpz-new">84</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Jaehrliche Funktionspruefung und Reinigung des DHV-43 (Ansprechdruck, Gaengigkeit, Rueckstaende).</span><span class="text-detail">Jaehrliche Funktionspruefung und Reinigung des DHV-43 (Ansprechdruck, Gaengigkeit, Rueckstaende).</span></div>
                  <div class="measure-reasoning">D sinkt von 7 auf 4: Verdecktes Versagen wird durch Pruefung aufgedeckt. RPZ_neu = 84 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-psv_43">
          <div class="comp-group-header">
            <span class="comp-group-id">PSV-43</span>
            <span class="comp-group-name">PSV-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-20TA43-KOMP-012-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-012-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">PSV-43 oeffnet nicht bei Ansprechdruck — letzte Druckabsicherung versagt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: 2. Stufe (letzte) Druckabsicherung: Oeffnet bei 0.5 barg, Abblasung ins Blowdown-System</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">140</span>
                <span class="rpz-formula">10 × 2 × 7</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 70</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Verkleben durch Loesemittelrueckstaende/Polymerisation">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-PSV-FM01-U1</td>
                      <td>Verkleben durch Loesemittelrueckstaende/Polymerisation</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-PSV-FM01-U2</td>
                      <td>Federbruch oder Korrosion im Ventilkoerper</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-PSV-FM01-U3</td>
                      <td>Rueckwaertige Verstopfung der Abblaseleitung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bei gleichzeitigem DHV-Versagen: Glasbruch mit brennbarem Loesemittel → toedliche Verletzungen moeglich">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Gefaehrlich</span></div>
                    <div class="effect-cell-text">Bei gleichzeitigem DHV-Versagen: Glasbruch mit brennbarem Loesemittel → toedliche Verletzungen moeglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">Freisetzung brennbarer Medien</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Totalverlust Reaktor + Folgeschaeden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">> 250k EUR bei Explosion</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 (1. Stufe): Oeffnet vor PSV bei 0.4 barg">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43 (1. Stufe)</td>
                      <td>Oeffnet vor PSV bei 0.4 barg</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Jaehrliche PSV-Pruefung</td>
                      <td>PSV wird jaehrlich auf Funktion geprueft</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-43</td>
                      <td>Druckanzeige zeigt ob Druck ueber PSV-Ansprechdruck steigt</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="DHV-43 in jaehrliches Pruefprogramm aufnehmen (RPZ 70)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">DHV-43 in jaehrliches Pruefprogramm aufnehmen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">140</span>
                        <span>→</span>
                        <span class="rpz-new">70</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">DHV-43 analog PSV-43 jaehrlich auf Funktion pruefen (Ansprechdruck, Gaengigkeit).</span><span class="text-detail">DHV-43 analog PSV-43 jaehrlich auf Funktion pruefen (Ansprechdruck, Gaengigkeit).</span></div>
                  <div class="measure-reasoning">O sinkt von 2 auf 1: Beide Druckabsicherungen jaehrlich geprueft. CCF weiter reduziert. RPZ_neu = 70 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-erdung_er_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Erdung ER-43</span>
            <span class="comp-group-name">Erdung ER-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-20TA43-KOMP-014-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-014-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Fehlende/unterbrochene Erdung (Funkenentladung)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Ableitung elektrostatischer Aufladung zur Vermeidung von Funkenentladung</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">108</span>
                <span class="rpz-formula">9 × 2 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 18</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Erdungskabel unterbrochen — Kabelbruch, lose Klemme, Korrosion">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-014-01</td>
                      <td>Erdungskabel unterbrochen — Kabelbruch, lose Klemme, Korrosion</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-014-02</td>
                      <td>Erdung nach Umbau/Wartung nicht angeschlossen — Bedienfehler</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Funkenentladung in Ex-Atmosphäre: Verpuffung/Brand. Operator direkt exponiert bei Befüllung.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">kritisch</span></div>
                    <div class="effect-cell-text">Funkenentladung in Ex-Atmosphäre: Verpuffung/Brand. Operator direkt exponiert bei Befüllung.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Begrenzte Menge, Innenraum.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">hoch</span></div>
                    <div class="effect-cell-text">Glasbruch, Folgeschäden. ~25k EUR.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">25-50k EUR.</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="ATEX-Prüfung: Regelmäßige Erdungsprüfung bei ATEX-Revision">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">ATEX-Prüfung</td>
                      <td>Regelmäßige Erdungsprüfung bei ATEX-Revision</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Erdungsvorschrift in SOP</td>
                      <td>Erdung vor Befüllung prüfen</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Permanente Erdungsüberwachung mit Alarm (RPZ 18)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (2)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Permanente Erdungsüberwachung mit Alarm</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">18</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Ein fest installiertes Erdungsüberwachungsgerät überwacht kontinuierlich den Erdungswiderstand des Reaktors. Bei Überschreitung des Grenzwerts (> 10 Ohm) oder Unterbrechung löst ein optischer/akustischer Alarm aus. Das System erkennt Erdungsverlust sofort — auch während des Betriebs, nicht nur vor der Befüllung.</span><span class="text-detail">Ein fest installiertes Erdungsüberwachungsgerät überwacht kontinuierlich den Erdungswiderstand des Reaktors. Bei Überschreitung des Grenzwerts (> 10 Ohm) oder Unterbrechung löst ein optischer/akustischer Alarm aus. Das System erkennt Erdungsverlust sofort — auch während des Betriebs, nicht nur vor der Befüllung.</span></div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Erdungsprüfung vor jeder Befüllung (Widerstandsmessung)</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Vor jeder Befüllung mit brennbaren Lösemitteln wird die Erdung des Reaktors und aller leitfähigen Teile (Fasspumpe, Gebinde, Schlauchleitung) mit einem Multimeter geprüft. Der Erdungswiderstand muss unter 10 Ohm liegen. Der Prüfpunkt wird in die Chargenfreigabe-Checkliste aufgenommen. Das Multimeter liegt griffbereit am Arbeitsplatz.</span><span class="text-detail">Vor jeder Befüllung mit brennbaren Lösemitteln wird die Erdung des Reaktors und aller leitfähigen Teile (Fasspumpe, Gebinde, Schlauchleitung) mit einem Multimeter geprüft. Der Erdungswiderstand muss unter 10 Ohm liegen. Der Prüfpunkt wird in die Chargenfreigabe-Checkliste aufgenommen. Das Multimeter liegt griffbereit am Arbeitsplatz.</span></div>
                  
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-rückflusskühler_rk_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Rückflusskühler RK-43</span>
            <span class="comp-group-name">Rückflusskühler RK-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA43-KOMP-004-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-004-FM01</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Ausfall der Eiswasserkuehlung am Rueckflusskuehler — Kondensatverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensation von Loesemitteldaempfen und Rueckfuehrung ins Reaktorgefaess (Rueckflussbetrieb) mittels Eiswasserkuehlung (0-4 C)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">100</span>
                <span class="rpz-formula">5 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Eiswasserversorgung unterbrochen (Pumpenausfall, Ventil zu)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-RK-FM01-U1</td>
                      <td>Eiswasserversorgung unterbrochen (Pumpenausfall, Ventil zu)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RK-FM01-U2</td>
                      <td>Eiswassertemperatur zu hoch (Kaelteanlage defekt)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-RK-FM01-U3</td>
                      <td>Fouling/Kalkablagerung im Kuehler → reduzierte Kuehlleistung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Loesemitteldaempfe in Abluft, erhoehte Exposition bei Undichtheiten">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Loesemitteldaempfe in Abluft, erhoehte Exposition bei Undichtheiten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Erhoehte Loesemittelemissionen ueber Abluft</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Chargenverlust durch Loesemittelverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Chargenverlust 1-5k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Schwebekörper-Durchflussmesser: Visuelle Durchflussanzeige (Kugel in Schlauch) — zeigt ob Eiswasser fliesst">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Schwebekörper-Durchflussmesser</td>
                      <td>Visuelle Durchflussanzeige (Kugel in Schlauch) — zeigt ob Eiswasser fliesst</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Abluftsystem</td>
                      <td>Unkondensierte Daempfe werden ueber Abluft abgefuehrt</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Temperaturanstieg im Reaktor sichtbar</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Eiswasser-Durchflusswaechter mit Alarm (RPZ 40)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Eiswasser-Durchflusswaechter mit Alarm</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Durchflusswaechter (Flow Switch) in Eiswasser-Zuleitung zum Rueckflusskuehler. Alarm bei Durchfluss = 0.</span><span class="text-detail">Durchflusswaechter (Flow Switch) in Eiswasser-Zuleitung zum Rueckflusskuehler. Alarm bei Durchfluss = 0.</span></div>
                  <div class="measure-reasoning">D sinkt von 5 auf 2: Sofortige Erkennung bei Kuehlungsausfall. RPZ_neu = 40 (niedrig).</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-doppelmantel_dm_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Doppelmantel DM-43</span>
            <span class="comp-group-name">Doppelmantel DM-43</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-003-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-003-FM01</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Unkontrolliertes Aufheizen durch Thermostat-Fehlfunktion (Runaway-Vorstufe)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Temperierung des Reaktorinhalts ueber Thermostatfluid im Doppelmantel (-40 bis +200 C)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Thermostat-Regler defekt: Heizung laeuft ungebremst">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM01-U1</td>
                      <td>Thermostat-Regler defekt: Heizung laeuft ungebremst</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM01-U2</td>
                      <td>Uebertemperaturabschaltung des Thermostats versagt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM01-U3</td>
                      <td>Falscher Sollwert am Thermostat eingestellt (Bedienfehler)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Siedeverzug → Druckaufbau → Glasbruch. Heisse Loesemitteldaempfe.">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Kritisch</span></div>
                    <div class="effect-cell-text">Siedeverzug → Druckaufbau → Glasbruch. Heisse Loesemitteldaempfe.</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Maessig</span></div>
                    <div class="effect-cell-text">Loesemittelfreisetzung bei Glasbruch</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">Totalverlust Reaktor bei Glasbruch</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Sehr hoch</span></div>
                    <div class="effect-cell-text">50-80k EUR bei Glasbruch</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Thermostat Uebertemperaturabschaltung: Interne Sicherheitsabschaltung im Thermostat">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (4)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">Thermostat Uebertemperaturabschaltung</td>
                      <td>Interne Sicherheitsabschaltung im Thermostat</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">Thermostat dT-Begrenzung</td>
                      <td>Max. 20 K Differenz Mantel/Inhalt</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Temperaturanzeige am Reaktor</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43 + PSV-43</td>
                      <td>Druckabsicherung bei Druckaufbau durch Verdampfung → siehe FM02</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-003-FM02">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-003-FM02</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Ausfall der Kuehlung ueber Doppelmantel (Thermostat-Totalausfall)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Temperierung des Reaktorinhalts ueber Thermostatfluid im Doppelmantel (-40 bis +200 C)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Stromausfall → Thermostat stoppt">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM02-U1</td>
                      <td>Stromausfall → Thermostat stoppt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM02-U2</td>
                      <td>Thermostat-Pumpe defekt → kein Kreislauf</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">20TA43-DM-FM02-U3</td>
                      <td>Thermostatfluid-Verlust (Leckage im Kreislauf)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch-Risiko">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">Temperaturanstieg → Siedeverzug → Druckaufbau → Glasbruch-Risiko</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">Gering</span></div>
                    <div class="effect-cell-text">Indirekt ueber Glasbruch-Szenario</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">Chargenverlust, ggf. Glasbruch</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">Hoch</span></div>
                    <div class="effect-cell-text">10-50k EUR (Chargenverlust + ggf. Glasbruch)</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="TI-43: Temperaturanzeige zeigt Anstieg">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-43</td>
                      <td>Temperaturanzeige zeigt Anstieg</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge A">Vermeidung</span></td>
                      <td style="font-weight:600;">DHV-43 + PSV-43</td>
                      <td>Druckabsicherung → siehe KOMP-001-FM02</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Rueckflusskuehler RK-43</td>
                      <td>Eiswasserkuehlung am Rueckflusskuehler laeuft unabhaengig vom Thermostat → Kondensation</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-ti_43">
          <div class="comp-group-header">
            <span class="comp-group-id">TI-43</span>
            <span class="comp-group-name">TI-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-008-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-008-FM01</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Fehlanzeige Temperatur (Messwertdrift/-ausfall)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Lokale Temperaturanzeige der Reaktormedientemperatur</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">5 × 4 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Messwertdrift — Pt100-Alterung, schleichende Abweichung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-008-01</td>
                      <td>Messwertdrift — Pt100-Alterung, schleichende Abweichung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-008-02</td>
                      <td>Fühlerbruch — mechanische Beschädigung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-008-03</td>
                      <td>Displayausfall — Elektronik defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Übertemperatur → Siedeverzug, Verbrühungsgefahr bei offenem System">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">Übertemperatur → Siedeverzug, Verbrühungsgefahr bei offenem System</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">Thermoschock am Glas, Chargenverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">1-5k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Jährliche Kalibrierung: TI-43 wird jährlich kalibriert">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Jährliche Kalibrierung</td>
                      <td>TI-43 wird jährlich kalibriert</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Personenüberwachung</td>
                      <td>Siedebeobachtung durch Glaskörper</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Thermostat-Eigensicherung</td>
                      <td>Übertemperaturabschaltung im Mantelkreislauf</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-bodenventil_bv_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Bodenventil BV-43</span>
            <span class="comp-group-name">Bodenventil BV-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-005-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-005-FM01</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Undichtigkeit Bodenventil im Betrieb</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dichter Verschluss des Reaktorbodens im Betrieb</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Ventildichtung verschlissen — PTFE-Dichtung altert durch Lösemittelkontakt und thermische Wechselbelastung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-005-01</td>
                      <td>Ventildichtung verschlissen — PTFE-Dichtung altert durch Lösemittelkontakt und thermische Wechselbelastung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-005-02</td>
                      <td>Ablagerungen auf Dichtfläche — Feststoffpartikel verhindern vollständiges Schließen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-005-03</td>
                      <td>Ventil nicht vollständig geschlossen — Bedienfehler bei manuellem Schließen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Hautkontakt mit Lösemitteln möglich">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">Hautkontakt mit Lösemitteln möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Lösemittelaustritt in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Chargenverlust, Reinigungsaufwand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">< 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Visuelle Kontrolle: Bedienpersonal prüft Bodenventil visuell bei Betriebsbeginn">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Bedienpersonal prüft Bodenventil visuell bei Betriebsbeginn</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Tropfwanne TW-43</td>
                      <td>Auffangwanne unter dem Reaktor</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-folienbeschichtung_fb_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Folienbeschichtung FB-43</span>
            <span class="comp-group-name">Folienbeschichtung FB-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-013-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-013-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Splitterschutzfolie abgelöst/beschädigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Splitterschutz bei Glasbruch — Rückhaltung von Glassplittern</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">70</span>
                <span class="rpz-formula">7 × 2 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="UV-Alterung — Folie wird spröde">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-013-01</td>
                      <td>UV-Alterung — Folie wird spröde</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-013-02</td>
                      <td>Mechanische Beschädigung — beim Reinigen/Umbau</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-013-03</td>
                      <td>Lösemittelkontakt — bei Leckage löst Lösemittel die Folie an</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Bei Glasbruch ohne Schutz: Splitterwurf + heißes/ätzendes Medium">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">hoch</span></div>
                    <div class="effect-cell-text">Bei Glasbruch ohne Schutz: Splitterwurf + heißes/ätzendes Medium</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine zusätzliche</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Folie ist kein Anlagenteil</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">< 500 EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Sichtprüfung bei Wartung: Folienzustand bei Wartung/Revision visuell geprüft">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (1)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Sichtprüfung bei Wartung</td>
                      <td>Folienzustand bei Wartung/Revision visuell geprüft</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-awsv_boden">
          <div class="comp-group-header">
            <span class="comp-group-id">AwSV-Boden</span>
            <span class="comp-group-name">AwSV-Boden</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-016-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-016-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">AwSV-Boden undicht/Auffangkapazität überschritten</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Auffangen des gesamten Reaktorinhalts bei Glasbruch/Totalverlust (AwSV-konform)</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">6 × 2 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Beschichtung beschädigt — Risse durch schwere Geräte/Alterung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-016-01</td>
                      <td>Beschichtung beschädigt — Risse durch schwere Geräte/Alterung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-016-02</td>
                      <td>Ablauf offen — nach Reinigung nicht verschlossen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Keine Personengefährdung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">WGK-1-Stoffe in Untergrund, meldepflichtig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine Anlagenschäden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">mittel</span></div>
                    <div class="effect-cell-text">Sanierung 10-50k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="AwSV-Prüfung: Regelmäßige Prüfung der Bodenbeschichtung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">AwSV-Prüfung</td>
                      <td>Regelmäßige Prüfung der Bodenbeschichtung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">Verschlossener Ablauf</td>
                      <td>Ablauf im Normalbetrieb verschlossen</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-pi_43">
          <div class="comp-group-header">
            <span class="comp-group-id">PI-43</span>
            <span class="comp-group-name">PI-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-009-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-009-FM01</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Fehlanzeige Druck (Messwertdrift/-ausfall)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Lokale Druckanzeige des Reaktorinnendrucks</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">3 × 4 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Messwertdrift — Kalibrierabweichung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-009-01</td>
                      <td>Messwertdrift — Kalibrierabweichung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-009-02</td>
                      <td>Verstopfung Messleitung — Feststoffablagerung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Keine direkte Gefährdung — DHV/PSV schützen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Keine direkte Gefährdung — DHV/PSV schützen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Prozessstörung, keine Schäden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">< 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Jährliche Kalibrierung: PI-43 wird jährlich kalibriert">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (3)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Jährliche Kalibrierung</td>
                      <td>PI-43 wird jährlich kalibriert</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">DHV-43</td>
                      <td>Druckhalteventil bei 0.4 barg</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">PSV-43</td>
                      <td>Sicherheitsventil bei 0.5 barg</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-si_43">
          <div class="comp-group-header">
            <span class="comp-group-id">SI-43</span>
            <span class="comp-group-name">SI-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-010-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-010-FM01</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Fehlanzeige Drehzahl</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Drehzahlanzeige des Rührwerks am Schaltschrank</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">27</span>
                <span class="rpz-formula">3 × 3 × 3</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Sensorausfall — Pickup-Sensor verschlissen oder Kabelbruch">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (1)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-010-01</td>
                      <td>Sensorausfall — Pickup-Sensor verschlissen oder Kabelbruch</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Keine Personengefährdung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Rührerbruch bei falscher Drehzahl möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">< 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Visuelle/akustische Kontrolle: Operator sieht/hört Rührer durch Glaskörper">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (1)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Visuelle/akustische Kontrolle</td>
                      <td>Operator sieht/hört Rührer durch Glaskörper</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
        

        <div class="category-block" id="comp-tropfwanne_tw_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Tropfwanne TW-43</span>
            <span class="comp-group-name">Tropfwanne TW-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-015-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-015-FM01</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Tropfwanne voll/undicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Auffangen von Tropfmengen und kleineren Leckagen unter dem Reaktor</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">27</span>
                <span class="rpz-formula">3 × 3 × 3</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Wanne nicht geleert — nach vorheriger Leckage/Reinigung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-015-01</td>
                      <td>Wanne nicht geleert — nach vorheriger Leckage/Reinigung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-015-02</td>
                      <td>Wanne beschädigt — Riss durch mechanische Einwirkung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Rutschgefahr">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Rutschgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">AwSV-Boden fängt auf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Keine Anlagenschäden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">< 500 EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="AwSV-Boden: Zweite Auffangbarriere">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge S">S</span></td>
                      <td style="font-weight:600;">AwSV-Boden</td>
                      <td>Zweite Auffangbarriere</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Visuelle Kontrolle</td>
                      <td>Prüfung bei Chargenbeginn</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
        

        <div class="category-block" id="comp-schaltschrank_ss_43">
          <div class="comp-group-header">
            <span class="comp-group-id">Schaltschrank SS-43</span>
            <span class="comp-group-name">Schaltschrank SS-43</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA43-KOMP-007-FM01">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA43-KOMP-007-FM01</span>
                  <span class="tag">Elektrisch</span>
                </div>
                <div class="card-title">Ausfall Spannungsversorgung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Spannungsversorgung für Rührwerk und Sensoren</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">24</span>
                <span class="rpz-formula">4 × 3 × 2</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section sub-collapsible" data-preview="Netzausfall — Gebäudeversorgung unterbrochen">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerursachen (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">U-007-01</td>
                      <td>Netzausfall — Gebäudeversorgung unterbrochen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">U-007-02</td>
                      <td>Sicherung löst aus — Überlast/Kurzschluss</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Keine direkte Personengefährdung">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Fehlerfolgen
                </div>
                <div class="sub-content">
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt <span class="effect-stufe">keine</span></div>
                    <div class="effect-cell-text">Kein Umweltrisiko</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">Rührstillstand, Ablagerungen möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten <span class="effect-stufe">gering</span></div>
                    <div class="effect-cell-text">< 1k EUR</div>
                  </div>
                  
                </div>
                </div>
              </div>
              

              
              <div class="sub-section sub-collapsible" data-preview="Betriebsanweisung: SOP: Bei Stromausfall Thermostat manuell abschalten">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Bestehende Controls (2)
                </div>
                <div class="sub-content">
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Betriebsanweisung</td>
                      <td>SOP: Bei Stromausfall Thermostat manuell abschalten</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge D">D</span></td>
                      <td style="font-weight:600;">Personenüberwachung</td>
                      <td>Operator erkennt Ausfall sofort</td>
                    </tr>
                    
                  </tbody>
                </table>
                </div>
              </div>
              

              
            </div>
          </div>
          
        </div>
        

      </div>

    </section>

    
    

    
    

    
    

    
    <section class="page-section" id="sec-anhang">
      <div class="section-header">
        <div class="section-num">Abschnitt 6</div>
        <div class="section-title">Anhang</div>
        <div class="section-desc">Freigabe, Versionshistorie, RPZ-Vergleich, Maßnahmentabelle und Glossar.</div>
      </div>

      
      <h3>6.0 Freigabe</h3>
      <table style="width:100%;border-collapse:collapse;margin-bottom:20px;">
        <thead>
          <tr style="background:var(--bg);">
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Rolle</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Name</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Datum</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Unterschrift</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">Erstellt von</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">2026-03-14</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
          </tr>
          <tr>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">Geprüft von</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
          </tr>
        </tbody>
      </table>

      
      
      <p style="font-size:13px;color:var(--text-muted);margin-bottom:16px;">Version 1.0 — keine Vorversion vorhanden.</p>
      

      
      <h3>A. Maßnahmentabelle</h3>
      <p style="font-size:13px;color:var(--text-muted);margin-bottom:12px;">
        Alle 16 Maßnahmen — zum Übertragen in Tracking-Systeme oder Projektmanagement-Tools.
      </p>
      <table class="appendix-measures-table appendix-measures-extended">
        <thead>
          <tr>
            <th>Fehler-ID</th>
            <th>Maßnahme</th>
            <th>STOP/ABE</th>
            <th>Beschreibung</th>
            <th>Begründung</th>
            <th style="text-align:center;">RPZ vorher</th>
            <th style="text-align:center;">RPZ nachher</th>
          </tr>
        </thead>
        <tbody>
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-001-FM04</td>
              <td>O2-Ueberwachung im Reaktor mit Alarm</td>
              <td style="white-space:nowrap;">T / E</td>
              <td style="font-size:11px;">Installation eines paramagnetischen oder elektrochemischen O₂-Sensors im Reaktorkopf mit kontinuierlicher Messung. Voralarm bei O₂ > 6 Vol.-% (akustisch + optisch am Reaktor), Hauptalarm mit automatischer Heizungsabschaltung bei O₂ > 8 Vol.-% (LOC). Der Sensor macht den bisher unsichtbaren Zustand 'Verlust der Inertisierung' sofort sichtbar und gibt dem Operator die Möglichkeit, rechtzeitig zu reagieren. ATEX-konforme Ausführung erforderlich.</td>
              <td style="font-size:11px;color:var(--text-muted);">D sinkt von 7 auf 2: Automatische Erkennung statt unsichtbarem Zustand. RPZ_neu = 80 (niedrig).</td>
              <td style="text-align:center;">280</td>
              <td style="text-align:center;">80</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-001-FM04</td>
              <td>Automatische N2-Nachspeisung bei O2-Alarm</td>
              <td style="white-space:nowrap;">T / A</td>
              <td style="font-size:11px;">Bei Erreichen des Voralarms (O₂ > 6 Vol.-%) wird automatisch N₂ in den Reaktor eingespeist, bis die O₂-Konzentration wieder unter 4 Vol.-% sinkt. Setzt den O₂-Sensor (Maßnahme 1) voraus. Die Nachspeisung erfolgt über ein Magnetventil mit definiertem Volumenstrom, gesteuert durch den O₂-Messwert. Damit wird die Inertisierung bei schleichendem Lufteintritt oder N₂-Druckabfall selbstständig wiederhergestellt.</td>
              <td style="font-size:11px;color:var(--text-muted);">O sinkt von 4 auf 2: Automatische Gegensteuerung bei N2-Verlust. RPZ_neu = 40 (niedrig).</td>
              <td style="text-align:center;">280</td>
              <td style="text-align:center;">40</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-001-FM04</td>
              <td>Handloch-Interlock: Verriegelung gegen Oeffnen bei laufendem Prozess</td>
              <td style="white-space:nowrap;">T / A</td>
              <td style="font-size:11px;">Magnetverriegelung oder mechanischer Interlock am Handloch HL-43, der die Öffnung bei laufendem Rührer oder aktiver Heizung physisch verhindert. Freigabe nur bei Stillstand beider Systeme. Eliminiert den gefährlichsten Bedienfehler (Handloch öffnen bei laufendem Prozess mit heißen Lösemitteldämpfen). Schnell umsetzbar, mechanisch robust.</td>
              <td style="font-size:11px;color:var(--text-muted);">O sinkt: Eliminiert Bedienfehler 'Handloch oeffnen bei laufendem Prozess'. RPZ_neu = 60 (niedrig).</td>
              <td style="text-align:center;">280</td>
              <td style="text-align:center;">60</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-002-FM01</td>
              <td>Wartungsintervall Gleitringdichtung festlegen (12 Monate)</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Praeventiver Dichtungswechsel alle 12 Monate oder bei Anzeichen von Leckage. Dokumentation im Wartungsplan.</td>
              <td style="font-size:11px;color:var(--text-muted);">O sinkt von 4 auf 3: Praeventiver Austausch reduziert Ausfallwahrscheinlichkeit. RPZ_neu = 126 → 84 falls D durch Sperrgas-Ueberwachung auch sinkt.</td>
              <td style="text-align:center;">192</td>
              <td style="text-align:center;">126</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-002-FM01</td>
              <td>N2-Sperrgas-Druckueberwachung mit Alarm</td>
              <td style="white-space:nowrap;">T / E</td>
              <td style="font-size:11px;">Drucksensor am N2-Sperrgas-Anschluss der Gleitringdichtung. Alarm bei Druckabfall (= Leckage oder N2-Ausfall).</td>
              <td style="font-size:11px;color:var(--text-muted);">D sinkt von 6 auf 3: Druckabfall am Sperrgas ist fruehester Indikator fuer Dichtungsversagen. RPZ_neu = 63 (niedrig).</td>
              <td style="text-align:center;">192</td>
              <td style="text-align:center;">63</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-006-FM01</td>
              <td>Checkliste Handloch-Verschluss vor Heizstart</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Erweiterung der Chargenfreigabe-Checkliste um den expliziten Prüfpunkt 'Handloch geschlossen und Verschluss geprüft' vor jedem Heizstart. Der Operator muss den Punkt aktiv abhaken. Die Checkliste wird bei jeder Charge dokumentiert und archiviert.</td>
              <td style="font-size:11px;color:var(--text-muted);">–</td>
              <td style="text-align:center;">162</td>
              <td style="text-align:center;">72</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-006-FM01</td>
              <td>Positionsschalter am Handloch mit Interlock zum Thermostat</td>
              <td style="white-space:nowrap;">T / A</td>
              <td style="font-size:11px;">Ein Positionsschalter (Reed-Kontakt oder induktiver Sensor) am Handloch erkennt, ob es geöffnet oder geschlossen ist. Das Signal wird als Interlock zum Thermostat geführt: Bei offenem Handloch wird der Heizkreislauf gesperrt — der Thermostat kann erst heizen, wenn das Handloch geschlossen ist. Das verhindert den gefährlichsten Bedienfehler (Heizstart bei offenem Handloch) technisch statt nur organisatorisch.</td>
              <td style="font-size:11px;color:var(--text-muted);">–</td>
              <td style="text-align:center;">162</td>
              <td style="text-align:center;">27</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-006-FM01</td>
              <td>Gaswarneinrichtung mit optisch/akustischem Alarm</td>
              <td style="white-space:nowrap;">T / E</td>
              <td style="font-size:11px;">Ein fest installierter Ex-Gas-Detektor (katalytischer Sensor oder Infrarot) im Bereich des Handlochs/Reaktorkopfs überwacht kontinuierlich die Lösemittelkonzentration in der Luft. Bei Erreichen von 20% UEG (Untere Explosionsgrenze) löst optischer und akustischer Alarm aus. Das macht die unsichtbare Gefahr (Lösemitteldämpfe, besonders Methanol mit unsichtbarer Flamme) sichtbar und gibt dem Operator Zeit zum Reagieren.</td>
              <td style="font-size:11px;color:var(--text-muted);">–</td>
              <td style="text-align:center;">162</td>
              <td style="text-align:center;">54</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-001-FM03</td>
              <td>Dichtigkeitstest als Pflicht-SOP vor jedem Vakuum-Batch</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Verpflichtender Dichtigkeitstest (Druckhaltetest) vor jedem Vakuumbetrieb. Ergebnis in Chargenprotokoll dokumentieren.</td>
              <td style="font-size:11px;color:var(--text-muted);">O sinkt von 4 auf 3: Undichtigkeiten werden vor Prozessstart erkannt. RPZ_neu = 90 (niedrig).</td>
              <td style="text-align:center;">160</td>
              <td style="text-align:center;">90</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-002-FM02</td>
              <td>Betriebsanweisung: Ruehrer vor vollstaendiger Entleerung abschalten</td>
              <td style="white-space:nowrap;">O / B</td>
              <td style="font-size:11px;">SOP ergaenzen: Ruehrer abschalten wenn Fuellstand < 3 L (unter Ruehrerspitze). Fuellstandsmarkierung anbringen.</td>
              <td style="font-size:11px;color:var(--text-muted);">O sinkt von 4 auf 3: Klare Anweisung reduziert Trockenlauf-Wahrscheinlichkeit. RPZ_neu = 90 (niedrig).</td>
              <td style="text-align:center;">160</td>
              <td style="text-align:center;">90</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-011-FM01</td>
              <td>DHV-43 jaehrliche Pruefung + Reinigung</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Jaehrliche Funktionspruefung und Reinigung des DHV-43 (Ansprechdruck, Gaengigkeit, Rueckstaende).</td>
              <td style="font-size:11px;color:var(--text-muted);">D sinkt von 7 auf 4: Verdecktes Versagen wird durch Pruefung aufgedeckt. RPZ_neu = 84 (niedrig).</td>
              <td style="text-align:center;">147</td>
              <td style="text-align:center;">84</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-001-FM05</td>
              <td>Regelmaessige visuelle Inspektion Glasoberflaeche (6 Monate)</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Halbjaehrliche Sichtpruefung auf Kratzer, Risse, Spannungsrisse. Dokumentation in Pruefliste.</td>
              <td style="font-size:11px;color:var(--text-muted);">D sinkt von 6 auf 4: Risse/Kratzer als Vorstufe von Bruch werden frueh erkannt. RPZ_neu = 96 (niedrig).</td>
              <td style="text-align:center;">144</td>
              <td style="text-align:center;">96</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-012-FM01</td>
              <td>DHV-43 in jaehrliches Pruefprogramm aufnehmen</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">DHV-43 analog PSV-43 jaehrlich auf Funktion pruefen (Ansprechdruck, Gaengigkeit).</td>
              <td style="font-size:11px;color:var(--text-muted);">O sinkt von 2 auf 1: Beide Druckabsicherungen jaehrlich geprueft. CCF weiter reduziert. RPZ_neu = 70 (niedrig).</td>
              <td style="text-align:center;">140</td>
              <td style="text-align:center;">70</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-014-FM01</td>
              <td>Erdungsprüfung vor jeder Befüllung (Widerstandsmessung)</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Vor jeder Befüllung mit brennbaren Lösemitteln wird die Erdung des Reaktors und aller leitfähigen Teile (Fasspumpe, Gebinde, Schlauchleitung) mit einem Multimeter geprüft. Der Erdungswiderstand muss unter 10 Ohm liegen. Der Prüfpunkt wird in die Chargenfreigabe-Checkliste aufgenommen. Das Multimeter liegt griffbereit am Arbeitsplatz.</td>
              <td style="font-size:11px;color:var(--text-muted);">–</td>
              <td style="text-align:center;">108</td>
              <td style="text-align:center;">54</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-014-FM01</td>
              <td>Permanente Erdungsüberwachung mit Alarm</td>
              <td style="white-space:nowrap;">T / E</td>
              <td style="font-size:11px;">Ein fest installiertes Erdungsüberwachungsgerät überwacht kontinuierlich den Erdungswiderstand des Reaktors. Bei Überschreitung des Grenzwerts (> 10 Ohm) oder Unterbrechung löst ein optischer/akustischer Alarm aus. Das System erkennt Erdungsverlust sofort — auch während des Betriebs, nicht nur vor der Befüllung.</td>
              <td style="font-size:11px;color:var(--text-muted);">–</td>
              <td style="text-align:center;">108</td>
              <td style="text-align:center;">18</td>
            </tr>
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA43-KOMP-004-FM01</td>
              <td>Eiswasser-Durchflusswaechter mit Alarm</td>
              <td style="white-space:nowrap;">T / E</td>
              <td style="font-size:11px;">Durchflusswaechter (Flow Switch) in Eiswasser-Zuleitung zum Rueckflusskuehler. Alarm bei Durchfluss = 0.</td>
              <td style="font-size:11px;color:var(--text-muted);">D sinkt von 5 auf 2: Sofortige Erkennung bei Kuehlungsausfall. RPZ_neu = 40 (niedrig).</td>
              <td style="text-align:center;">100</td>
              <td style="text-align:center;">40</td>
            </tr>
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
            
          
        </tbody>
      </table>

      
      <h3>B. Abkürzungsverzeichnis</h3>
      <table>
        <thead><tr><th>Abkürzung</th><th>Bedeutung</th></tr></thead>
        <tbody>
          <tr><td><strong>ABE</strong></td><td>Abschaffend – Begrenzend – Entdeckend (Wirkungstyp-Klassifikation)</td></tr>
          <tr><td><strong>AIAG-VDA</strong></td><td>Automotive Industry Action Group – Verband der Automobilindustrie</td></tr>
          <tr><td><strong>ATEX</strong></td><td>Atmosphères Explosibles – EU-Richtlinie für explosionsgefährdete Bereiche</td></tr>
          <tr><td><strong>BImSchV</strong></td><td>Bundes-Immissionsschutzverordnung (12. BImSchV = Störfall-Verordnung)</td></tr>
          <tr><td><strong>CCPS</strong></td><td>Center for Chemical Process Safety (Division der AIChE)</td></tr>
          <tr><td><strong>D</strong></td><td>Entdeckung / Detection – FMEA-Bewertungsdimension (1–10)</td></tr>
          <tr><td><strong>FMEA</strong></td><td>Fehlermöglichkeits- und Einflussanalyse</td></tr>
          <tr><td><strong>FPMH</strong></td><td>Failures Per Million Hours – Ausfälle pro Million Betriebsstunden</td></tr>
          <tr><td><strong>MSR</strong></td><td>Mess-, Steuer- und Regelungstechnik</td></tr>
          <tr><td><strong>O</strong></td><td>Auftreten / Occurrence – FMEA-Bewertungsdimension (1–10)</td></tr>
          <tr><td><strong>OREDA</strong></td><td>Offshore and Onshore Reliability Data</td></tr>
          <tr><td><strong>PSV</strong></td><td>Pressure Safety Valve – Sicherheitsventil</td></tr>
          <tr><td><strong>RPZ</strong></td><td>Risikoprioritätszahl = S × O × D (Wertebereich 1–1000)</td></tr>
          <tr><td><strong>S</strong></td><td>Bedeutung / Severity – FMEA-Bewertungsdimension (1–10)</td></tr>
          <tr><td><strong>SIL</strong></td><td>Safety Integrity Level – nach IEC 61508/61511</td></tr>
          <tr><td><strong>STOP</strong></td><td>Substitution – Technisch – Organisatorisch – Persönlich</td></tr>
        </tbody>
      </table>

      
      <h3>C. Glossar</h3>
      <table class="glossary-table">
        <thead><tr><th>Begriff</th><th>Beschreibung</th></tr></thead>
        <tbody>
          <tr><td>FMEA</td><td>Fehlermöglichkeits- und Einflussanalyse</td></tr>
          <tr><td>RPZ</td><td>Risikoprioritätszahl = S × O × D</td></tr>
          <tr><td>S</td><td>Bedeutung / Severity (1–10)</td></tr>
          <tr><td>O</td><td>Auftretenswahrscheinlichkeit / Occurrence (1–10)</td></tr>
          <tr><td>D</td><td>Entdeckungswahrscheinlichkeit / Detection (1–10)</td></tr>
          <tr><td>ABE</td><td>A = Abschaffend, B = Begrenzend, E = Entdeckend</td></tr>
          <tr><td>STOP</td><td>S = Substitution, T = Technisch, O = Organisatorisch, P = Persönlich</td></tr>
          <tr><td>Sonderregel</td><td>AIAG-VDA Override: Anhebung des Risikostatus unabhängig vom RPZ (z.B. S ≥ 9 → mindestens HOCH)</td></tr>
        </tbody>
      </table>

    </section>

  </main>
</div>


<div id="hover-tooltip" class="hover-tooltip"></div>

<script>
/* ═══ Ebene 1: Globaler Toggle (Kurzansicht / Detailansicht) ═══ */
function toggleDetail(mode) {
  var btnKurz   = document.getElementById('btn-kurzansicht');
  var btnDetail = document.getElementById('btn-detailansicht');

  /* 1. Scroll-Anker: aktuelle Karte im Viewport merken */
  var cards = document.querySelectorAll('.risk-card');
  var anchorCard = null;
  var anchorOffset = 0;
  for (var i = 0; i < cards.length; i++) {
    var rect = cards[i].getBoundingClientRect();
    if (rect.top >= -50 && rect.top < window.innerHeight * 0.5) {
      anchorCard = cards[i];
      anchorOffset = rect.top;
      break;
    }
  }

  /* 2. Transitions SOFORT deaktivieren (VOR DOM-Änderungen) */
  var sheet = document.createElement('style');
  sheet.id = 'no-transition';
  sheet.textContent = '*, *::before, *::after { transition: none !important; }';
  document.head.appendChild(sheet);
  void document.body.offsetHeight;

  /* 3. Toggle ausführen */
  if (mode === 'kurz') {
    document.body.classList.add('kurz-mode');
    document.querySelectorAll('.risk-card').forEach(function(c) {
      c.classList.add('collapsed');
      c.classList.remove('expanded');
    });
    document.querySelectorAll('.sub-collapsible').forEach(function(s) {
      s.classList.remove('section-open');
      s.classList.remove('section-kurz');
      s.classList.remove('section-detail');
    });
    document.querySelectorAll('.sod-row-wrapper').forEach(function(w) {
      w.classList.remove('sod-open');
    });
    btnKurz.classList.add('active');
    btnDetail.classList.remove('active');
  } else {
    document.body.classList.remove('kurz-mode');
    document.querySelectorAll('.risk-card').forEach(function(c) {
      c.classList.remove('collapsed');
      c.classList.remove('expanded');
    });
    document.querySelectorAll('.sub-collapsible').forEach(function(s) {
      s.classList.add('section-open');
      s.classList.remove('section-kurz');
      s.classList.add('section-detail');
    });
    document.querySelectorAll('.sod-row-wrapper').forEach(function(w) {
      w.classList.add('sod-open');
    });
    btnKurz.classList.remove('active');
    btnDetail.classList.add('active');
  }
  /* Detail-Button Labels aktualisieren */
  document.querySelectorAll('.section-detail-btn').forEach(function(btn) {
    var sec = btn.closest('.sub-collapsible');
    btn.textContent = (sec && sec.classList.contains('section-detail')) ? 'Kurz' : 'Detail';
  });

  /* 4. Layout erzwingen + Scroll korrigieren */
  void document.body.offsetHeight;
  if (anchorCard) {
    var newRect = anchorCard.getBoundingClientRect();
    window.scrollBy(0, newRect.top - anchorOffset);
  }

  /* 5. Transitions wieder aktivieren */
  requestAnimationFrame(function() {
    var s = document.getElementById('no-transition');
    if (s) s.remove();
  });
}

/* ═══ Ebene 2: Per-Card Toggle ═══ */
function toggleCard(headerEl) {
  var card = headerEl.closest('.risk-card');
  if (card.classList.contains('collapsed')) {
    card.classList.remove('collapsed');
    card.classList.add('expanded');
  } else {
    card.classList.add('collapsed');
    card.classList.remove('expanded');
    card.querySelectorAll('.sub-collapsible').forEach(function(s) {
      s.classList.remove('section-open');
    });
    card.querySelectorAll('.sod-row-wrapper').forEach(function(w) {
      w.classList.remove('sod-open');
    });
  }
}

/* ═══ S/O/D-Begründung Toggle ═══ */
function toggleSodRationale(rowEl) {
  event.stopPropagation();
  var wrapper = rowEl.closest('.sod-row-wrapper');
  wrapper.classList.toggle('sod-open');
}

/* ═══ Ebene 3: Per-Sektion Toggle ═══ */
function toggleSection(labelEl) {
  event.stopPropagation();
  var section = labelEl.closest('.sub-collapsible');
  section.classList.toggle('section-open');
  /* Default: Kurzform wenn gerade geöffnet */
  if (section.classList.contains('section-open') && !section.classList.contains('section-detail')) {
    section.classList.add('section-kurz');
  }
}

/* ═══ Per-Sektion Kurz/Detail Switch ═══ */
function toggleSectionDetail(btn) {
  event.stopPropagation();
  var section = btn.closest('.sub-collapsible');
  section.classList.toggle('section-detail');
  btn.textContent = section.classList.contains('section-detail') ? 'Kurz' : 'Detail';
}

/* ═══ Hover-Preview Tooltip ═══ */
var hoverTimer = null;
var tooltip = null;

var statusColors = {kritisch:'var(--risk-kritisch)',hoch:'var(--risk-hoch)',mittel:'var(--risk-mittel)',niedrig:'var(--risk-niedrig)'};

function showTooltip(el, html) {
  tooltip = document.getElementById('hover-tooltip');
  var rect = el.getBoundingClientRect();
  tooltip.innerHTML = html;
  tooltip.style.left = (rect.right + 8) + 'px';
  tooltip.style.top = (rect.top + window.scrollY - 10) + 'px';
  tooltip.classList.add('visible');
  /* Keep tooltip within viewport */
  var tr = tooltip.getBoundingClientRect();
  if (tr.right > window.innerWidth - 10) {
    tooltip.style.left = (rect.left - tr.width - 8) + 'px';
  }
  if (tr.bottom > window.innerHeight - 10) {
    tooltip.style.top = (rect.top + window.scrollY - tr.height + rect.height) + 'px';
  }
}

function showSimpleTooltip(el, text) {
  tooltip = document.getElementById('hover-tooltip');
  var rect = el.getBoundingClientRect();
  tooltip.textContent = text;
  tooltip.style.left = rect.left + 'px';
  tooltip.style.top = (rect.bottom + 6 + window.scrollY) + 'px';
  tooltip.classList.add('visible');
}

function hideTooltip() {
  var t = document.getElementById('hover-tooltip');
  if (t) { t.classList.remove('visible'); t.innerHTML = ''; }
}

/* ═══ Chart Tooltips (Matrix-Bubbles + Treemap-Blöcke + Konfidenz-Badges) ═══ */
document.addEventListener('mouseover', function(e) {
  /* Konfidenz-Badge tooltips */
  var badge = e.target.closest('[data-badge-tip]');
  if (badge) {
    var tip = badge.dataset.badgeTip;
    if (hoverTimer) { clearTimeout(hoverTimer); hoverTimer = null; }
    hoverTimer = setTimeout(function() { showTooltip(badge, tip); }, 200);
    return;
  }

  /* Matrix bubbles or treemap blocks with data-tip-id */
  var el = e.target.closest('[data-tip-id]');
  if (el) {
    var id = el.dataset.tipId;
    var name = el.dataset.tipName || '';
    var rpz = el.dataset.tipRpz || '';
    var status = el.dataset.tipStatus || '';
    var s = el.dataset.tipS, o = el.dataset.tipO, d = el.dataset.tipD;
    var dotColor = statusColors[status] || '#999';
    var html = '<span class="tip-id">' + id + '</span>';
    if (name) html += '<span class="tip-name">' + name + '</span>';
    if (s) html += '<div class="tip-sod"><span>S=' + s + '</span><span>O=' + o + '</span><span>D=' + d + '</span></div>';
    html += '<div class="tip-rpz"><span class="tip-rpz-dot" style="background:' + dotColor + '"></span>RPZ = ' + rpz + ' (' + status + ')</div>';
    if (hoverTimer) { clearTimeout(hoverTimer); hoverTimer = null; }
    hoverTimer = setTimeout(function() { showTooltip(el, html); }, 120);
    return;
  }

  /* Collapsible section previews (existing behavior) */
  var toggle = e.target.closest('.sub-toggle');
  if (!toggle) return;
  var section = toggle.closest('.sub-collapsible');
  if (section.classList.contains('section-open')) return;
  var preview = section.dataset.preview;
  if (!preview) return;
  hoverTimer = setTimeout(function() { showSimpleTooltip(toggle, preview); }, 300);
});

document.addEventListener('mouseout', function(e) {
  var el = e.target.closest('[data-tip-id]') || e.target.closest('.sub-toggle') || e.target.closest('[data-badge-tip]');
  if (!el) return;
  if (hoverTimer) { clearTimeout(hoverTimer); hoverTimer = null; }
  hideTooltip();
});

/* ═══ PC After-Toggle (Nachher ein/aus) ═══ */
function togglePcAfter(show) {
  var svg = document.getElementById('pc-svg');
  if (!svg) return;
  if (show) svg.classList.remove('pc-hide-after');
  else svg.classList.add('pc-hide-after');
}

/* ═══ Chart-Panel Toggle ═══ */
function switchChart(name, btn) {
  document.querySelectorAll('.chart-panel').forEach(function(p) { p.classList.remove('active'); });
  document.querySelectorAll('.chart-toggle-btn').forEach(function(b) { b.classList.remove('active'); });
  var panel = document.getElementById('chart-panel-' + name);
  if (panel) panel.classList.add('active');
  if (btn) btn.classList.add('active');
}

/* ═══ Parallel Coordinates: Hover + Filter ═══ */
(function() {
  var pcLines = document.querySelectorAll('.pc-line');
  var pcDetail = document.getElementById('pc-detail');
  if (!pcLines.length) return;

  /* Hover: highlight one line, dim all others */
  pcLines.forEach(function(g) {
    g.addEventListener('mouseenter', function() {
      pcLines.forEach(function(other) {
        if (other === g) { other.classList.add('highlighted'); other.classList.remove('dimmed'); }
        else { other.classList.add('dimmed'); other.classList.remove('highlighted'); }
      });
      /* Show detail bar */
      if (pcDetail) {
        var d = g.dataset;
        var st = d.tipStatus || '';
        var dotColor = statusColors[st] || '#999';
        var after = (d.tipRpz2 && d.tipRpz2 !== d.tipRpz) ?
          ' → O\u2019=' + d.tipO2 + ' D\u2019=' + d.tipD2 +
          ' <span style="color:var(--risk-niedrig);font-weight:700;">RPZ\u2019 ' + d.tipRpz2 + '</span>' : '';
        pcDetail.innerHTML = '<strong>' + (d.tipId || '') + '</strong> · ' + (d.tipName || '') +
          ' · S=' + d.tipS + ' O=' + d.tipO + ' D=' + d.tipD +
          ' · <span style="color:' + dotColor + ';font-weight:700;">RPZ ' + d.tipRpz + '</span>' + after;
      }
    });
    g.addEventListener('mouseleave', function() {
      pcLines.forEach(function(other) { other.classList.remove('highlighted', 'dimmed'); });
      if (pcDetail) pcDetail.innerHTML = '<span class="pc-detail-placeholder">Bewegen Sie den Mauszeiger über eine Linie, um Details anzuzeigen.</span>';
    });
  });
})();

/* Filter-Chips: toggle RPZ classes */
function togglePcClass(btn) {
  btn.classList.toggle('active');
  var cls = btn.dataset['class'];
  var show = btn.classList.contains('active');
  document.querySelectorAll('.pc-line[data-pc-class="' + cls + '"]').forEach(function(g) {
    if (show) g.classList.remove('pc-hidden');
    else g.classList.add('pc-hidden');
  });
}

/* ═══ Sidebar-Link: Zielkarte aufklappen ═══ */
function expandTarget() {
  if (!location.hash) return;
  var target = document.querySelector(location.hash);
  if (target && target.classList.contains('risk-card')) {
    target.classList.remove('collapsed');
    target.classList.add('expanded');
    setTimeout(function() {
      target.scrollIntoView({ behavior: 'smooth', block: 'start' });
    }, 100);
  }
}
window.addEventListener('hashchange', expandTarget);

/* ═══ Init: Kurzansicht als Default + Detail-Buttons injizieren ═══ */
document.addEventListener('DOMContentLoaded', function() {
  /* Detail-Button in alle sub-toggle Elemente injizieren */
  document.querySelectorAll('.sub-toggle').forEach(function(toggle) {
    if (toggle.querySelector('.section-detail-btn')) return; /* schon vorhanden */
    var btn = document.createElement('span');
    btn.className = 'section-detail-btn';
    btn.textContent = 'Detail';
    btn.title = 'Kurz/Detail umschalten';
    btn.onclick = function(e) { toggleSectionDetail(this); };
    toggle.appendChild(btn);
  });
  toggleDetail('kurz');
});

/* ═══ Bestehende View-Umschaltung ═══ */
function switchView(mode) {
  var thematic  = document.getElementById('view-thematic');
  var component = document.getElementById('view-component');
  var navThematic  = document.getElementById('nav-thematic');
  var navComponent = document.getElementById('nav-component');
  var btnThematic  = document.getElementById('btn-thematic');
  var btnComponent = document.getElementById('btn-component');

  if (mode === 'thematic') {
    thematic.style.display  = 'block';
    component.style.display = 'none';
    navThematic.style.display  = 'block';
    navComponent.style.display = 'none';
    btnThematic.classList.add('active');
    btnComponent.classList.remove('active');
  } else {
    thematic.style.display  = 'none';
    component.style.display = 'block';
    navThematic.style.display  = 'none';
    navComponent.style.display = 'block';
    btnThematic.classList.remove('active');
    btnComponent.classList.add('active');
  }
}
</script>

</body>
</html>