<!DOCTYPE html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>FMEA-Bericht – Büchi Glasreaktor 50L Mini Pilot</title>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;600;700&display=swap" rel="stylesheet" media="not print">
  <link rel="stylesheet" href="file:///Users/flo/Desktop/App%20Development%20/Risk%20AI/RiskAI-Agent/templates/fmea_style.css">
</head>
<body>


<div class="cover">
  <div class="cover-logo">
    <div class="cover-logo-icon">⚙</div>
    <span class="cover-logo-name">RiskAI Agent</span>
  </div>
  <div class="cover-body">
    <div class="cover-label">FMEA — Failure Mode and Effects Analysis</div>
    <div class="cover-title">Büchi Glasreaktor 50L Mini Pilot</div>
    <div class="cover-subtitle">Buechi_Glasreaktor_50L_20TA42</div>
    <div class="cover-meta">
      <div class="cover-meta-item">
        <span class="cover-meta-label">Status</span>
        <span class="cover-meta-value">in_progress</span>
      </div>
      <div class="cover-meta-item">
        <span class="cover-meta-label">Datum</span>
        <span class="cover-meta-value">2026-03-14</span>
      </div>
      <div class="cover-meta-item">
        <span class="cover-meta-label">Norm</span>
        <span class="cover-meta-value">AIAG-VDA FMEA 2019</span>
      </div>
      <div class="cover-meta-item">
        <span class="cover-meta-label">Version</span>
        <span class="cover-meta-value">Rev. 1.0</span>
      </div>
    </div>

    
    

    
    <div class="cover-approval-row">
      <div class="cover-approval-cell">
        <div class="cover-approval-label">Erstellt von</div>
        <div class="cover-approval-value">ausstehend</div>
      </div>
      <div class="cover-approval-cell">
        <div class="cover-approval-label">Geprüft von</div>
        <div class="cover-approval-value">ausstehend</div>
      </div>
    </div>
  </div>

  <div class="cover-stats">
    <div class="cover-chip"><span class="dot" style="background:#DC2626"></span> 0 Kritisch</div>
    <div class="cover-chip"><span class="dot" style="background:#EA580C"></span> 0 Hoch</div>
    <div class="cover-chip"><span class="dot" style="background:#CA8A04"></span> 2 Mittel</div>
    <div class="cover-chip"><span class="dot" style="background:#16A34A"></span> 10 Niedrig</div>
    <div class="cover-chip">12 Fehlermodi</div>
    <div class="cover-chip">3 Maßnahmen</div>
  </div>
</div>


<div class="app-shell">

  
  <aside class="sidebar">
    <div class="sidebar-header">
      <div class="sidebar-logo">
        <div class="sidebar-logo-icon">⚙</div>
        <span class="sidebar-logo-name">RiskAI</span>
      </div>
      <div class="sidebar-project">Büchi Glasreaktor 50L Mini Pilot</div>
      <div class="sidebar-project-sub">Buechi_Glasreaktor_50L_20TA42 · Rev. 1.0</div>
    </div>

    
    <div class="view-toggle-btns">
      <button class="view-toggle-btn active" id="btn-thematic" onclick="switchView('thematic')">Thematisch</button>
      <button class="view-toggle-btn" id="btn-component" onclick="switchView('component')">Komponenten</button>
    </div>
    <div class="detail-toggle-btns">
      <button class="detail-toggle-btn active" id="btn-kurzansicht" onclick="toggleDetail('kurz')">Kurzansicht</button>
      <button class="detail-toggle-btn" id="btn-detailansicht" onclick="toggleDetail('detail')">Detailansicht</button>
    </div>

    
    <nav class="sidebar-nav" id="nav-thematic">
      <div class="nav-section">
        <div class="nav-section-label">Bericht</div>
        <a class="nav-link active" href="#summary"><span class="nav-num">1</span> Executive Summary</a>
        <a class="nav-link" href="#sec-methodik"><span class="nav-num">2</span> Methodik</a>
        <a class="nav-link nav-sub" href="#sec-methodik-grundlagen">2.1 Grundlagen &amp; Normen</a>
        <a class="nav-link nav-sub" href="#sec-methodik-bewertung">2.2 Risikobewertung</a>
        <a class="nav-link nav-sub" href="#sec-methodik-fehleridentifikation">2.3 Fehleridentifikation</a>
        <a class="nav-link nav-sub" href="#sec-methodik-konfidenz">2.4 Datenquellen &amp; Konfidenz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-massnahmen">2.5 Maßnahmen &amp; Akzeptanz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-recht">2.6 Rechtliche Einordnung</a>
        <a class="nav-link" href="#sec-anlage"><span class="nav-num">3</span> Anlagenbeschreibung</a>
        <a class="nav-link" href="#sec-abgrenzung"><span class="nav-num">3+</span> Abgrenzung (Out of Scope)</a>
        
        <a class="nav-link" href="#sec-risikouebersicht"><span class="nav-num">4</span> Risiko-Übersicht</a>
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">5</span> Risikoanalyse — Thematisch</div>
        
        
        
          
            
            
            <a class="nav-link" href="#cat-mechanisch">
              <span class="nav-dot" style="background:var(--risk-mittel)"></span>
              5.1 Mechanisch
            </a>
            
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-prozess">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.2 Prozess
            </a>
            
          
        
          
            
            
            <a class="nav-link" href="#cat-thermisch">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.3 Thermisch
            </a>
            
          
        
          
            
            
            <a class="nav-link" href="#cat-sonstiges">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.4 Sonstiges
            </a>
            
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-msr">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.5 MSR
            </a>
            
          
        
          
            
            
            <a class="nav-link" href="#cat-sicherheit">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.6 Sicherheit
            </a>
            
          
        
          
        
          
        
          
            
            
            <a class="nav-link" href="#cat-equipment">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.7 Equipment
            </a>
            
          
        
          
            
            
            <a class="nav-link" href="#cat-elektrisch">
              <span class="nav-dot" style="background:var(--risk-niedrig)"></span>
              5.8 Elektrisch
            </a>
            
          
        
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">6</span> Bewertung</div>
        
        
        
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">7</span> Anhang</div>
        <a class="nav-link" href="#sec-anhang">Anhang &amp; Tabellen</a>
      </div>
    </nav>

    
    <nav class="sidebar-nav" id="nav-component" style="display:none;">
      <div class="nav-section">
        <div class="nav-section-label">Bericht</div>
        <a class="nav-link active" href="#summary"><span class="nav-num">1</span> Executive Summary</a>
        <a class="nav-link" href="#sec-methodik"><span class="nav-num">2</span> Methodik</a>
        <a class="nav-link nav-sub" href="#sec-methodik-grundlagen">2.1 Grundlagen &amp; Normen</a>
        <a class="nav-link nav-sub" href="#sec-methodik-bewertung">2.2 Risikobewertung</a>
        <a class="nav-link nav-sub" href="#sec-methodik-fehleridentifikation">2.3 Fehleridentifikation</a>
        <a class="nav-link nav-sub" href="#sec-methodik-konfidenz">2.4 Datenquellen &amp; Konfidenz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-massnahmen">2.5 Maßnahmen &amp; Akzeptanz</a>
        <a class="nav-link nav-sub" href="#sec-methodik-recht">2.6 Rechtliche Einordnung</a>
        <a class="nav-link" href="#sec-anlage"><span class="nav-num">3</span> Anlagenbeschreibung</a>
        <a class="nav-link" href="#sec-abgrenzung"><span class="nav-num">3+</span> Abgrenzung (Out of Scope)</a>
        
        <a class="nav-link" href="#sec-risikouebersicht"><span class="nav-num">4</span> Risiko-Übersicht</a>
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">5</span> Risikoanalyse — Komponenten</div>
        
        
          
          
            
            <a class="nav-link" href="#comp-glasreaktor_r_20ta42">
              <span class="nav-dot" style="background:var(--text-muted)"></span>
              5.1 Glasreaktor R-20TA42
            </a>
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
      </div>
      <div class="nav-section">
        <div class="nav-section-label"><span class="nav-num">7</span> Anhang</div>
        <a class="nav-link" href="#sec-anhang">Anhang &amp; Tabellen</a>
      </div>
    </nav>

    
    <div class="sidebar-risks">
      <div class="sidebar-risks-label">Risikoverteilung</div>
      <div class="risk-counter">
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-kritisch)"></span>Kritisch</span>
          <span class="risk-counter-n">0</span>
        </div>
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-hoch)"></span>Hoch</span>
          <span class="risk-counter-n">0</span>
        </div>
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-mittel)"></span>Mittel</span>
          <span class="risk-counter-n">2</span>
        </div>
        <div class="risk-counter-row">
          <span class="risk-counter-left"><span class="risk-counter-dot" style="background:var(--risk-niedrig)"></span>Niedrig</span>
          <span class="risk-counter-n">10</span>
        </div>
      </div>
    </div>
  </aside>

  
  <main class="main">

    
    <section class="page-section" id="summary">
      <div class="section-header">
        <div class="section-num">Abschnitt 1</div>
        <div class="section-title">Executive Summary</div>
        <div class="section-desc">Überblick über die wesentlichen Risikobefunde und Handlungsbedarfe der Anlage <strong>Büchi Glasreaktor 50L Mini Pilot</strong>.</div>
      </div>

      <div class="kpi-grid">
        <div class="kpi-card ">
          <div class="kpi-value">0</div>
          <div class="kpi-label">Kritische Risiken (RPZ ≥ 300)</div>
        </div>
        <div class="kpi-card ">
          <div class="kpi-value">0</div>
          <div class="kpi-label">Hohe Risiken (RPZ ≥ 200)</div>
        </div>
        <div class="kpi-card">
          <div class="kpi-value">12</div>
          <div class="kpi-label">Fehlermodi gesamt</div>
        </div>
        <div class="kpi-card ok">
          <div class="kpi-value">3</div>
          <div class="kpi-label">Maßnahmen definiert</div>
        </div>
      </div>

      
      
      
      
      
      
      <div class="rpz-dist">
        <div class="rpz-dist-title">RPZ-Verteilung aller 12 Fehlermodi</div>
        <div class="rpz-dist-bar">
          
          
          <div class="rpz-dist-seg" style="background:var(--risk-mittel); width:16%"></div>
          <div class="rpz-dist-seg" style="background:var(--risk-niedrig); width:84%"></div>
        </div>
        <div class="rpz-dist-legend">
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-kritisch)"></span>Kritisch: 0</div>
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-hoch)"></span>Hoch: 0</div>
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-mittel)"></span>Mittel: 2</div>
          <div class="legend-item"><span class="legend-dot" style="background:var(--risk-niedrig)"></span>Niedrig: 10</div>
        </div>
      </div>

      
      <p>
        Die Anlage <strong>„Büchi Glasreaktor 50L Mini Pilot"</strong> wurde nach dem AIAG-VDA-Standard analysiert.
        Insgesamt wurden <strong>16</strong> Komponenten mit
        <strong>2</strong> Funktionen untersucht und
        <strong>12</strong> potenzielle Fehlermodi identifiziert.
        <strong>0</strong> davon sind als kritisch oder hoch eingestuft.
        Der höchste RPZ liegt bei <strong>108</strong>, der Durchschnitt bei <strong>63</strong>.
        
        Bei <strong>4</strong> Fehlermodi greifen AIAG-VDA-Sonderregeln.
        
        
        Die wirksamste Maßnahme reduziert den RPZ um <strong>18</strong> Punkte.
        
      </p>

      
      

      

      
      <h3>Top-5 Risiken</h3>
      <div class="top5-table-shell">
        <div class="top5-header">
          <span class="top5-header-cell">ID</span>
          <span class="top5-header-cell">Fehlermodus</span>
          <span class="top5-header-cell" style="text-align:center;">RPZ</span>
          <span class="top5-header-cell" style="text-align:center;">Risiko</span>
          <span class="top5-header-cell" style="text-align:center;">Kategorie</span>
        </div>
        
        <a href="#risk-20TA42-FM-B" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA42-FM-B</span>
          <span class="top5-cell">Glasbruch / Integritätsverlust</span>
          <span class="top5-cell rpz" style="color:var(--risk-mittel);">108</span>
          <span class="top5-cell center">
            <span class="risk-badge mittel">
              <span class="bdot"></span>Mittel
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Mechanisch</span></span>
        </a>
        
        <a href="#risk-20TA42-FM-H" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA42-FM-H</span>
          <span class="top5-cell">Vakuum / Implosion</span>
          <span class="top5-cell rpz" style="color:var(--risk-mittel);">108</span>
          <span class="top5-cell center">
            <span class="risk-badge mittel">
              <span class="bdot"></span>Mittel
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Mechanisch</span></span>
        </a>
        
        <a href="#risk-20TA42-FM-F" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA42-FM-F</span>
          <span class="top5-cell">Kontamination / Verschleppung</span>
          <span class="top5-cell rpz" style="color:var(--risk-niedrig);">96</span>
          <span class="top5-cell center">
            <span class="risk-badge niedrig">
              <span class="bdot"></span>Niedrig
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Prozess</span></span>
        </a>
        
        <a href="#risk-20TA42-FM-C" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA42-FM-C</span>
          <span class="top5-cell">Thermische Fehlzustände</span>
          <span class="top5-cell rpz" style="color:var(--risk-niedrig);">84</span>
          <span class="top5-cell center">
            <span class="risk-badge niedrig">
              <span class="bdot"></span>Niedrig
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Thermisch</span></span>
        </a>
        
        <a href="#risk-20TA42-FM-K" class="top5-row" style="text-decoration:none;color:inherit;">
          <span class="top5-cell id">20TA42-FM-K</span>
          <span class="top5-cell">Bedienfehler</span>
          <span class="top5-cell rpz" style="color:var(--risk-niedrig);">84</span>
          <span class="top5-cell center">
            <span class="risk-badge niedrig">
              <span class="bdot"></span>Niedrig
            </span>
          </span>
          <span class="top5-cell center"><span class="tag">Sonstiges</span></span>
        </a>
        
      </div>
    </section>

    
    <section class="page-section" id="cockpit">
      <div class="section-header">
        <div class="section-num">Abschnitt 1.2</div>
        <div class="section-title">Maßnahmen-Cockpit</div>
        <div class="section-desc">Alle 3 Maßnahmen, sortiert nach Wirkung (höchste RPZ-Reduktion oben).
          <strong style="color:#991B1B;">Rot = Pflicht</strong> · <span style="color:#EA580C;">Orange = Empfohlen</span> · <span style="color:#6B7280;">Grau = Optional</span></div>
      </div>
      
      <table class="appendix-measures-table" style="font-size:12px;">
        <thead>
          <tr>
            <th>Fehler-ID</th>
            <th>Fehlermodus</th>
            <th>Maßnahme</th>
            <th style="text-align:center;">STOP</th>
            <th style="text-align:center;">ABE</th>
            <th style="text-align:center;">Priorität</th>
            <th style="text-align:center;">Aufwand</th>
            <th style="text-align:center;">RPZ vorher</th>
            <th style="text-align:center;">RPZ nachher</th>
            <th>Status</th>
          </tr>
        </thead>
        <tbody>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA42-FM-H" class="risk-toc-link">20TA42-FM-H</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA42-FM-H" class="risk-toc-link">Vakuum / Implosion</a></td>
            <td style="font-size:12px;">Dichtigkeitstest bei Druckwechsel-Inertisierung</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">E</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">–</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge mittel" style="font-size:10px;">108</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span class="risk-badge niedrig" style="font-size:10px;">90</span>
              <span style="font-size:10px;color:#16A34A;"> ↓18</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA42-FM-D" class="risk-toc-link">20TA42-FM-D</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA42-FM-D" class="risk-toc-link">Ex-Schutz / Brand / Explosion</a></td>
            <td style="font-size:12px;">N₂-Inertisierung als Standard</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">S</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">A</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">–</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge niedrig" style="font-size:10px;">50</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span style="color:var(--text-muted);">–</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
          
          <tr>
            <td style="font-weight:600;white-space:nowrap;font-size:11px;"><a href="#risk-20TA42-FM-D" class="risk-toc-link">20TA42-FM-D</a></td>
            <td style="font-size:12px;"><a href="#risk-20TA42-FM-D" class="risk-toc-link">Ex-Schutz / Brand / Explosion</a></td>
            <td style="font-size:12px;">SOP Nachinertisierung nach Handlochöffnung</td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">O</span>
            </td>
            <td style="text-align:center;white-space:nowrap;">
              <span class="badge" style="background:#1F293710;color:#1F2937;font-size:10px;">B</span>
            </td>
            <td style="text-align:center;">
              <span style="color:#EA580C;font-weight:700;font-size:11px;">EMPFOHLEN</span>
            </td>
            <td style="text-align:center;font-size:11px;">–</td>
            <td style="text-align:center;font-weight:600;">
              <span class="risk-badge niedrig" style="font-size:10px;">50</span>
            </td>
            <td style="text-align:center;font-weight:600;">
              
              <span style="color:var(--text-muted);">–</span>
              
            </td>
            <td style="font-size:11px;white-space:nowrap;">geplant</td>
          </tr>
          
        </tbody>
      </table>
      
    </section>

    
    <section class="page-section" id="sec-methodik">
      <div class="section-header">
        <div class="section-num">Abschnitt 2</div>
        <div class="section-title">Methodik</div>
        <div class="section-desc">Vollständige Dokumentation des Analysevorgehens — von normativen Grundlagen über Bewertungsskalen bis zur rechtlichen Einordnung.</div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-grundlagen">
        <h3><span class="methodik-num">2.1</span> Grundlagen &amp; Normen</h3>

        <p>
          Die vorliegende FMEA basiert auf der Methodik nach AIAG-VDA (1.&nbsp;Auflage, 2019).
          Die Risikobewertung erfolgt über drei Dimensionen:
          <strong>Bedeutung (Severity, S)</strong> bewertet die Schwere der Fehlerauswirkung (1–10).
          <strong>Auftreten (Occurrence, O)</strong> schätzt die Eintrittswahrscheinlichkeit ein.
          <strong>Entdeckung (Detection, D)</strong> bewertet die Fähigkeit bestehender Maßnahmen, den Fehler zu erkennen.
          Das Produkt S&nbsp;&times;&nbsp;O&nbsp;&times;&nbsp;D ergibt die Risikoprioritätszahl (RPZ, Wertebereich 1–1000).
        </p>

        <h4>FMEA-Prozess (5 Schritte)</h4>
        <ol class="steps-list">
          <li><span class="step-name">Strukturanalyse</span><span class="step-desc">Zerlegung der Anlage in Einzelkomponenten mit Systemkontext.</span></li>
          <li><span class="step-name">Domänenrecherche</span><span class="step-desc">Sichtung verfahrenstechnischer Grundlagen, Gefährdungen und geltender Vorschriften (12.&nbsp;BImSchV, ATEX).</span></li>
          <li><span class="step-name">Systematische Fehleridentifikation</span><span class="step-desc">Für jede Komponente werden alle 9 Fehlermodi-Kategorien geprüft (siehe 2.3).</span></li>
          <li><span class="step-name">Funktions- &amp; Fehleranalyse</span><span class="step-desc">Identifikation von Haupt-/Nebenfunktionen, Fehlermodi, Ursachen, Folgen und Controls.</span></li>
          <li><span class="step-name">Risikobewertung &amp; Maßnahmenoptimierung</span><span class="step-desc">S/O/D-Bewertung nach AIAG-VDA mit publizierten Ausfallratendaten (CCPS, OREDA, IEC). Maßnahmen nach STOP-Prinzip und ABE-Hierarchie (siehe 2.5).</span></li>
        </ol>

        <div class="info-box">
          <strong>Normative Grundlagen:</strong> AIAG-VDA FMEA (1.&nbsp;Aufl. 2019) · IEC 61511 / IEC 61508 · CCPS Guidelines · IEEE Std 493 · OREDA · VDI 4006
        </div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-bewertung">
        <h3><span class="methodik-num">2.2</span> Risikobewertung (S/O/D &amp; RPZ)</h3>

        <h4>RPZ-Klassifizierung</h4>
        <table>
          <thead><tr><th>Bereich</th><th>Klassifizierung</th><th>Maßnahme erforderlich</th></tr></thead>
          <tbody>
            <tr><td>≥ 300</td><td><span class="badge badge-kritisch">Kritisch</span></td><td>Sofortige Maßnahme erforderlich</td></tr>
            <tr><td>≥ 200</td><td><span class="badge badge-hoch">Hoch</span></td><td>Maßnahme zeitnah umsetzen</td></tr>
            <tr><td>≥ 100</td><td><span class="badge badge-mittel">Mittel</span></td><td>Maßnahme planen</td></tr>
            <tr><td>&lt; 100</td><td><span class="badge badge-niedrig">Niedrig</span></td><td>Monitoring ausreichend</td></tr>
          </tbody>
        </table>

        <h4>Sonderregeln (AIAG-VDA Overrides)</h4>
        <p>Die folgenden Regeln übersteuern die berechnete RPZ-Klassifizierung, um Sicherheitsanforderungen unabhängig vom numerischen Wert durchzusetzen:</p>
        <table>
          <thead><tr><th>Bedingung</th><th>Wirkung</th><th>Begründung</th></tr></thead>
          <tbody>
            <tr>
              <td><strong>S ≥ 9</strong></td>
              <td>Status mindestens <span class="badge badge-hoch">HOCH</span></td>
              <td>Bei möglichen Schwerverletzungen oder Todesfällen sind Maßnahmen zwingend erforderlich.</td>
            </tr>
            <tr>
              <td><strong>D ≥ 9 und S ≥ 7</strong></td>
              <td>Status wird <span class="badge badge-kritisch">KRITISCH</span></td>
              <td>Hohe Bedeutung bei gleichzeitig fehlender Entdeckungsmöglichkeit erfordert sofortige Maßnahmen.</td>
            </tr>
          </tbody>
        </table>

        <h4>Safety-Overrides (kontextbasierte S-Anhebung)</h4>
        <p>
          Zusätzlich zu den AIAG-VDA Sonderregeln werden S-Werte automatisch angehoben,
          wenn sicherheitskritische Kontexte in der Fehlermodus-Beschreibung erkannt werden.
          Das System unterscheidet über <strong>Qualifiers</strong> zwischen verschiedenen Gefährdungsgraden desselben Kontexts:
        </p>
        <table>
          <thead><tr><th>Kontext</th><th>Erkennungsmerkmale</th><th>Mindest-S</th><th>Begründung</th></tr></thead>
          <tbody>
            <tr><td><strong>Explosionsschutz — permanent</strong></td><td>Ex-Schutz, ATEX, Zone&nbsp;0/1 (ohne lokale Einschränkung)</td><td>S ≥ 10</td><td>Permanente explosionsfähige Atmosphäre (z.&nbsp;B. Reaktorinnenraum bei Lösemittelbetrieb) erfordert höchste Einstufung</td></tr>
            <tr style="background:#f8f9fa;"><td><strong>Explosionsschutz — lokal/temporär</strong></td><td>Zone&nbsp;0 + Qualifier: offen, Handloch, undicht, Leckage, lokal, temporär</td><td>S ≥ 9</td><td>Explosionsfähige Atmosphäre entsteht lokal und/oder temporär (z.&nbsp;B. am offenen Handloch, bei undichter Dichtung). Nicht gleichzusetzen mit permanenter Zone&nbsp;0 im geschlossenen Reaktor.</td></tr>
            <tr><td><strong>Gefahrstoff-Handling</strong></td><td>Säure, Lauge, toxisch, Chlor</td><td>S ≥ 9</td><td>Kontakt mit Gefahrstoffen kann schwere Verletzungen verursachen</td></tr>
            <tr><td><strong>Sicherheitsgerichtete Bauteile</strong></td><td>Berstscheibe, PSV, Not-Aus</td><td>S ≥ 10</td><td>Versagen von Sicherheitseinrichtungen hat katastrophales Potenzial</td></tr>
          </tbody>
        </table>
        <div class="info-box">
          <strong>Qualifier-Logik:</strong> Wenn ein Safety-Override-Kontext erkannt wird und gleichzeitig ein Qualifier greift (z.&nbsp;B. „Zone&nbsp;0" + „offen"), wird der spezifischere, niedrigere Mindest-S verwendet. Ohne Qualifier-Match gilt der Standard-Mindest-S. Dies verhindert systematische Überbewertung lokaler/temporärer Gefährdungen.
        </div>

        <h4>Bewertungsskalen</h4>
        
        <h4>Bedeutung (S)</h4>
        <table class="scale-table">
          <thead><tr><th>Stufe</th><th>Kriterium</th><th>Beschreibung / Beispiel</th></tr></thead>
          <tbody>
            
            <tr><td class="scale-num">1</td><td>Keine Auswirkung</td><td>Keine Auswirkung auf Funktion/Sicherheit</td></tr>
            
            <tr><td class="scale-num">2</td><td>Sehr gering</td><td>Minimale Qualitätsabweichung</td></tr>
            
            <tr><td class="scale-num">3</td><td>Gering</td><td>Leichte Qualitätsminderung, Ausfall < 1h</td></tr>
            
            <tr><td class="scale-num">4</td><td>Relativ gering</td><td>Deutliche Qualitätsminderung, < 1 Tag, < 1k €</td></tr>
            
            <tr><td class="scale-num">5</td><td>Mäßig</td><td>Funktionseinschränkung, 1–7 Tage, 1–10k €</td></tr>
            
            <tr><td class="scale-num">6</td><td>Hoch</td><td>Teilausfall, 1–4 Wochen, 10–50k €</td></tr>
            
            <tr><td class="scale-num">7</td><td>Sehr hoch</td><td>Vollausfall, 1–3 Monate, 50–250k €</td></tr>
            
            <tr><td class="scale-num">8</td><td>Extrem hoch</td><td>Vollausfall, > 3 Mon., 250–500k €, Verletzte</td></tr>
            
            <tr><td class="scale-num">9</td><td>Kritisch</td><td>Katastrophal, > 500k €, Schwerverletzte</td></tr>
            
            <tr><td class="scale-num">10</td><td>Gefährlich</td><td>Katastrophal, > 1 Mio €, Todesfälle</td></tr>
            
          </tbody>
        </table>
        
        <h4>Auftreten (O)</h4>
        <table class="scale-table">
          <thead><tr><th>Stufe</th><th>Kriterium</th><th>Beschreibung / Beispiel</th></tr></thead>
          <tbody>
            
            <tr><td class="scale-num">1</td><td>Unwahrscheinlich</td><td>< 1 mal in 1.000 Jahren</td></tr>
            
            <tr><td class="scale-num">2</td><td>Sehr gering</td><td>~1 mal in 100 Jahren</td></tr>
            
            <tr><td class="scale-num">3</td><td>Gering</td><td>~1 mal in 10 Jahren</td></tr>
            
            <tr><td class="scale-num">4</td><td>Relativ gering</td><td>~1 mal in 2 Jahren</td></tr>
            
            <tr><td class="scale-num">5</td><td>Gelegentlich</td><td>~2–3 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">6</td><td>Mäßig</td><td>~10 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">7</td><td>Häufig</td><td>~50 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">8</td><td>Sehr häufig</td><td>~125 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">9</td><td>Extrem häufig</td><td>~300 mal/Jahr</td></tr>
            
            <tr><td class="scale-num">10</td><td>Sehr hoch</td><td>> 500 mal/Jahr</td></tr>
            
          </tbody>
        </table>
        
        <h4>Entdeckung (D)</h4>
        <table class="scale-table">
          <thead><tr><th>Stufe</th><th>Kriterium</th><th>Beschreibung / Beispiel</th></tr></thead>
          <tbody>
            
            <tr><td class="scale-num">1</td><td>Fast sicher</td><td>Automatische Abschaltung, 100%</td></tr>
            
            <tr><td class="scale-num">2</td><td>Sehr wahrscheinlich</td><td>Autom. Prüfung mit SPC, > 95%</td></tr>
            
            <tr><td class="scale-num">3</td><td>Wahrscheinlich</td><td>Autom. Prüfung ohne SPC, 80–95%</td></tr>
            
            <tr><td class="scale-num">4</td><td>Relativ wahrscheinlich</td><td>100% manuelle Prüfung, 70–80%</td></tr>
            
            <tr><td class="scale-num">5</td><td>Mäßig wahrscheinlich</td><td>Stichprobe mit SPC, 50–70%</td></tr>
            
            <tr><td class="scale-num">6</td><td>Unwahrscheinlich</td><td>Stichprobe ohne SPC, 30–50%</td></tr>
            
            <tr><td class="scale-num">7</td><td>Sehr unwahrscheinlich</td><td>Nur visuelle Prüfung, 10–30%</td></tr>
            
            <tr><td class="scale-num">8</td><td>Extrem unwahrscheinl.</td><td>Keine Prüfung, < 10%</td></tr>
            
            <tr><td class="scale-num">9</td><td>Absolut unsicher</td><td>Erst beim Kunden erkannt, < 5%</td></tr>
            
            <tr><td class="scale-num">10</td><td>Absolut unsicher</td><td>Nicht erkennbar, ≈ 0%</td></tr>
            
          </tbody>
        </table>
        
      </div>

      
      <div class="methodik-sub" style="margin-top:-0.5rem;">
        <h4>Multi-Szenario-Fehlermodi (D-Bewertung)</h4>
        <p>
          Wenn ein Fehlermodus mehrere Szenarien mit unterschiedlicher Entdeckbarkeit umfasst
          (z.&nbsp;B. „offen <em>oder</em> undicht"), wird der D-Wert <strong>gewichtet gemittelt</strong>,
          nicht am Worst-Case orientiert. Dies verhindert systematische Überbewertung bei Fehlermodi,
          die sowohl leicht erkennbare als auch schwer erkennbare Teilszenarien umfassen.
        </p>
        <table>
          <thead><tr><th>Schritt</th><th>Beschreibung</th></tr></thead>
          <tbody>
            <tr><td>1. Szenarien identifizieren</td><td>Fehlermodus in Teilszenarien aufteilen (Erkennungsregel: FM-Titel enthält „oder", „und" oder Schrägstrich)</td></tr>
            <tr><td>2. D pro Szenario bewerten</td><td>Jeden D-Wert separat bestimmen, basierend auf vorhandenen Detection-Mechanismen</td></tr>
            <tr><td>3. Gewichtung nach Eintritt</td><td>Gewichte anhand der relativen Eintrittswahrscheinlichkeit der Szenarien vergeben</td></tr>
            <tr><td>4. Gewichtetes Mittel</td><td>D = Σ(D<sub>i</sub> × w<sub>i</sub>), gerundet auf ganze Zahl</td></tr>
          </tbody>
        </table>
        <div class="info-box">
          <strong>Beispiel:</strong> Fehlermodus „Betrieb mit offenem/undichtem Handloch" →
          Szenario A: Offenes Handloch, visuell erkennbar (D=4, Gewicht 40%) ·
          Szenario B: Undichte Dichtung, nicht erkennbar (D=8, Gewicht 60%) →
          D<sub>gewichtet</sub> = 0,4 × 4 + 0,6 × 8 = 6,4 → <strong>D = 6</strong>.
          Begründung und Gewichtung werden in begruendung_D dokumentiert.
        </div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-fehleridentifikation">
        <h3><span class="methodik-num">2.3</span> Systematische Fehleridentifikation</h3>

        <h4>9 Fehlermodi-Kategorien</h4>
        <p>
          Für jede Komponente werden systematisch alle neun Fehlermodi-Kategorien geprüft.
          Nicht relevante Kategorien werden mit Begründung dokumentiert, um Vollständigkeit nachzuweisen.
        </p>
        <table>
          <thead><tr><th>Nr.</th><th>Kategorie</th><th>Typische Fehlermodi (Auswahl)</th></tr></thead>
          <tbody>
            <tr><td>1</td><td>Prozess</td><td>Mehr-/Weniger-/Kein-Durchfluss, Druckabweichung, Rückströmung, Kontamination</td></tr>
            <tr><td>2</td><td>Thermisch</td><td>Über-/Untertemperatur, Thermoschock, Verlust der Wärmeabfuhr</td></tr>
            <tr><td>3</td><td>Mechanisch</td><td>Erosion, Kavitation, Vibration, Leckage (intern/extern), Materialermüdung</td></tr>
            <tr><td>4</td><td>Equipment</td><td>Fouling, Verstopfung, Gleitringdichtungsversagen, Vakuumverlust</td></tr>
            <tr><td>5</td><td>Elektrisch</td><td>Komplettausfall (Blackout), Spannungseinbruch, Phasenausfall, Erdschluss</td></tr>
            <tr><td>6</td><td>MSR (Leittechnik)</td><td>Eingefrorener Messwert, Messdrift, Stellgliedblockade, Kommunikationsverlust</td></tr>
            <tr><td>7</td><td>Sicherheit</td><td>Sicherheitsventil öffnet nicht, Fehlauslösung, Inertisierungsverlust</td></tr>
            <tr><td>8</td><td>Dosierung</td><td>Über-/Unterdosierung, falsche Reihenfolge, Gasblasen im Zulauf</td></tr>
            <tr><td>9</td><td>Sonstiges</td><td>Bedienfehler, Kennzeichnungsfehler, externe Beschädigung</td></tr>
          </tbody>
        </table>

        <h4>Gefahrenfelder-Checkliste (35 Prüfpunkte)</h4>
        <p>
          Zusätzlich zu den 9 Fehlermodi-Kategorien wird jede Komponente gegen eine erweiterte Gefahrenfelder-Checkliste geprüft:
        </p>
        <table>
          <thead><tr><th>Gruppe</th><th>Anzahl</th><th>Prüfumfang</th><th>Beispiele</th></tr></thead>
          <tbody>
            <tr><td><strong>1 — Prozessbedingungen</strong></td><td>26 (Pflicht)</td><td>Alle prozessrelevanten Gefährdungen</td><td>Spezifikationen, Dosierung, pH, Druck, Temperatur, Ex-Atmosphäre, Rückströmung, Füllstand, Statische Elektrizität</td></tr>
            <tr><td><strong>2 — Energie/Medien</strong></td><td>6 (Pflicht)</td><td>Versorgungssicherheit und Infrastruktur</td><td>Energieversorgung, Heiz-/Kühlmedien, Leittechnik, CE-Konformität, Cybersecurity</td></tr>
            <tr><td><strong>3 — Externe Einflüsse</strong></td><td>3 (Optional)</td><td>Umgebungsbedingte Risiken</td><td>Hagel, Blitz, Hochwasser, Sabotage, Erdbeben (nur bei Freiluftanlagen)</td></tr>
          </tbody>
        </table>

        <h4>ATEX-Validierung</h4>
        <p>
          Bei Komponenten in explosionsgefährdeten Bereichen wird die ATEX-Konformität systematisch geprüft:
          Für jede Ex-Zone (0/1/2 bzw. 20/21/22) wird verifiziert, ob die verbaute Gerätekategorie (1G/2G/3G bzw. 1D/2D/3D)
          den Mindestanforderungen entspricht. Fehlt die passende Kategorie, wird eine Inertisierungspflicht oder ein Geräte-Upgrade
          als Pflichtmaßnahme eskaliert. Bei Hybrid-Atmosphären (Gas + Staub) gilt die jeweils strengere Zone.
        </p>

        <h4>Common-Cause-Failure-Prüfung (CCF)</h4>
        <p>
          Nach Abschluss aller Einzelbewertungen wird eine systematische Prüfung auf gemeinsame Ausfallursachen durchgeführt:
        </p>
        <ol class="steps-list">
          <li><span class="step-name">Gemeinsame Ursachen</span><span class="step-desc">Einzelereignisse, die mehrere Fehlermodi gleichzeitig auslösen (z.&nbsp;B. Stromausfall → Verlust von Rührung + Temperaturregelung + Alarmierung).</span></li>
          <li><span class="step-name">Schutzabhängigkeiten</span><span class="step-desc">Sicherheitsebenen, die voneinander abhängen (z.&nbsp;B. PSV und Berstscheibe am selben Stutzen → beide durch Fouling blockierbar).</span></li>
          <li><span class="step-name">Kaskadenszenarien</span><span class="step-desc">Kettenreaktionen, bei denen ein Fehlermodus den nächsten auslöst (z.&nbsp;B. Kühlungsverlust → Übertemperatur → Druckanstieg → Glasbruch).</span></li>
        </ol>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-konfidenz">
        <h3><span class="methodik-num">2.4</span> Datenquellen &amp; Konfidenz</h3>

        <h4>Datenquellen für die O-Bewertung</h4>
        <p>
          Die Bewertung der Auftretenswahrscheinlichkeit (O) stützt sich auf externe Zuverlässigkeitsdaten.
          Die folgende Prioritätsreihenfolge stellt sicher, dass stets die belastbarste verfügbare Quelle herangezogen wird:
        </p>
        <table>
          <thead><tr><th>Priorität</th><th>Quelle</th><th>Beschreibung</th><th>Daten-Konfidenz</th></tr></thead>
          <tbody>
            <tr><td>1</td><td><strong>CCPS</strong></td><td>Center for Chemical Process Safety — Guidelines for CPQRA</td><td><span class="badge badge-niedrig" style="background:#00A389">hoch</span></td></tr>
            <tr><td>2</td><td><strong>OREDA</strong></td><td>Offshore &amp; Onshore Reliability Data Handbook</td><td><span class="badge badge-niedrig" style="background:#00A389">hoch</span></td></tr>
            <tr><td>3</td><td><strong>Betriebserfahrung</strong></td><td>Betreibereigene Störungs- und Wartungsdaten</td><td><span class="badge badge-mittel">mittel</span></td></tr>
            <tr><td>4</td><td><strong>Expertenschätzung</strong></td><td>Ingenieurschätzung ohne Datenbankreferenz</td><td><span class="badge badge-mittel">mittel</span></td></tr>
            <tr><td>5</td><td><strong>KI-Vorschlag</strong></td><td>Nur wenn keine externen Referenzen verfügbar</td><td><span class="badge badge-hoch" style="background:#FD7E14">niedrig</span></td></tr>
          </tbody>
        </table>

        <h4>Konfidenz-Dokumentation</h4>
        <p>
          Jede S/O/D-Bewertung wird mit einem dreistufigen Konfidenz-System dokumentiert,
          um die Verlässlichkeit der Einschätzung transparent zu machen:
        </p>
        <table>
          <thead><tr><th>Feld</th><th>Bedeutung</th><th>Stufen</th></tr></thead>
          <tbody>
            <tr>
              <td><strong>Daten-Konfidenz</strong></td>
              <td>Qualität der zugrunde liegenden Eingabedaten</td>
              <td><strong>hoch</strong> (CCPS/OREDA, IEC 61508) · <strong>mittel</strong> (Betriebserfahrung, Herstellerangaben) · <strong>niedrig</strong> (KI-Schätzung, grobe Analogie)</td>
            </tr>
            <tr>
              <td><strong>Agent-Konfidenz</strong></td>
              <td>Selbsteinschätzung der KI-Sicherheit in der Bewertung</td>
              <td><strong>hoch</strong> (klare Datenlage, Standardfall) · <strong>mittel</strong> (leichte Unsicherheit) · <strong>niedrig</strong> (unklare Daten → menschliche Überprüfung empfohlen)</td>
            </tr>
            <tr>
              <td><strong>Daten-Quelle</strong></td>
              <td>Explizite Angabe der Herkunft des O-Wertes</td>
              <td>CCPS · OREDA · Betriebserfahrung · Expertenschätzung · KI-Vorschlag</td>
            </tr>
          </tbody>
        </table>
        <div class="info-box">
          <strong>Hinweis:</strong> Bei Agent-Konfidenz = „niedrig" wird eine Pflichtbegründung dokumentiert und der Fehlermodus zur menschlichen Überprüfung markiert.
        </div>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-massnahmen">
        <h3><span class="methodik-num">2.5</span> Maßnahmen &amp; Akzeptanzkriterien</h3>

        <h4>STOP-Prinzip (Maßnahmenkategorie)</h4>
        <p>Die Auswahl von Maßnahmen folgt dem STOP-Prinzip — Maßnahmen höherer Stufe sind stets zu bevorzugen:</p>
        <table>
          <thead><tr><th>Stufe</th><th>Kategorie</th><th>Beschreibung</th></tr></thead>
          <tbody>
            <tr><td><span class="stop-badge stop-S">S</span></td><td>Substitution</td><td>Gefährdung vollständig beseitigen oder ersetzen</td></tr>
            <tr><td><span class="stop-badge stop-T">T</span></td><td>Technisch</td><td>Technische Schutzmaßnahmen installieren</td></tr>
            <tr><td><span class="stop-badge stop-O">O</span></td><td>Organisatorisch</td><td>Prozesse, Regelungen und Schulungen anpassen</td></tr>
            <tr><td><span class="stop-badge stop-P">P</span></td><td>Persönlich</td><td>Persönliche Schutzausrüstung (PSA)</td></tr>
          </tbody>
        </table>

        <h4>ABE-Hierarchie (Maßnahmenwirkung)</h4>
        <p>
          Ergänzend zum STOP-Prinzip (Kategorie) beschreibt die ABE-Hierarchie die <strong>Art der Wirkung</strong> einer Maßnahme.
          Die Kombination beider Dimensionen stellt sicher, dass Maßnahmen sowohl in der richtigen Kategorie als auch mit der wirksamsten Wirkungsart gewählt werden.
        </p>
        <table>
          <thead><tr><th>Stufe</th><th>Typ</th><th>Beschreibung</th><th>Beispiel</th></tr></thead>
          <tbody>
            <tr><td><strong>A</strong></td><td>Abschaffend</td><td>Beseitigt den Fehlermodus vollständig</td><td>Werkstoffwechsel, der Korrosion ausschließt</td></tr>
            <tr><td><strong>B</strong></td><td>Begrenzend</td><td>Reduziert Eintrittswahrscheinlichkeit oder Auswirkung</td><td>Redundante Pumpe, Druckbegrenzungsventil</td></tr>
            <tr><td><strong>E</strong></td><td>Entdeckend</td><td>Erkennt den Fehler vor Schadenseintritt</td><td>Online-Analytik, Vibrationssensor, SPC-Überwachung</td></tr>
          </tbody>
        </table>

        <h4>Akzeptanzkriterien &amp; Restrisiko</h4>
        <p>
          <strong>Zielwert:</strong> RPZ &lt; 100 nach Umsetzung der Maßnahmen (akzeptables Restrisiko).
        </p>
        <p>
          Wird ein Risiko mit Status <span class="badge badge-hoch">HOCH</span> oder <span class="badge badge-kritisch">KRITISCH</span>
          ohne weitere Maßnahmen akzeptiert, ist eine formale Risikoakzeptanz erforderlich:
        </p>
        <table>
          <thead><tr><th>Anforderung</th><th>Beschreibung</th></tr></thead>
          <tbody>
            <tr><td><strong>Genehmiger</strong></td><td>Name und Rolle der freigebenden Person (bei S = 10: Anlagenleitung oder Sicherheitsbeauftragter)</td></tr>
            <tr><td><strong>Bedingungen</strong></td><td>Unter welchen Voraussetzungen die Akzeptanz gilt</td></tr>
            <tr><td><strong>Revalidierung</strong></td><td>Frist für die nächste Überprüfung (maximal 1 Jahr)</td></tr>
          </tbody>
        </table>
      </div>

      
      <div class="methodik-sub" id="sec-methodik-recht">
        <h3><span class="methodik-num">2.6</span> Rechtliche Einordnung: KI-gestützte Risikoanalyse</h3>

        <p>
          Die vorliegende Risikoanalyse wurde unter Einsatz von Künstlicher Intelligenz (KI) als unterstützendes Analysewerkzeug durchgeführt.
          Die KI übernimmt dabei die systematische Identifikation von Fehlermodi, die strukturierte Bewertung und die Dokumentation —
          sämtliche Ergebnisse werden durch einen qualifizierten Fachingenieur validiert, korrigiert und freigegeben (Human-in-the-Loop).
        </p>

        <h4>Einstufung nach EU AI Act (Verordnung (EU) 2024/1689)</h4>
        <p>
          Das eingesetzte KI-System fällt unter die Kategorie <strong>minimales Risiko</strong> gemäß Art.&nbsp;6 Abs.&nbsp;3 des EU AI Act.
          Die folgenden Ausnahmetatbestände greifen:
        </p>
        <table>
          <thead><tr><th>Rechtsgrundlage</th><th>Tatbestand</th><th>Anwendung auf diese FMEA</th></tr></thead>
          <tbody>
            <tr>
              <td><strong>Art. 6(3)(b)</strong></td>
              <td>KI verbessert das Ergebnis einer zuvor abgeschlossenen menschlichen Tätigkeit</td>
              <td>Die KI ergänzt und strukturiert die Expertise des Ingenieurs, ersetzt sie nicht</td>
            </tr>
            <tr>
              <td><strong>Art. 6(3)(c)</strong></td>
              <td>KI erkennt Muster, ohne die menschliche Bewertung ohne Überprüfung zu ersetzen</td>
              <td>Jede KI-Bewertung wird durch den Fachingenieur überprüft und freigegeben</td>
            </tr>
            <tr>
              <td><strong>Art. 6(3)(d)</strong></td>
              <td>KI führt eine vorbereitende Aufgabe zu einer Bewertung durch</td>
              <td>Die KI bereitet die Analyse vor; die finale Entscheidung liegt beim Menschen</td>
            </tr>
          </tbody>
        </table>
        <p>
          Erwägungsgrund 53 der Verordnung bestätigt, dass vorbereitende KI-Aufgaben ein „sehr geringes" Risiko für die Beeinflussung nachfolgender Entscheidungen tragen.
          Das System ist <strong>nicht hochriskant</strong>, da es weder als Sicherheitsbauteil im Sinne von Art.&nbsp;3 Nr.&nbsp;14 fungiert
          noch in Anhang&nbsp;III (Hochrisiko-Anwendungsfälle) gelistet ist.
        </p>

        <h4>Menschliche Aufsicht (Art.&nbsp;14 EU AI Act)</h4>
        <p>
          Art.&nbsp;14 definiert drei Aufsichtsmodelle: <strong>Human-in-the-Loop</strong> (HITL),
          Human-on-the-Loop (HOTL) und Human-in-Command (HIC).
          Diese FMEA implementiert das <strong>stärkste Modell (HITL)</strong>:
        </p>
        <ul>
          <li>Der Fachingenieur kann jede KI-Ausgabe verstehen und nachvollziehen (Art.&nbsp;14(4)(a))</li>
          <li>Automatisierungsbias wird durch das Konfidenz-System und explizite Review-Markierungen adressiert (Art.&nbsp;14(4)(b))</li>
          <li>KI-Ergebnisse können jederzeit korrigiert oder verworfen werden (Art.&nbsp;14(4)(c)-(d))</li>
        </ul>
        <p>
          Selbst Hochrisiko-KI-Systeme sind mit HITL-Aufsicht zulässig.
          Ein System mit minimalem Risiko und voller Fachaufsicht ist daher <em>a fortiori</em> konform.
        </p>

        <h4>Transparenz (Art.&nbsp;50 EU AI Act)</h4>
        <p>
          Die Offenlegung des KI-Einsatzes in diesem Report erfüllt die Transparenzpflicht nach Art.&nbsp;50.
          Jeder Fehlermodus dokumentiert zudem die Daten-Konfidenz und Agent-Konfidenz,
          sodass der Anteil der KI-Unterstützung für jeden Bewertungsschritt nachvollziehbar ist.
        </p>

        <h4>Weitere relevante Regelwerke</h4>
        <table>
          <thead><tr><th>Regelwerk</th><th>Relevanz</th></tr></thead>
          <tbody>
            <tr><td><strong>Maschinenverordnung (EU) 2023/1230</strong></td><td>Adressiert KI in Maschinen (ab Jan 2027). Betrifft Sicherheitsbauteile in Produkten, nicht Analyse-Tools.</td></tr>
            <tr><td><strong>Seveso-III-Richtlinie (2012/18/EU)</strong></td><td>Fordert Risikoanalysen für Störfallbetriebe. Technologieneutral — schreibt keine bestimmten Analysetools vor.</td></tr>
            <tr><td><strong>IEC 60812:2018</strong></td><td>Definiert die FMEA-Methodik. Konformität hängt von der methodischen Struktur ab, nicht vom verwendeten Werkzeug.</td></tr>
          </tbody>
        </table>

        <div class="info-box info-box-success">
          <strong>Fazit:</strong> Die vorliegende KI-gestützte Risikoanalyse erfüllt alle Anforderungen des EU AI Act.
          Der Einsatz von KI als unterstützendes Werkzeug unter durchgängiger Fachaufsicht (Human-in-the-Loop)
          entspricht der Einstufung als System mit minimalem Risiko gemäß Art.&nbsp;6 Abs.&nbsp;3 der Verordnung (EU) 2024/1689.
          Die Analysemethodik selbst folgt dem harmonisierten AIAG-VDA Standard und entspricht den Anforderungen der IEC 60812:2018.
        </div>
      </div>

    </section>

    
    <section class="page-section" id="sec-anlage">
      <div class="section-header">
        <div class="section-num">Abschnitt 3</div>
        <div class="section-title">Anlagenbeschreibung</div>
      </div>

      
      
      

      <h3>3.1 Allgemein</h3>
      <p>Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln. Batch-Betrieb, vollständig manuell und personenüberwacht. Befüllung offen über Handloch mittels Fasspumpe aus 10-Liter-Gebinden.</p>

      
      <div class="info-box">
        <strong>Zweck:</strong> Synthese mit wechselnden Produkten unter Rückflusskühlung im Technikumsmaßstab (15L)<br>
        <strong>Betriebsart:</strong> Batch (diskontinuierlich)
        <br><strong>Hinweis:</strong> Nicht unter 12. BImSchV (Störfallverordnung). Anmeldepflichtig nach BImSchG. Ex-Zone 2 im Raum 330. Technische Lüftung (RLT) zur Ex-Zonen-Reduktion, strömungsüberwacht. Kein Prozessleitsystem, kein SIL, vollständig manueller Betrieb.
      </div>
      

      <div class="info-grid">
        <div class="info-grid-item">
          <h4>Standort</h4>
          <div class="kv-row"><span class="kv-key">Werk</span><span class="kv-val">Werk Penzberg</span></div>
          <div class="kv-row"><span class="kv-key">Gebäude</span><span class="kv-val">Gebäude 353</span></div>
          <div class="kv-row"><span class="kv-key">Raum</span><span class="kv-val">Raum 330</span></div>
          <div class="kv-row"><span class="kv-key">Bereich</span><span class="kv-val">Technikum</span></div>
        </div>
        <div class="info-grid-item">
          <h4>Kenndaten</h4>
          <div class="kv-row"><span class="kv-key">Teilanlage</span><span class="kv-val">20TA43</span></div>
          <div class="kv-row"><span class="kv-key">Bezeichnung</span><span class="kv-val">Büchi Glasreaktor 15L miniPilot</span></div>
          <div class="kv-row"><span class="kv-key">Systeme</span><span class="kv-val">1</span></div>
          <div class="kv-row"><span class="kv-key">Einsatzstoffe</span><span class="kv-val">4</span></div>
          <div class="kv-row"><span class="kv-key">Produkte</span><span class="kv-val">0</span></div>
        </div>
      </div>

      <h3>3.2 Anlagensysteme</h3>
      
      <div class="system-card avoid-break">
        <div class="system-card-header">
          <span class="system-name">Glasreaktor R-20TA43</span>
          <span class="system-type">MAIN</span>
        </div>
        <div class="system-card-body">
          <div class="system-desc">Büchi miniPilot Glasreaktor 15L mit Doppelmantel, Rührwerk, Rückflusskühler. Manueller Betrieb, personenüberwacht.</div>
          
          <div class="param-grid">
            
            <div class="param-cell">
              <div class="param-key">Min. Temperatur</div>
              <div class="param-val">-60 °C</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Max. Temperatur</div>
              <div class="param-val">200 °C</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Min. Druck (Vollvakuum)</div>
              <div class="param-val">-1 barg</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Max. Druck</div>
              <div class="param-val">0.5 barg</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Nennvolumen</div>
              <div class="param-val">15 L</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Max. Füllvolumen</div>
              <div class="param-val">12 L</div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Material</div>
              <div class="param-val">Borosilikatglas 3.3 </div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">Kontaktwerkstoffe</div>
              <div class="param-val">Glas, PTFE, PFA, PEEK </div>
            </div>
            
            <div class="param-cell">
              <div class="param-key">ATEX-Klassifizierung</div>
              <div class="param-val">2G IIB </div>
            </div>
            
          </div>
          
          
          
          <div class="param-grid">
            <div class="param-cell"><div class="param-key">Hersteller</div><div class="param-val">Büchi Glas Uster (Büchi AG)</div></div>
            <div class="param-cell"><div class="param-key">Modell</div><div class="param-val">miniPilot 15L (Standardbaureihe)</div></div>
            
          </div>
          
          
          <div class="sub-group-title equipment">Equipment (6)</div>
          <table class="compact-table">
            <thead><tr><th>Name</th><th>Typ</th><th>Position</th><th>Parameter</th></tr></thead>
            <tbody>
              
              <tr>
                <td style="font-weight:600;">Rührwerk RW-43</td>
                <td>Rührwerk mit mechanischer Getriebeübersetzung</td>
                <td>Zentral (Deckel)</td>
                <td>Drehzahlbereich: 0–800 U/min, Drehzahlverstellung: Mechanisch, per Hand, Drehzahlanzeige: Sensor → Schaltschrankanzeige, Rührdichtung: Trockenlaufende Gleitringdichtung mit N₂-Sperrung (Stickstoff als Sperrmedium, kein flüssiges Sperrmedium), Rührertypen: PTFE-/PEEK-Rührer (austauschbar): Anker, Propeller, ExSchutz: ATEX Zone 2, ATEX_Rührwerk: True</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Doppelmantel DM-43</td>
                <td>Heiz-/Kühlmantel (Glas)</td>
                <td>Mantel</td>
                <td>Medium: Thermostatfluid, Anschluss: Thermostat PU</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Rückflusskühler RK-43</td>
                <td>Rückflusskühler (Glas)</td>
                <td>Kopf</td>
                <td>Produktseite_MaxDruck: 0.5 barg, Produktseite_Vakuum: Vollvakuum, Produktseite_MinTemp: -60 °C, Produktseite_MaxTemp: 200 °C, Kühlseite_MaxDruck: 4 barg, Kühlmedium: Eiswasser 0–4 °C, Durchflussanzeige: Schwebekörper-Durchflussmesser (Kugel in transparentem Gehäuse) in Schlauchleitung, nur visuelle Anzeige, kein Alarm</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Bodenventil BV-43</td>
                <td>Bodenablassventil</td>
                <td>Boden</td>
                <td>Funktion: Produktablass über Schlauchleitung, Anschluss: Schlauchleitung zu nachgeschalteten Anlagen</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Handloch HL-43</td>
                <td>Inspektions-/Befüllöffnung</td>
                <td>Deckel</td>
                <td>Funktion: Befüllung, Inspektion, Reinigung, Betriebszustand_bei_Öffnung: Nur offen bei Befüllung — nicht während Heiz-/Rührbetrieb</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Schaltschrank SS-43</td>
                <td>Schaltschrank</td>
                <td>Neben Reaktor</td>
                <td>Funktion: Spannungsversorgung Reaktor, Anzeigen: Drehzahl, Steuerungsfunktion: Keine</td>
              </tr>
              
            </tbody>
          </table>
          
          
          <div class="sub-group-title msr">MSR-Technik (3)</div>
          <table class="compact-table">
            <thead><tr><th>Kennung</th><th>Typ</th><th>Position</th><th>Signal</th><th>SIL</th></tr></thead>
            <tbody>
              
              <tr>
                <td style="font-weight:600;">TI-43</td>
                <td>Digitales Thermometer</td>
                <td>Prozess (Reaktorinnenraum)</td>
                <td>Lokal</td>
                <td>–</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">PI-43</td>
                <td>Digitales Manometer</td>
                <td>Prozess (Reaktor)</td>
                <td>Lokal</td>
                <td>–</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">SI-43</td>
                <td>Drehzahlsensor</td>
                <td>Rührwerk</td>
                <td>Signal → Schaltschrankanzeige</td>
                <td>–</td>
              </tr>
              
            </tbody>
          </table>
          
          
          <div class="sub-group-title safety">Sicherheitseinrichtungen (6)</div>
          <table class="compact-table">
            <thead><tr><th>Name</th><th>Typ</th><th>Position</th></tr></thead>
            <tbody>
              
              <tr>
                <td style="font-weight:600;">DHV-43</td>
                <td>Druckhalteventil</td>
                <td>Reaktordeckel / Abluftleitung</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">PSV-43</td>
                <td>Sicherheitsventil (Überdruckventil)</td>
                <td>Reaktordeckel</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Folienbeschichtung FB-43</td>
                <td>Splitterschutz</td>
                <td>Reaktoraußenseite</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Erdung ER-43</td>
                <td>Erdung</td>
                <td>Reaktor</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">Tropfwanne TW-43</td>
                <td>Auffangwanne</td>
                <td>Unter Reaktor</td>
              </tr>
              
              <tr>
                <td style="font-weight:600;">AwSV-Boden</td>
                <td>Bodenwanne (AwSV-konform)</td>
                <td>Raum 330 (gesamter Technikumsboden)</td>
              </tr>
              
            </tbody>
          </table>
          
        </div>
      </div>
      

      <h3>3.3 Stoffübersicht</h3>
      
      <h4>Einsatzstoffe</h4>
      <div class="substance-grid">
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Ethanol</div>
          <div class="substance-props">Brennbar (Flammpunkt 13 °C), wasserlöslich, Siedepunkt 78 °C</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 64-17-5 | MW: 46.07 g/mol | Fp: 13 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS07</span>
          </div>
          
        </div>
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Methanol</div>
          <div class="substance-props">Brennbar (Flammpunkt 9 °C), giftig, Siedepunkt 65 °C</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 67-56-1 | MW: 32.04 g/mol | Fp: 9 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS06</span><span class="ghs-pill">GHS08</span>
          </div>
          
        </div>
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Isopropanol</div>
          <div class="substance-props">Brennbar (Flammpunkt 12 °C), Siedepunkt 82 °C</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 67-63-0 | MW: 60.10 g/mol | Fp: 12 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS07</span>
          </div>
          
        </div>
        
        <div class="substance-card avoid-break">
          <div class="substance-name">Aceton</div>
          <div class="substance-props">Leicht entzündbar (Flammpunkt -20 °C), Siedepunkt 56 °C, häufig als Reinigungsmittel</div>
          
          <div style="font-size:11px;color:var(--text-muted);margin-bottom:4px;">
            CAS: 67-64-1 | MW: 58.08 g/mol | Fp: -20 °C
          </div>
          
          
          <div class="substance-ghs">
            <span class="ghs-pill">GHS02</span><span class="ghs-pill">GHS07</span>
          </div>
          
        </div>
        
      </div>
      

      

      
    </section>

    
    
    
    <section class="page-section" id="sec-abgrenzung">
      <div class="section-header">
        <div class="section-num">Analyseumfang</div>
        <div class="section-title">Abgrenzung (Out of Scope)</div>
        <div class="section-desc">Systeme und Bereiche, die explizit nicht Bestandteil dieser Risikoanalyse sind, sowie die Begründung für deren Ausschluss.</div>
      </div>

      
      <div class="info-box">Die folgenden Systeme sind nicht Bestandteil dieser Risikoanalyse: Fasspumpe (Hilfsmittel zur Befüllung), nachgeschaltete Anlagen (separate Betrachtung), Hausvakuumnetz (zentrale Infrastruktur), Thermostat-Interna (als PU betrachtet, nur Randdaten), Lüftungsanlage/Gebäudetechnik (separate Betrachtung).</div>
      

      
      <table class="risk-toc-table">
        <thead>
          <tr>
            <th>#</th>
            <th>Ausgeschlossenes System / Bereich</th>
          </tr>
        </thead>
        <tbody>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">1</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Fasspumpe / Befüllung
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">2</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Nachgeschaltete Anlagen (Transfer über Schlauchleitung)
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">3</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Hausvakuumnetz
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">4</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Thermostat-Interna (nur als Package Unit betrachtet)
              </span>
            </td>
          </tr>
          
          <tr>
            <td style="white-space:nowrap;font-weight:700;color:var(--text-muted);">5</td>
            <td>
              <span style="display:inline-flex;align-items:center;gap:8px;">
                <span style="color:#DC2626;font-weight:700;font-size:14px;">✕</span>
                Lüftungsanlage / Gebäudetechnik
              </span>
            </td>
          </tr>
          
        </tbody>
      </table>
      

    </section>
    

    
    

    
    <section class="page-section" id="sec-risikouebersicht">
      <div class="section-header">
        <div class="section-num">Abschnitt 4</div>
        <div class="section-title">Risiko-Übersicht</div>
        <div class="section-desc">Visualisierungen der Risikolandschaft aller 12 Fehlermodi.</div>
      </div>

      
      <div class="chart-toggle-bar">
        <button class="chart-toggle-btn active" onclick="switchChart('matrix',this)">Risikomatrix</button>
        <button class="chart-toggle-btn" onclick="switchChart('parallel',this)">Parallel Coordinates</button>
        <button class="chart-toggle-btn" onclick="switchChart('treemap',this)">Treemap</button>
      </div>

      
      <div class="chart-panel active" id="chart-panel-matrix">
      
      <h3 id="chart-risikomatrix">Risikomatrix (S vs. O · Größe = D · Farbe = RPZ)</h3>
      
      
      
      
      
      
      
      
      <div class="matrix-wrap">
        <svg class="risk-matrix-svg" viewBox="0 0 513 513" xmlns="http://www.w3.org/2000/svg">
          
          <text x="268.0" y="512" text-anchor="middle" class="matrix-axis-label">Auftreten (O)</text>
          <text x="8" y="245.0" text-anchor="middle" class="matrix-axis-label" transform="rotate(-90,8,245.0)">Bedeutung (S)</text>

          <g transform="translate(28,3)">
            
            
            <rect x="0" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="432" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="432" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="384" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="384" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="384" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="384" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="384" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="384" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="384" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="384" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="384" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="384" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="336" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="336" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="336" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="336" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="336" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="336" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="336" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="336" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="336" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="336" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="288" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="288" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="288" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="288" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="288" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="288" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="288" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="288" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="288" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="288" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="240" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="240" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="240" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="240" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="240" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="240" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="240" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="240" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="240" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="240" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="192" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="192" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="192" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="192" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="192" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="192" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="192" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="192" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="192" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="192" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="144" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="144" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="144" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="144" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="144" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="144" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="144" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="144" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="144" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="144" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="96" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="96" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="96" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="96" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="48" width="48" height="48"
                  fill="rgba(0,163,137,0.08)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="48" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="48" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="48" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="0" y="0" width="48" height="48"
                  fill="rgba(232,197,71,0.10)" stroke="white" stroke-width="0.5"/>
            
            <rect x="48" y="0" width="48" height="48"
                  fill="rgba(253,126,20,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="96" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="144" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="192" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="240" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="288" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="336" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="384" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            
            <rect x="432" y="0" width="48" height="48"
                  fill="rgba(245,0,79,0.13)" stroke="white" stroke-width="0.5"/>
            

            
            
            <text x="24.0" y="494" text-anchor="middle" class="matrix-tick">1</text>
            <text x="-5" y="459.0" text-anchor="end" class="matrix-tick">1</text>
            
            <text x="72.0" y="494" text-anchor="middle" class="matrix-tick">2</text>
            <text x="-5" y="411.0" text-anchor="end" class="matrix-tick">2</text>
            
            <text x="120.0" y="494" text-anchor="middle" class="matrix-tick">3</text>
            <text x="-5" y="363.0" text-anchor="end" class="matrix-tick">3</text>
            
            <text x="168.0" y="494" text-anchor="middle" class="matrix-tick">4</text>
            <text x="-5" y="315.0" text-anchor="end" class="matrix-tick">4</text>
            
            <text x="216.0" y="494" text-anchor="middle" class="matrix-tick">5</text>
            <text x="-5" y="267.0" text-anchor="end" class="matrix-tick">5</text>
            
            <text x="264.0" y="494" text-anchor="middle" class="matrix-tick">6</text>
            <text x="-5" y="219.0" text-anchor="end" class="matrix-tick">6</text>
            
            <text x="312.0" y="494" text-anchor="middle" class="matrix-tick">7</text>
            <text x="-5" y="171.0" text-anchor="end" class="matrix-tick">7</text>
            
            <text x="360.0" y="494" text-anchor="middle" class="matrix-tick">8</text>
            <text x="-5" y="123.0" text-anchor="end" class="matrix-tick">8</text>
            
            <text x="408.0" y="494" text-anchor="middle" class="matrix-tick">9</text>
            <text x="-5" y="75.0" text-anchor="end" class="matrix-tick">9</text>
            
            <text x="456.0" y="494" text-anchor="middle" class="matrix-tick">10</text>
            <text x="-5" y="27.0" text-anchor="end" class="matrix-tick">10</text>
            

            
            
            <a href="#risk-20TA42-FM-B" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-B" data-tip-name="Glasbruch / Integritätsverlust"
               data-tip-s="9" data-tip-o="2" data-tip-d="6"
               data-tip-rpz="108" data-tip-status="mittel">
              <circle cx="72.0"
                      cy="58.6"
                      r="11.5"
                      fill="rgb(151,185,93)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="72.0"
                    y="61.6"
                    text-anchor="middle" class="matrix-bubble-text">B</text>
            </a>
            
            <a href="#risk-20TA42-FM-H" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-H" data-tip-name="Vakuum / Implosion"
               data-tip-s="9" data-tip-o="2" data-tip-d="6"
               data-tip-rpz="108" data-tip-status="mittel">
              <circle cx="83.6"
                      cy="78.7"
                      r="11.5"
                      fill="rgb(151,185,93)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="83.6"
                    y="81.7"
                    text-anchor="middle" class="matrix-bubble-text">H</text>
            </a>
            
            <a href="#risk-20TA42-FM-A" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-A" data-tip-name="Druckaufbau / Bersten"
               data-tip-s="9" data-tip-o="2" data-tip-d="4"
               data-tip-rpz="72" data-tip-status="niedrig">
              <circle cx="60.4"
                      cy="78.7"
                      r="9.0"
                      fill="rgb(101,177,108)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="60.4"
                    y="81.7"
                    text-anchor="middle" class="matrix-bubble-text">A</text>
            </a>
            
            <a href="#risk-20TA42-FM-F" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-F" data-tip-name="Kontamination / Verschleppung"
               data-tip-s="6" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig">
              <circle cx="168.0"
                      cy="216.0"
                      r="9.0"
                      fill="rgb(134,182,98)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="168.0"
                    y="219.0"
                    text-anchor="middle" class="matrix-bubble-text">F</text>
            </a>
            
            <a href="#risk-20TA42-FM-C" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-C" data-tip-name="Thermische Fehlzustände"
               data-tip-s="7" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="84" data-tip-status="niedrig">
              <circle cx="120.0"
                      cy="154.6"
                      r="9.0"
                      fill="rgb(118,180,103)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="120.0"
                    y="157.6"
                    text-anchor="middle" class="matrix-bubble-text">C</text>
            </a>
            
            <a href="#risk-20TA42-FM-K" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-K" data-tip-name="Bedienfehler"
               data-tip-s="7" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="84" data-tip-status="niedrig">
              <circle cx="120.0"
                      cy="181.4"
                      r="9.0"
                      fill="rgb(118,180,103)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="120.0"
                    y="184.4"
                    text-anchor="middle" class="matrix-bubble-text">K</text>
            </a>
            
            <a href="#risk-20TA42-FM-J" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-J" data-tip-name="MSR-Fehlfunktion"
               data-tip-s="5" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="60" data-tip-status="niedrig">
              <circle cx="120.0"
                      cy="250.6"
                      r="9.0"
                      fill="rgb(84,175,113)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="120.0"
                    y="253.6"
                    text-anchor="middle" class="matrix-bubble-text">J</text>
            </a>
            
            <a href="#risk-20TA42-FM-G" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-G" data-tip-name="Überfüllung"
               data-tip-s="5" data-tip-o="3" data-tip-d="2"
               data-tip-rpz="30" data-tip-status="niedrig">
              <circle cx="120.0"
                      cy="277.4"
                      r="6.5"
                      fill="rgb(42,169,125)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="120.0"
                    y="280.4"
                    text-anchor="middle" class="matrix-bubble-text">G</text>
            </a>
            
            <a href="#risk-20TA42-FM-D" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-D" data-tip-name="Ex-Schutz / Brand / Explosion"
               data-tip-s="10" data-tip-o="1" data-tip-d="5"
               data-tip-rpz="50" data-tip-status="niedrig">
              <circle cx="24.0"
                      cy="24.0"
                      r="10.2"
                      fill="rgb(70,173,117)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="24.0"
                    y="27.0"
                    text-anchor="middle" class="matrix-bubble-text">D</text>
            </a>
            
            <a href="#risk-20TA42-FM-E" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-E" data-tip-name="Leckage Doppelmantel"
               data-tip-s="5" data-tip-o="2" data-tip-d="3"
               data-tip-rpz="30" data-tip-status="niedrig">
              <circle cx="72.0"
                      cy="264.0"
                      r="7.8"
                      fill="rgb(42,169,125)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="72.0"
                    y="267.0"
                    text-anchor="middle" class="matrix-bubble-text">E</text>
            </a>
            
            <a href="#risk-20TA42-FM-L" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-L" data-tip-name="Fouling Rückflusskühler"
               data-tip-s="4" data-tip-o="3" data-tip-d="2"
               data-tip-rpz="24" data-tip-status="niedrig">
              <circle cx="120.0"
                      cy="298.6"
                      r="6.5"
                      fill="rgb(33,167,127)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="120.0"
                    y="301.6"
                    text-anchor="middle" class="matrix-bubble-text">L</text>
            </a>
            
            <a href="#risk-20TA42-FM-I" class="matrix-bubble-link"
               data-tip-id="20TA42-FM-I" data-tip-name="Stromausfall"
               data-tip-s="4" data-tip-o="3" data-tip-d="1"
               data-tip-rpz="12" data-tip-status="niedrig">
              <circle cx="120.0"
                      cy="325.4"
                      r="5.2"
                      fill="rgb(16,165,132)" fill-opacity="0.9"
                      stroke="white" stroke-width="1.5"/>
              <text x="120.0"
                    y="328.4"
                    text-anchor="middle" class="matrix-bubble-text">I</text>
            </a>
            
          </g>

          
          <g transform="translate(28,498)">
            <rect x="0" y="0" width="8" height="8" rx="2" fill="rgba(245,0,79,0.13)"/><text x="12" y="7" class="matrix-legend">Kritisch</text>
            <rect x="60" y="0" width="8" height="8" rx="2" fill="rgba(253,126,20,0.13)"/><text x="72" y="7" class="matrix-legend">Hoch</text>
            <rect x="100" y="0" width="8" height="8" rx="2" fill="rgba(232,197,71,0.10)"/><text x="112" y="7" class="matrix-legend">Mittel</text>
            <rect x="150" y="0" width="8" height="8" rx="2" fill="rgba(0,163,137,0.08)"/><text x="162" y="7" class="matrix-legend">Niedrig</text>
            <circle cx="220" cy="4" r="3.5" fill="#999" opacity="0.5"/><text x="228" y="7" class="matrix-legend">D klein</text>
            <circle cx="275" cy="4" r="7" fill="#999" opacity="0.5"/><text x="287" y="7" class="matrix-legend">D mittel</text>
            <circle cx="340" cy="4" r="11" fill="#999" opacity="0.5"/><text x="356" y="7" class="matrix-legend">D groß</text>
          </g>
        </svg>
      </div>
      
      </div>

      
      <div class="chart-panel" id="chart-panel-parallel">
      
      <h3 id="chart-parallel">Parallel Coordinates — Vorher vs. Nachher</h3>

      <div class="pc-toolbar">
        <div class="pc-filters" id="pc-filters">
          <button class="pc-chip active" data-class="niedrig" onclick="togglePcClass(this)"><span class="pc-chip-dot" style="background:var(--risk-niedrig)"></span>Niedrig</button>
          <button class="pc-chip active" data-class="mittel" onclick="togglePcClass(this)"><span class="pc-chip-dot" style="background:var(--risk-mittel)"></span>Mittel</button>
          <button class="pc-chip active" data-class="hoch" onclick="togglePcClass(this)"><span class="pc-chip-dot" style="background:var(--risk-hoch)"></span>Hoch</button>
        </div>
        <label class="pc-toggle-label">
          <input type="checkbox" id="pc-after-toggle" checked onchange="togglePcAfter(this.checked)">
          <span class="pc-toggle-text">Nach Maßnahmen anzeigen</span>
        </label>
      </div>

      <div class="pc-wrap">
        
        
        
        
        
        
        <svg id="pc-svg" class="pc-svg" viewBox="0 0 800 420" xmlns="http://www.w3.org/2000/svg">

          
          <rect x="20" y="24" width="372" height="366" rx="6" fill="rgba(0,0,0,0.015)"/>
          <g class="pc-after-group">
            <rect x="408" y="24" width="390" height="366" rx="6" fill="rgba(0,163,137,0.03)"/>
          </g>
          <text x="210.0" y="36" text-anchor="middle" class="pc-zone-label">VOR Maßnahmen</text>
          <text x="595.0" y="36" text-anchor="middle" class="pc-zone-label pc-after-group" style="fill:var(--risk-niedrig);">NACH Maßnahmen</text>

          
          <line x1="400" y1="30" x2="400" y2="384" stroke="#D1D5DB" stroke-width="1" stroke-dasharray="4,3"/>

          
          
          <rect x="305" y="42" width="22" height="271.0" rx="3" fill="rgba(245,0,79,0.06)" />
          <rect x="305" y="313.0" width="22" height="34.0" rx="3" fill="rgba(253,126,20,0.06)" />
          <rect x="305" y="346.0" width="22" height="34.0" rx="3" fill="rgba(0,163,137,0.06)" />
          
          <rect x="745" y="42" width="22" height="271.0" rx="3" fill="rgba(245,0,79,0.06)" class="pc-after-group"/>
          <rect x="745" y="313.0" width="22" height="34.0" rx="3" fill="rgba(253,126,20,0.06)" class="pc-after-group"/>
          <rect x="745" y="346.0" width="22" height="34.0" rx="3" fill="rgba(0,163,137,0.06)" class="pc-after-group"/>
          

          
          
          
          <line x1="44" y1="42" x2="44" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="44" y="394" text-anchor="middle" class="pc-axis-label">S</text>
          
          <line x1="128" y1="42" x2="128" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="128" y="394" text-anchor="middle" class="pc-axis-label">O</text>
          
          <line x1="212" y1="42" x2="212" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="212" y="394" text-anchor="middle" class="pc-axis-label">D</text>
          
          <line x1="316" y1="42" x2="316" y2="380" stroke="#E5E7EB" stroke-width="1" />
          <text x="316" y="394" text-anchor="middle" class="pc-axis-label">RPZ</text>
          
          <line x1="484" y1="42" x2="484" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="484" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">S'</text>
          
          <line x1="568" y1="42" x2="568" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="568" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">O'</text>
          
          <line x1="652" y1="42" x2="652" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="652" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">D'</text>
          
          <line x1="756" y1="42" x2="756" y2="380" stroke="#E5E7EB" stroke-width="1" class="pc-after-group"/>
          <text x="756" y="394" text-anchor="middle" class="pc-axis-label pc-after-group">RPZ'</text>
          

          
          
            
            
            <text x="38" y="383.0" text-anchor="end" class="pc-tick">1</text>
            
            <text x="122" y="383.0" text-anchor="end" class="pc-tick">1</text>
            
            <text x="206" y="383.0" text-anchor="end" class="pc-tick">1</text>
            
            
            <text x="478" y="383.0" text-anchor="end" class="pc-tick pc-after-group">1</text>
            
            <text x="562" y="383.0" text-anchor="end" class="pc-tick pc-after-group">1</text>
            
            <text x="646" y="383.0" text-anchor="end" class="pc-tick pc-after-group">1</text>
            
          
            
            
            <text x="38" y="345.4" text-anchor="end" class="pc-tick">2</text>
            
            <text x="122" y="345.4" text-anchor="end" class="pc-tick">2</text>
            
            <text x="206" y="345.4" text-anchor="end" class="pc-tick">2</text>
            
            
            <text x="478" y="345.4" text-anchor="end" class="pc-tick pc-after-group">2</text>
            
            <text x="562" y="345.4" text-anchor="end" class="pc-tick pc-after-group">2</text>
            
            <text x="646" y="345.4" text-anchor="end" class="pc-tick pc-after-group">2</text>
            
          
            
            
            <text x="38" y="307.9" text-anchor="end" class="pc-tick">3</text>
            
            <text x="122" y="307.9" text-anchor="end" class="pc-tick">3</text>
            
            <text x="206" y="307.9" text-anchor="end" class="pc-tick">3</text>
            
            
            <text x="478" y="307.9" text-anchor="end" class="pc-tick pc-after-group">3</text>
            
            <text x="562" y="307.9" text-anchor="end" class="pc-tick pc-after-group">3</text>
            
            <text x="646" y="307.9" text-anchor="end" class="pc-tick pc-after-group">3</text>
            
          
            
            
            <text x="38" y="270.3" text-anchor="end" class="pc-tick">4</text>
            
            <text x="122" y="270.3" text-anchor="end" class="pc-tick">4</text>
            
            <text x="206" y="270.3" text-anchor="end" class="pc-tick">4</text>
            
            
            <text x="478" y="270.3" text-anchor="end" class="pc-tick pc-after-group">4</text>
            
            <text x="562" y="270.3" text-anchor="end" class="pc-tick pc-after-group">4</text>
            
            <text x="646" y="270.3" text-anchor="end" class="pc-tick pc-after-group">4</text>
            
          
            
            
            <text x="38" y="232.8" text-anchor="end" class="pc-tick">5</text>
            
            <text x="122" y="232.8" text-anchor="end" class="pc-tick">5</text>
            
            <text x="206" y="232.8" text-anchor="end" class="pc-tick">5</text>
            
            
            <text x="478" y="232.8" text-anchor="end" class="pc-tick pc-after-group">5</text>
            
            <text x="562" y="232.8" text-anchor="end" class="pc-tick pc-after-group">5</text>
            
            <text x="646" y="232.8" text-anchor="end" class="pc-tick pc-after-group">5</text>
            
          
            
            
            <text x="38" y="195.2" text-anchor="end" class="pc-tick">6</text>
            
            <text x="122" y="195.2" text-anchor="end" class="pc-tick">6</text>
            
            <text x="206" y="195.2" text-anchor="end" class="pc-tick">6</text>
            
            
            <text x="478" y="195.2" text-anchor="end" class="pc-tick pc-after-group">6</text>
            
            <text x="562" y="195.2" text-anchor="end" class="pc-tick pc-after-group">6</text>
            
            <text x="646" y="195.2" text-anchor="end" class="pc-tick pc-after-group">6</text>
            
          
            
            
            <text x="38" y="157.7" text-anchor="end" class="pc-tick">7</text>
            
            <text x="122" y="157.7" text-anchor="end" class="pc-tick">7</text>
            
            <text x="206" y="157.7" text-anchor="end" class="pc-tick">7</text>
            
            
            <text x="478" y="157.7" text-anchor="end" class="pc-tick pc-after-group">7</text>
            
            <text x="562" y="157.7" text-anchor="end" class="pc-tick pc-after-group">7</text>
            
            <text x="646" y="157.7" text-anchor="end" class="pc-tick pc-after-group">7</text>
            
          
            
            
            <text x="38" y="120.1" text-anchor="end" class="pc-tick">8</text>
            
            <text x="122" y="120.1" text-anchor="end" class="pc-tick">8</text>
            
            <text x="206" y="120.1" text-anchor="end" class="pc-tick">8</text>
            
            
            <text x="478" y="120.1" text-anchor="end" class="pc-tick pc-after-group">8</text>
            
            <text x="562" y="120.1" text-anchor="end" class="pc-tick pc-after-group">8</text>
            
            <text x="646" y="120.1" text-anchor="end" class="pc-tick pc-after-group">8</text>
            
          
            
            
            <text x="38" y="82.6" text-anchor="end" class="pc-tick">9</text>
            
            <text x="122" y="82.6" text-anchor="end" class="pc-tick">9</text>
            
            <text x="206" y="82.6" text-anchor="end" class="pc-tick">9</text>
            
            
            <text x="478" y="82.6" text-anchor="end" class="pc-tick pc-after-group">9</text>
            
            <text x="562" y="82.6" text-anchor="end" class="pc-tick pc-after-group">9</text>
            
            <text x="646" y="82.6" text-anchor="end" class="pc-tick pc-after-group">9</text>
            
          
            
            
            <text x="38" y="45.0" text-anchor="end" class="pc-tick">10</text>
            
            <text x="122" y="45.0" text-anchor="end" class="pc-tick">10</text>
            
            <text x="206" y="45.0" text-anchor="end" class="pc-tick">10</text>
            
            
            <text x="478" y="45.0" text-anchor="end" class="pc-tick pc-after-group">10</text>
            
            <text x="562" y="45.0" text-anchor="end" class="pc-tick pc-after-group">10</text>
            
            <text x="646" y="45.0" text-anchor="end" class="pc-tick pc-after-group">10</text>
            
          
          
          
            
            <text x="324" y="383.0" text-anchor="start" class="pc-tick">0</text>
            <text x="764" y="383.0" text-anchor="start" class="pc-tick pc-after-group">0</text>
          
            
            <text x="324" y="349.2" text-anchor="start" class="pc-tick">100</text>
            <text x="764" y="349.2" text-anchor="start" class="pc-tick pc-after-group">100</text>
          
            
            <text x="324" y="315.3" text-anchor="start" class="pc-tick">200</text>
            <text x="764" y="315.3" text-anchor="start" class="pc-tick pc-after-group">200</text>
          
            
            <text x="324" y="213.8" text-anchor="start" class="pc-tick">500</text>
            <text x="764" y="213.8" text-anchor="start" class="pc-tick pc-after-group">500</text>
          
            
            <text x="324" y="44.7" text-anchor="start" class="pc-tick">1000</text>
            <text x="764" y="44.7" text-anchor="start" class="pc-tick pc-after-group">1000</text>
          

          
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA42-FM-B" data-tip-name="Glasbruch / Integritätsverlust"
               data-tip-s="9" data-tip-o="2" data-tip-d="6"
               data-tip-rpz="108" data-tip-status="mittel"
               data-tip-o2="2" data-tip-d2="6" data-tip-rpz2="108">
              <a href="#risk-20TA42-FM-B">
                
                <polyline points="44,79.6 128,342.4 212,192.2 316,343.5"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,343.5 484,79.6 568,342.4 652,192.2 756,343.5"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="79.6" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="192.2" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="343.5" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="79.6" r="3" fill="var(--risk-mittel)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-mittel)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="192.2" r="3" fill="var(--risk-mittel)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="343.5" r="3" fill="var(--risk-mittel)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="mittel"
               data-tip-id="20TA42-FM-H" data-tip-name="Vakuum / Implosion"
               data-tip-s="9" data-tip-o="2" data-tip-d="6"
               data-tip-rpz="108" data-tip-status="mittel"
               data-tip-o2="2" data-tip-d2="5" data-tip-rpz2="90">
              <a href="#risk-20TA42-FM-H">
                
                <polyline points="44,79.6 128,342.4 212,192.2 316,343.5"
                          fill="none" stroke="var(--risk-mittel)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,343.5 484,79.6 568,342.4 652,229.8 756,349.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="79.6" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="212" cy="192.2" r="3" fill="var(--risk-mittel)"/>
                
                <circle cx="316" cy="343.5" r="3" fill="var(--risk-mittel)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="79.6" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="349.5" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-F" data-tip-name="Kontamination / Verschleppung"
               data-tip-s="6" data-tip-o="4" data-tip-d="4"
               data-tip-rpz="96" data-tip-status="niedrig"
               data-tip-o2="4" data-tip-d2="4" data-tip-rpz2="96">
              <a href="#risk-20TA42-FM-F">
                
                <polyline points="44,192.2 128,267.3 212,267.3 316,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,347.5 484,192.2 568,267.3 652,267.3 756,347.5"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="192.2" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="347.5" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="192.2" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="347.5" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-C" data-tip-name="Thermische Fehlzustände"
               data-tip-s="7" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="84" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="84">
              <a href="#risk-20TA42-FM-C">
                
                <polyline points="44,154.7 128,304.9 212,267.3 316,351.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,351.6 484,154.7 568,304.9 652,267.3 756,351.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="154.7" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="351.6" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="154.7" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="351.6" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-K" data-tip-name="Bedienfehler"
               data-tip-s="7" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="84" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="84">
              <a href="#risk-20TA42-FM-K">
                
                <polyline points="44,154.7 128,304.9 212,267.3 316,351.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,351.6 484,154.7 568,304.9 652,267.3 756,351.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="154.7" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="351.6" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="154.7" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="351.6" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-A" data-tip-name="Druckaufbau / Bersten"
               data-tip-s="9" data-tip-o="2" data-tip-d="4"
               data-tip-rpz="72" data-tip-status="niedrig"
               data-tip-o2="2" data-tip-d2="4" data-tip-rpz2="72">
              <a href="#risk-20TA42-FM-A">
                
                <polyline points="44,79.6 128,342.4 212,267.3 316,355.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,355.6 484,79.6 568,342.4 652,267.3 756,355.6"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="79.6" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="355.6" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="79.6" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="355.6" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-J" data-tip-name="MSR-Fehlfunktion"
               data-tip-s="5" data-tip-o="3" data-tip-d="4"
               data-tip-rpz="60" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="4" data-tip-rpz2="60">
              <a href="#risk-20TA42-FM-J">
                
                <polyline points="44,229.8 128,304.9 212,267.3 316,359.7"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,359.7 484,229.8 568,304.9 652,267.3 756,359.7"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="359.7" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="359.7" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-D" data-tip-name="Ex-Schutz / Brand / Explosion"
               data-tip-s="10" data-tip-o="1" data-tip-d="5"
               data-tip-rpz="50" data-tip-status="niedrig"
               data-tip-o2="1" data-tip-d2="5" data-tip-rpz2="50">
              <a href="#risk-20TA42-FM-D">
                
                <polyline points="44,42.0 128,380.0 212,229.8 316,363.1"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,363.1 484,42.0 568,380.0 652,229.8 756,363.1"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"
                          />
                
                
                <circle cx="44" cy="42.0" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="380.0" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="363.1" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="42.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="568" cy="380.0" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="652" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
                <circle class="pc-after-dot" cx="756" cy="363.1" r="3" fill="var(--risk-niedrig)" opacity="1"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-E" data-tip-name="Leckage Doppelmantel"
               data-tip-s="5" data-tip-o="2" data-tip-d="3"
               data-tip-rpz="30" data-tip-status="niedrig"
               data-tip-o2="2" data-tip-d2="3" data-tip-rpz2="30">
              <a href="#risk-20TA42-FM-E">
                
                <polyline points="44,229.8 128,342.4 212,304.9 316,369.8"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,369.8 484,229.8 568,342.4 652,304.9 756,369.8"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="369.8" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="369.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-G" data-tip-name="Überfüllung"
               data-tip-s="5" data-tip-o="3" data-tip-d="2"
               data-tip-rpz="30" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="2" data-tip-rpz2="30">
              <a href="#risk-20TA42-FM-G">
                
                <polyline points="44,229.8 128,304.9 212,342.4 316,369.8"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,369.8 484,229.8 568,304.9 652,342.4 756,369.8"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="229.8" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="369.8" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="229.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="369.8" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-L" data-tip-name="Fouling Rückflusskühler"
               data-tip-s="4" data-tip-o="3" data-tip-d="2"
               data-tip-rpz="24" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="2" data-tip-rpz2="24">
              <a href="#risk-20TA42-FM-L">
                
                <polyline points="44,267.3 128,304.9 212,342.4 316,371.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,371.9 484,267.3 568,304.9 652,342.4 756,371.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="342.4" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="371.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="342.4" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="371.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            
            

            <g class="pc-line" data-pc-class="niedrig"
               data-tip-id="20TA42-FM-I" data-tip-name="Stromausfall"
               data-tip-s="4" data-tip-o="3" data-tip-d="1"
               data-tip-rpz="12" data-tip-status="niedrig"
               data-tip-o2="3" data-tip-d2="1" data-tip-rpz2="12">
              <a href="#risk-20TA42-FM-I">
                
                <polyline points="44,267.3 128,304.9 212,380.0 316,375.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.5" stroke-linecap="round" stroke-linejoin="round"/>
                
                <polyline class="pc-after-line" points="316,375.9 484,267.3 568,304.9 652,380.0 756,375.9"
                          fill="none" stroke="var(--risk-niedrig)" stroke-width="1.8" opacity="0.12" stroke-linecap="round" stroke-linejoin="round"
                          stroke-dasharray="3,3"/>
                
                
                <circle cx="44" cy="267.3" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="128" cy="304.9" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="212" cy="380.0" r="3" fill="var(--risk-niedrig)"/>
                
                <circle cx="316" cy="375.9" r="3" fill="var(--risk-niedrig)"/>
                
                
                
                <circle class="pc-after-dot" cx="484" cy="267.3" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="568" cy="304.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="652" cy="380.0" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
                <circle class="pc-after-dot" cx="756" cy="375.9" r="3" fill="var(--risk-niedrig)" opacity="0.15"/>
                
              </a>
            </g>
          
        </svg>
      </div>

      
      <div class="pc-detail" id="pc-detail"><span class="pc-detail-placeholder">Bewegen Sie den Mauszeiger über eine Linie, um Details anzuzeigen.</span></div>
      
      </div>

      
      <div class="chart-panel" id="chart-panel-treemap">
      
      <h3 id="chart-treemap">Risiko-Treemap: Vorher vs. Nachher</h3>
      <p>Die Fläche jedes Blocks ist proportional zum RPZ-Wert. Klicken Sie auf einen Block, um zur Bewertung zu springen.</p>
      <div class="treemap-pair">
        <div class="treemap-col">
          <div class="treemap-title">Initial-Risiko (Vor Maßnahmen)</div>
          <div class="treemap-container">
            
            <a href="#risk-20TA42-FM-B" class="treemap-block"
               style="left:0%;top:0%;width:41.16%;height:34.62%;background:#E8C547;"
               data-tip-id="20TA42-FM-B" data-tip-name="Glasbruch / Integritätsverlust" data-tip-rpz="108" data-tip-status="mittel">
              
              <span class="treemap-id">FM-B</span>
              <span class="treemap-rpz">108</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-H" class="treemap-block"
               style="left:0%;top:34.62%;width:41.16%;height:34.62%;background:#E8C547;"
               data-tip-id="20TA42-FM-H" data-tip-name="Vakuum / Implosion" data-tip-rpz="108" data-tip-status="mittel">
              
              <span class="treemap-id">FM-H</span>
              <span class="treemap-rpz">108</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-F" class="treemap-block"
               style="left:0%;top:69.23%;width:41.16%;height:30.77%;background:#00A389;"
               data-tip-id="20TA42-FM-F" data-tip-name="Kontamination / Verschleppung" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-F</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-C" class="treemap-block"
               style="left:41.16%;top:0%;width:29.42%;height:37.67%;background:#00A389;"
               data-tip-id="20TA42-FM-C" data-tip-name="Thermische Fehlzustände" data-tip-rpz="84" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-C</span>
              <span class="treemap-rpz">84</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-K" class="treemap-block"
               style="left:70.58%;top:0%;width:29.42%;height:37.67%;background:#00A389;"
               data-tip-id="20TA42-FM-K" data-tip-name="Bedienfehler" data-tip-rpz="84" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-K</span>
              <span class="treemap-rpz">84</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-A" class="treemap-block"
               style="left:41.16%;top:37.67%;width:32.09%;height:29.6%;background:#00A389;"
               data-tip-id="20TA42-FM-A" data-tip-name="Druckaufbau / Bersten" data-tip-rpz="72" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-A</span>
              <span class="treemap-rpz">72</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-J" class="treemap-block"
               style="left:73.25%;top:37.67%;width:26.75%;height:29.6%;background:#00A389;"
               data-tip-id="20TA42-FM-J" data-tip-name="MSR-Fehlfunktion" data-tip-rpz="60" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-J</span>
              <span class="treemap-rpz">60</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-D" class="treemap-block"
               style="left:41.16%;top:67.26%;width:20.15%;height:32.74%;background:#00A389;"
               data-tip-id="20TA42-FM-D" data-tip-name="Ex-Schutz / Brand / Explosion" data-tip-rpz="50" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-D</span>
              <span class="treemap-rpz">50</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-E" class="treemap-block"
               style="left:61.31%;top:67.26%;width:24.18%;height:16.37%;background:#00A389;"
               data-tip-id="20TA42-FM-E" data-tip-name="Leckage Doppelmantel" data-tip-rpz="30" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-E</span>
              <span class="treemap-rpz">30</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-G" class="treemap-block"
               style="left:61.31%;top:83.63%;width:24.18%;height:16.37%;background:#00A389;"
               data-tip-id="20TA42-FM-G" data-tip-name="Überfüllung" data-tip-rpz="30" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-G</span>
              <span class="treemap-rpz">30</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-L" class="treemap-block"
               style="left:85.49%;top:67.26%;width:14.51%;height:21.82%;background:#00A389;"
               data-tip-id="20TA42-FM-L" data-tip-name="Fouling Rückflusskühler" data-tip-rpz="24" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-L</span>
              <span class="treemap-rpz">24</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-I" class="treemap-block"
               style="left:85.49%;top:89.09%;width:14.51%;height:10.91%;background:#00A389;"
               data-tip-id="20TA42-FM-I" data-tip-name="Stromausfall" data-tip-rpz="12" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-I</span>
              <span class="treemap-rpz">12</span>
              
            </a>
            
          </div>
        </div>
        <div class="treemap-col">
          <div class="treemap-title">Residual-Risiko (Nach Maßnahmen)</div>
          <div class="treemap-container">
            
            <a href="#risk-20TA42-FM-B" class="treemap-block"
               style="left:0%;top:0%;width:39.73%;height:36.73%;background:#E8C547;"
               data-tip-id="20TA42-FM-B" data-tip-name="Glasbruch / Integritätsverlust" data-tip-rpz="108" data-tip-status="mittel">
              
              <span class="treemap-id">FM-B</span>
              <span class="treemap-rpz">108</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-F" class="treemap-block"
               style="left:0%;top:36.73%;width:39.73%;height:32.65%;background:#00A389;"
               data-tip-id="20TA42-FM-F" data-tip-name="Kontamination / Verschleppung" data-tip-rpz="96" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-F</span>
              <span class="treemap-rpz">96</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-H" class="treemap-block"
               style="left:0%;top:69.39%;width:39.73%;height:30.61%;background:#00A389;"
               data-tip-id="20TA42-FM-H" data-tip-name="Vakuum / Implosion" data-tip-rpz="90" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-H</span>
              <span class="treemap-rpz">90</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-C" class="treemap-block"
               style="left:39.73%;top:0%;width:30.14%;height:37.67%;background:#00A389;"
               data-tip-id="20TA42-FM-C" data-tip-name="Thermische Fehlzustände" data-tip-rpz="84" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-C</span>
              <span class="treemap-rpz">84</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-K" class="treemap-block"
               style="left:69.86%;top:0%;width:30.14%;height:37.67%;background:#00A389;"
               data-tip-id="20TA42-FM-K" data-tip-name="Bedienfehler" data-tip-rpz="84" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-K</span>
              <span class="treemap-rpz">84</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-A" class="treemap-block"
               style="left:39.73%;top:37.67%;width:32.87%;height:29.6%;background:#00A389;"
               data-tip-id="20TA42-FM-A" data-tip-name="Druckaufbau / Bersten" data-tip-rpz="72" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-A</span>
              <span class="treemap-rpz">72</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-J" class="treemap-block"
               style="left:72.6%;top:37.67%;width:27.4%;height:29.6%;background:#00A389;"
               data-tip-id="20TA42-FM-J" data-tip-name="MSR-Fehlfunktion" data-tip-rpz="60" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-J</span>
              <span class="treemap-rpz">60</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-D" class="treemap-block"
               style="left:39.73%;top:67.26%;width:20.64%;height:32.74%;background:#00A389;"
               data-tip-id="20TA42-FM-D" data-tip-name="Ex-Schutz / Brand / Explosion" data-tip-rpz="50" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-D</span>
              <span class="treemap-rpz">50</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-E" class="treemap-block"
               style="left:60.37%;top:67.26%;width:24.77%;height:16.37%;background:#00A389;"
               data-tip-id="20TA42-FM-E" data-tip-name="Leckage Doppelmantel" data-tip-rpz="30" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-E</span>
              <span class="treemap-rpz">30</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-G" class="treemap-block"
               style="left:60.37%;top:83.63%;width:24.77%;height:16.37%;background:#00A389;"
               data-tip-id="20TA42-FM-G" data-tip-name="Überfüllung" data-tip-rpz="30" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-G</span>
              <span class="treemap-rpz">30</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-L" class="treemap-block"
               style="left:85.14%;top:67.26%;width:14.86%;height:21.82%;background:#00A389;"
               data-tip-id="20TA42-FM-L" data-tip-name="Fouling Rückflusskühler" data-tip-rpz="24" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-L</span>
              <span class="treemap-rpz">24</span>
              
            </a>
            
            <a href="#risk-20TA42-FM-I" class="treemap-block"
               style="left:85.14%;top:89.09%;width:14.86%;height:10.91%;background:#00A389;"
               data-tip-id="20TA42-FM-I" data-tip-name="Stromausfall" data-tip-rpz="12" data-tip-status="niedrig">
              
              <span class="treemap-id">FM-I</span>
              <span class="treemap-rpz">12</span>
              
            </a>
            
          </div>
        </div>
      </div>
      <div class="treemap-legend">
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-kritisch)"></span>Kritisch</span>
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-hoch)"></span>Hoch</span>
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-mittel)"></span>Mittel</span>
        <span class="treemap-legend-item"><span class="treemap-legend-dot" style="background:var(--risk-niedrig)"></span>Niedrig</span>
      </div>
      
      </div>
    </section>

    
    <section class="page-section" id="sec-5">
      <div class="section-header">
        <div class="section-num">Abschnitt 5</div>
        <div class="section-title">Detaillierte Risiko-Dokumentation</div>
        <div class="section-desc">
          Jeder Fehlermodus als vollständige Risiko-Card mit S/O/D-Bewertung, Ursachen, Folgen und Maßnahmen.
          
          2 von 12 Fehlermodi haben Maßnahmen.
          
        </div>
      </div>

      
      <table class="risk-toc-table">
        <thead>
          <tr>
            <th>ID</th><th>Fehlermodus</th><th>Art</th>
            <th style="text-align:center;">S</th>
            <th style="text-align:center;">O</th>
            <th style="text-align:center;">D</th>
            <th style="text-align:center;">RPZ</th>
            <th>Status</th>
          </tr>
        </thead>
        <tbody>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-B" class="risk-toc-link">20TA42-FM-B</a></td>
            <td><a href="#risk-20TA42-FM-B" class="risk-toc-link">Glasbruch / Integritätsverlust</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;font-weight:700;">108</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-H" class="risk-toc-link">20TA42-FM-H</a></td>
            <td><a href="#risk-20TA42-FM-H" class="risk-toc-link">Vakuum / Implosion</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;font-weight:700;">108</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-F" class="risk-toc-link">20TA42-FM-F</a></td>
            <td><a href="#risk-20TA42-FM-F" class="risk-toc-link">Kontamination / Verschleppung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-C" class="risk-toc-link">20TA42-FM-C</a></td>
            <td><a href="#risk-20TA42-FM-C" class="risk-toc-link">Thermische Fehlzustände</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-K" class="risk-toc-link">20TA42-FM-K</a></td>
            <td><a href="#risk-20TA42-FM-K" class="risk-toc-link">Bedienfehler</a></td>
            <td>Sonstiges</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-A" class="risk-toc-link">20TA42-FM-A</a></td>
            <td><a href="#risk-20TA42-FM-A" class="risk-toc-link">Druckaufbau / Bersten</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-J" class="risk-toc-link">20TA42-FM-J</a></td>
            <td><a href="#risk-20TA42-FM-J" class="risk-toc-link">MSR-Fehlfunktion</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-D" class="risk-toc-link">20TA42-FM-D</a></td>
            <td><a href="#risk-20TA42-FM-D" class="risk-toc-link">Ex-Schutz / Brand / Explosion</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">1</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">50</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-E" class="risk-toc-link">20TA42-FM-E</a></td>
            <td><a href="#risk-20TA42-FM-E" class="risk-toc-link">Leckage Doppelmantel</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">30</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-G" class="risk-toc-link">20TA42-FM-G</a></td>
            <td><a href="#risk-20TA42-FM-G" class="risk-toc-link">Überfüllung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;font-weight:700;">30</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-L" class="risk-toc-link">20TA42-FM-L</a></td>
            <td><a href="#risk-20TA42-FM-L" class="risk-toc-link">Fouling Rückflusskühler</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;font-weight:700;">24</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-20TA42-FM-I" class="risk-toc-link">20TA42-FM-I</a></td>
            <td><a href="#risk-20TA42-FM-I" class="risk-toc-link">Stromausfall</a></td>
            <td>Elektrisch</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">1</td>
            <td style="text-align:center;font-weight:700;">12</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
        </tbody>
      </table>

      
      <div class="view-thematic" id="view-thematic">

        
        
        
          
            
          
        
          
        
          
            
          
        
          
            
          
        
          
            
          
        
          
        
          
            
          
        
          
            
          
        
          
        
          
        
          
            
          
        
          
            
          
        

        
        

        
        
        
        
        
          
          
        
          
          
        
          
        

        <div class="category-block" id="cat-mechanisch">
          <div class="category-header">
            <div class="category-icon">⚙</div>
            <div class="category-info">
              <div class="category-name">Mechanisch</div>
              <div class="category-desc">3 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">3 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA42-FM-B">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-B</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Glasbruch / Integritätsverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                    </div>
                    <span class="sod-val">9</span>
                    <span class="sod-scale-desc">Kritisch — Katastrophal, > 500k €, Schwerverletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM B</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM B</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM B</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM B</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — Stichprobe ohne SPC, 30–50%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM B</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM B</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">108</span>
                <span class="rpz-formula">9 × 2 × 6</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 108)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-20TA42-FM-H">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-H</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Vakuum / Implosion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                    </div>
                    <span class="sod-val">9</span>
                    <span class="sod-scale-desc">Kritisch — Katastrophal, > 500k €, Schwerverletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM H</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM H</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM H</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM H</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — Stichprobe ohne SPC, 30–50%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM H</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM H</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">108</span>
                <span class="rpz-formula">9 × 2 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 90</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 108)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              

              
              
              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="Dichtigkeitstest bei Druckwechsel-Inertisierung (RPZ 90)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Dichtigkeitstest bei Druckwechsel-Inertisierung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 6→5</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">90</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Dichtigkeitstest im Rahmen der Inertisierung.</span><span class="text-detail">Dichtigkeitstest im Rahmen der Inertisierung.</span></div>
                  
                  <div class="measure-reasoning">Erkennt Undichtheiten vor Vakuumbetrieb.</div>
                  
                  
                  <div class="measure-hinweis">Im Rahmen der Inertisierung, kein Zusatzaufwand.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-E">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-E</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Leckage Doppelmantel</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM E</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM E</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM E</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM E</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Wahrscheinlich — Autom. Prüfung ohne SPC, 80–95%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM E</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM E</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">30</span>
                <span class="rpz-formula">5 × 2 × 3</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        
          
        
          
        

        <div class="category-block" id="cat-prozess">
          <div class="category-header">
            <div class="category-icon">⚗</div>
            <div class="category-info">
              <div class="category-name">Prozess</div>
              <div class="category-desc">3 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">3 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-F">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-F</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Kontamination / Verschleppung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                    </div>
                    <span class="sod-val">6</span>
                    <span class="sod-scale-desc">Hoch — Teilausfall, 1–4 Wochen, 10–50k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM F</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM F</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — ~1 mal in 2 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM F</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM F</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM F</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM F</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">6 × 4 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-A">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-A</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Druckaufbau / Bersten</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Druckabsicherung, Temperierung, Ex-Schutz
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                    </div>
                    <span class="sod-val">9</span>
                    <span class="sod-scale-desc">Kritisch — Katastrophal, > 500k €, Schwerverletzte</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM A</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM A</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr gering — ~1 mal in 100 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM A</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM A</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM A</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM A</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">9 × 2 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 72)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-G">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-G</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Überfüllung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM G</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM G</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM G</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM G</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr wahrscheinlich — Autom. Prüfung mit SPC, > 95%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM G</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM G</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">30</span>
                <span class="rpz-formula">5 × 3 × 2</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-thermisch">
          <div class="category-header">
            <div class="category-icon">🌡</div>
            <div class="category-info">
              <div class="category-name">Thermisch</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-C">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-C</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Thermische Fehlzustände</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr hoch — Vollausfall, 1–3 Monate, 50–250k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM C</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM C</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM C</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM C</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM C</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM C</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-sonstiges">
          <div class="category-header">
            <div class="category-icon">📋</div>
            <div class="category-info">
              <div class="category-name">Sonstiges</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-K">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-K</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Bedienfehler</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                    </div>
                    <span class="sod-val">7</span>
                    <span class="sod-scale-desc">Sehr hoch — Vollausfall, 1–3 Monate, 50–250k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM K</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM K</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM K</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM K</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM K</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM K</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-msr">
          <div class="category-header">
            <div class="category-icon">📡</div>
            <div class="category-info">
              <div class="category-name">MSR</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-J">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-J</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">MSR-Fehlfunktion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig — Funktionseinschränkung, 1–7 Tage, 1–10k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM J</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM J</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM J</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM J</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ wahrscheinlich — 100% manuelle Prüfung, 70–80%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM J</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM J</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-sicherheit">
          <div class="category-header">
            <div class="category-icon">🛡</div>
            <div class="category-info">
              <div class="category-name">Sicherheit</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-D">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-D</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Ex-Schutz / Brand / Explosion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Druckabsicherung, Temperierung, Ex-Schutz
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                    </div>
                    <span class="sod-val">10</span>
                    <span class="sod-scale-desc">Gefährlich — Katastrophal, > 1 Mio €, Todesfälle</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM D</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM D</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v1" style="width:10%;"></div>
                    </div>
                    <span class="sod-val">1</span>
                    <span class="sod-scale-desc">Unwahrscheinlich — < 1 mal in 1.000 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM D</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM D</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                    </div>
                    <span class="sod-val">5</span>
                    <span class="sod-scale-desc">Mäßig wahrscheinlich — Stichprobe mit SPC, 50–70%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM D</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM D</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">50</span>
                <span class="rpz-formula">10 × 1 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 50)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              

              
              
              

              
              

              
              
              <div class="sub-section sub-collapsible" data-preview="N₂-Inertisierung als Standard (RPZ 50)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen zur Risikoreduktion (2)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-S">Substitution</span>
                      
                      <span class="measure-name">N₂-Inertisierung als Standard</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">50</span>
                          <span>→</span>
                          <span class="rpz-new">50</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Druckwechsel-Inertisierung vor Prozessstart. ATEX-Pflichtmaßnahme.</span><span class="text-detail">Druckwechsel-Inertisierung vor Prozessstart. ATEX-Pflichtmaßnahme.</span></div>
                  
                  <div class="measure-reasoning">Unterbricht Explosionsdreieck. ATEX-Pflicht.</div>
                  
                  
                  <div class="measure-hinweis">N₂ vorhanden. Pflichtmaßnahme.</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">SOP Nachinertisierung nach Handlochöffnung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">50</span>
                          <span>→</span>
                          <span class="rpz-new">50</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  
                  <div class="measure-meta">
                    
                    
                    
                    <span class="measure-meta-badge" style="border-color:#CA8A04;color:#CA8A04;">Empfohlen</span>
                    
                    
                    
                  </div>
                  
                  <div class="measure-desc"><span class="text-kurz">Nachinertisierung vor Wiederaufnahme Heizbetrieb. Bereits in SOP.</span><span class="text-detail">Nachinertisierung vor Wiederaufnahme Heizbetrieb. Bereits in SOP.</span></div>
                  
                  <div class="measure-reasoning">Verhindert Betrieb mit gebrochener Inertisierung.</div>
                  
                  
                  <div class="measure-hinweis">Bereits vorhanden.</div>
                  
                </div>
                
                </div>
              </div>
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-equipment">
          <div class="category-header">
            <div class="category-icon">🔧</div>
            <div class="category-info">
              <div class="category-name">Equipment</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-L">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-L</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Fouling Rückflusskühler</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — Deutliche Qualitätsminderung, < 1 Tag, < 1k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM L</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM L</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM L</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM L</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                    </div>
                    <span class="sod-val">2</span>
                    <span class="sod-scale-desc">Sehr wahrscheinlich — Autom. Prüfung mit SPC, > 95%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM L</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM L</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">24</span>
                <span class="rpz-formula">4 × 3 × 2</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        

        <div class="category-block" id="cat-elektrisch">
          <div class="category-header">
            <div class="category-icon">⚡</div>
            <div class="category-info">
              <div class="category-name">Elektrisch</div>
              <div class="category-desc">1 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">1 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-20TA42-FM-I">

            
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-I</span>
                  <span class="card-component">Glasreaktor R-20TA42</span>
                  
                </div>
                <div class="card-title">Stromausfall</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">S</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                    </div>
                    <span class="sod-val">4</span>
                    <span class="sod-scale-desc">Relativ gering — Deutliche Qualitätsminderung, < 1 Tag, < 1k €</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM I</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM I</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">O</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                    </div>
                    <span class="sod-val">3</span>
                    <span class="sod-scale-desc">Gering — ~1 mal in 10 Jahren</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM I</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM I</span>
                  </div>
                  
                </div>
                
                <div class="sod-row-wrapper">
                  <div class="sod-row sod-toggle" onclick="toggleSodRationale(this)">
                    <span class="sod-label">D</span>
                    <div class="sod-bar-track">
                      <div class="sod-bar-fill sod-v1" style="width:10%;"></div>
                    </div>
                    <span class="sod-val">1</span>
                    <span class="sod-scale-desc">Fast sicher — Automatische Abschaltung, 100%</span>
                    
                    <span class="sod-expand-hint">&#9654;</span>
                  </div>
                  
                  
                  <div class="sod-rationale sod-collapsible">
                    <span class="text-kurz">Siehe FMEA-Dokumentation FM I</span>
                    <span class="text-detail">Siehe FMEA-Dokumentation FM I</span>
                  </div>
                  
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">12</span>
                <span class="rpz-formula">4 × 3 × 1</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              

              
              
              
              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;Datenbasis: mittel&lt;/b&gt;&lt;br&gt;Keine anlagenspezifischen Ausfalldaten. Einstufung basiert auf allgemeinem Branchenwissen und Literaturwerten des KI-Agents.&lt;br&gt;&lt;br&gt;&lt;span style=&#34;color:#9CA3AF;font-size:11px;&#34;&gt;Details: S/O/D-Begründungen auf dieser Karte aufklappen.&lt;/span&gt;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;" data-badge-tip="&lt;b&gt;KI-Konfidenz: mittel&lt;/b&gt;&lt;br&gt;Mehrere plausible Einstufungen möglich. Die S/O/D-Begründungen zeigen die Abwägung im Detail.">KI-Konfidenz: mittel</span>
                  
                  
                  
                </div>
              </div>
              

              

              
              

              
              

              
              
              

              
              

              
              

              
              
              

              
              

            </div>
          </div>
          
        </div>
        

      </div>

      
      <div class="view-component" id="view-component" style="display:none;">

        
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        

        
        
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
        

        <div class="category-block" id="comp-glasreaktor_r_20ta42">
          <div class="comp-group-header">
            <span class="comp-group-id">Glasreaktor R-20TA42</span>
            <span class="comp-group-name">Glasreaktor R-20TA42</span>
            <span class="comp-group-count">12 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA42-FM-B">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-B</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Glasbruch / Integritätsverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">108</span>
                <span class="rpz-formula">9 × 2 × 6</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-20TA42-FM-H">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-H</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Vakuum / Implosion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">108</span>
                <span class="rpz-formula">9 × 2 × 6</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 90</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
              <div class="sub-section sub-collapsible" data-preview="Dichtigkeitstest bei Druckwechsel-Inertisierung (RPZ 90)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (1)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge E">Abschwächung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Dichtigkeitstest bei Druckwechsel-Inertisierung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">90</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Dichtigkeitstest im Rahmen der Inertisierung.</span><span class="text-detail">Dichtigkeitstest im Rahmen der Inertisierung.</span></div>
                  <div class="measure-reasoning">Erkennt Undichtheiten vor Vakuumbetrieb.</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-F">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-F</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Kontamination / Verschleppung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">6 × 4 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-C">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-C</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Thermische Fehlzustände</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-K">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-K</span>
                  <span class="tag">Sonstiges</span>
                </div>
                <div class="card-title">Bedienfehler</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-A">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-A</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Druckaufbau / Bersten</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Druckabsicherung, Temperierung, Ex-Schutz</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">9 × 2 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-J">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-J</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">MSR-Fehlfunktion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-D">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-D</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Ex-Schutz / Brand / Explosion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Druckabsicherung, Temperierung, Ex-Schutz</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v1" style="width:10%;"></div>
                  </div>
                  <span class="sod-val">1</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Unwahrscheinlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">50</span>
                <span class="rpz-formula">10 × 1 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
              <div class="sub-section sub-collapsible" data-preview="N₂-Inertisierung als Standard (RPZ 50)">
                <div class="sub-label sub-toggle" onclick="toggleSection(this)">
                  <span class="section-chevron">&#9654;</span>
                  Maßnahmen (2)
                </div>
                <div class="sub-content">
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-S">Substitution</span>
                      <span class="measure-name">N₂-Inertisierung als Standard</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">50</span>
                        <span>→</span>
                        <span class="rpz-new">50</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Druckwechsel-Inertisierung vor Prozessstart. ATEX-Pflichtmaßnahme.</span><span class="text-detail">Druckwechsel-Inertisierung vor Prozessstart. ATEX-Pflichtmaßnahme.</span></div>
                  <div class="measure-reasoning">Unterbricht Explosionsdreieck. ATEX-Pflicht.</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">SOP Nachinertisierung nach Handlochöffnung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">50</span>
                        <span>→</span>
                        <span class="rpz-new">50</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc"><span class="text-kurz">Nachinertisierung vor Wiederaufnahme Heizbetrieb. Bereits in SOP.</span><span class="text-detail">Nachinertisierung vor Wiederaufnahme Heizbetrieb. Bereits in SOP.</span></div>
                  <div class="measure-reasoning">Verhindert Betrieb mit gebrochener Inertisierung.</div>
                </div>
                
                </div>
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-E">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-E</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Leckage Doppelmantel</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">30</span>
                <span class="rpz-formula">5 × 2 × 3</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-G">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-G</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Überfüllung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">30</span>
                <span class="rpz-formula">5 × 3 × 2</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-L">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-L</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Fouling Rückflusskühler</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">24</span>
                <span class="rpz-formula">4 × 3 × 2</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-20TA42-FM-I">
            <div class="card-header" onclick="toggleCard(this)">
              <div>
                <div class="card-id-row">
                  <span class="card-id">20TA42-FM-I</span>
                  <span class="tag">Elektrisch</span>
                </div>
                <div class="card-title">Stromausfall</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Rühren und Kochen unter Rückfluss mit wechselnden organischen Lösemitteln</div>
                
              </div>
              <div class="card-header-right">
                <span class="card-chevron">&#9660;</span>
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v1" style="width:10%;"></div>
                  </div>
                  <span class="sod-val">1</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Fast sicher</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">12</span>
                <span class="rpz-formula">4 × 3 × 1</span>
                
              </div>
            </div>

            <div class="card-body">
              

              
              

              

              
            </div>
          </div>
          
        </div>
        

      </div>

    </section>

    
    

    
    

    
    

    
    <section class="page-section" id="sec-anhang">
      <div class="section-header">
        <div class="section-num">Abschnitt 6</div>
        <div class="section-title">Anhang</div>
        <div class="section-desc">Freigabe, Versionshistorie, RPZ-Vergleich, Maßnahmentabelle und Glossar.</div>
      </div>

      
      <h3>6.0 Freigabe</h3>
      <table style="width:100%;border-collapse:collapse;margin-bottom:20px;">
        <thead>
          <tr style="background:var(--bg);">
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Rolle</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Name</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Datum</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Unterschrift</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">Erstellt von</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">2026-03-14</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
          </tr>
          <tr>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">Geprüft von</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
          </tr>
        </tbody>
      </table>

      
      
      <p style="font-size:13px;color:var(--text-muted);margin-bottom:16px;">Version 1.0 — keine Vorversion vorhanden.</p>
      

      
      <h3>A. Maßnahmentabelle</h3>
      <p style="font-size:13px;color:var(--text-muted);margin-bottom:12px;">
        Alle 3 Maßnahmen — zum Übertragen in Tracking-Systeme oder Projektmanagement-Tools.
      </p>
      <table class="appendix-measures-table appendix-measures-extended">
        <thead>
          <tr>
            <th>Fehler-ID</th>
            <th>Maßnahme</th>
            <th>STOP/ABE</th>
            <th>Beschreibung</th>
            <th>Begründung</th>
            <th style="text-align:center;">RPZ vorher</th>
            <th style="text-align:center;">RPZ nachher</th>
          </tr>
        </thead>
        <tbody>
          
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA42-FM-H</td>
              <td>Dichtigkeitstest bei Druckwechsel-Inertisierung</td>
              <td style="white-space:nowrap;">O / E</td>
              <td style="font-size:11px;">Dichtigkeitstest im Rahmen der Inertisierung.</td>
              <td style="font-size:11px;color:var(--text-muted);">Erkennt Undichtheiten vor Vakuumbetrieb.</td>
              <td style="text-align:center;">108</td>
              <td style="text-align:center;">90</td>
            </tr>
            
          
            
          
            
          
            
          
            
          
            
          
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA42-FM-D</td>
              <td>SOP Nachinertisierung nach Handlochöffnung</td>
              <td style="white-space:nowrap;">O / B</td>
              <td style="font-size:11px;">Nachinertisierung vor Wiederaufnahme Heizbetrieb. Bereits in SOP.</td>
              <td style="font-size:11px;color:var(--text-muted);">Verhindert Betrieb mit gebrochener Inertisierung.</td>
              <td style="text-align:center;">50</td>
              <td style="text-align:center;">50</td>
            </tr>
            
            <tr>
              <td style="font-weight:600;white-space:nowrap;">20TA42-FM-D</td>
              <td>N₂-Inertisierung als Standard</td>
              <td style="white-space:nowrap;">S / A</td>
              <td style="font-size:11px;">Druckwechsel-Inertisierung vor Prozessstart. ATEX-Pflichtmaßnahme.</td>
              <td style="font-size:11px;color:var(--text-muted);">Unterbricht Explosionsdreieck. ATEX-Pflicht.</td>
              <td style="text-align:center;">50</td>
              <td style="text-align:center;">50</td>
            </tr>
            
          
            
          
            
          
            
          
            
          
        </tbody>
      </table>

      
      <h3>B. Abkürzungsverzeichnis</h3>
      <table>
        <thead><tr><th>Abkürzung</th><th>Bedeutung</th></tr></thead>
        <tbody>
          <tr><td><strong>ABE</strong></td><td>Abschaffend – Begrenzend – Entdeckend (Wirkungstyp-Klassifikation)</td></tr>
          <tr><td><strong>AIAG-VDA</strong></td><td>Automotive Industry Action Group – Verband der Automobilindustrie</td></tr>
          <tr><td><strong>ATEX</strong></td><td>Atmosphères Explosibles – EU-Richtlinie für explosionsgefährdete Bereiche</td></tr>
          <tr><td><strong>BImSchV</strong></td><td>Bundes-Immissionsschutzverordnung (12. BImSchV = Störfall-Verordnung)</td></tr>
          <tr><td><strong>CCPS</strong></td><td>Center for Chemical Process Safety (Division der AIChE)</td></tr>
          <tr><td><strong>D</strong></td><td>Entdeckung / Detection – FMEA-Bewertungsdimension (1–10)</td></tr>
          <tr><td><strong>FMEA</strong></td><td>Fehlermöglichkeits- und Einflussanalyse</td></tr>
          <tr><td><strong>FPMH</strong></td><td>Failures Per Million Hours – Ausfälle pro Million Betriebsstunden</td></tr>
          <tr><td><strong>MSR</strong></td><td>Mess-, Steuer- und Regelungstechnik</td></tr>
          <tr><td><strong>O</strong></td><td>Auftreten / Occurrence – FMEA-Bewertungsdimension (1–10)</td></tr>
          <tr><td><strong>OREDA</strong></td><td>Offshore and Onshore Reliability Data</td></tr>
          <tr><td><strong>PSV</strong></td><td>Pressure Safety Valve – Sicherheitsventil</td></tr>
          <tr><td><strong>RPZ</strong></td><td>Risikoprioritätszahl = S × O × D (Wertebereich 1–1000)</td></tr>
          <tr><td><strong>S</strong></td><td>Bedeutung / Severity – FMEA-Bewertungsdimension (1–10)</td></tr>
          <tr><td><strong>SIL</strong></td><td>Safety Integrity Level – nach IEC 61508/61511</td></tr>
          <tr><td><strong>STOP</strong></td><td>Substitution – Technisch – Organisatorisch – Persönlich</td></tr>
        </tbody>
      </table>

      
      <h3>C. Glossar</h3>
      <table class="glossary-table">
        <thead><tr><th>Begriff</th><th>Beschreibung</th></tr></thead>
        <tbody>
          <tr><td>FMEA</td><td>Fehlermöglichkeits- und Einflussanalyse</td></tr>
          <tr><td>RPZ</td><td>Risikoprioritätszahl = S × O × D</td></tr>
          <tr><td>S</td><td>Bedeutung / Severity (1–10)</td></tr>
          <tr><td>O</td><td>Auftretenswahrscheinlichkeit / Occurrence (1–10)</td></tr>
          <tr><td>D</td><td>Entdeckungswahrscheinlichkeit / Detection (1–10)</td></tr>
          <tr><td>ABE</td><td>A = Abschaffend, B = Begrenzend, E = Entdeckend</td></tr>
          <tr><td>STOP</td><td>S = Substitution, T = Technisch, O = Organisatorisch, P = Persönlich</td></tr>
          <tr><td>Sonderregel</td><td>AIAG-VDA Override: Anhebung des Risikostatus unabhängig vom RPZ (z.B. S ≥ 9 → mindestens HOCH)</td></tr>
        </tbody>
      </table>

    </section>

  </main>
</div>


<div id="hover-tooltip" class="hover-tooltip"></div>

<script>
/* ═══ Ebene 1: Globaler Toggle (Kurzansicht / Detailansicht) ═══ */
function toggleDetail(mode) {
  var btnKurz   = document.getElementById('btn-kurzansicht');
  var btnDetail = document.getElementById('btn-detailansicht');

  /* 1. Scroll-Anker: aktuelle Karte im Viewport merken */
  var cards = document.querySelectorAll('.risk-card');
  var anchorCard = null;
  var anchorOffset = 0;
  for (var i = 0; i < cards.length; i++) {
    var rect = cards[i].getBoundingClientRect();
    if (rect.top >= -50 && rect.top < window.innerHeight * 0.5) {
      anchorCard = cards[i];
      anchorOffset = rect.top;
      break;
    }
  }

  /* 2. Transitions SOFORT deaktivieren (VOR DOM-Änderungen) */
  var sheet = document.createElement('style');
  sheet.id = 'no-transition';
  sheet.textContent = '*, *::before, *::after { transition: none !important; }';
  document.head.appendChild(sheet);
  void document.body.offsetHeight;

  /* 3. Toggle ausführen */
  if (mode === 'kurz') {
    document.body.classList.add('kurz-mode');
    document.querySelectorAll('.risk-card').forEach(function(c) {
      c.classList.add('collapsed');
      c.classList.remove('expanded');
    });
    document.querySelectorAll('.sub-collapsible').forEach(function(s) {
      s.classList.remove('section-open');
      s.classList.remove('section-kurz');
      s.classList.remove('section-detail');
    });
    document.querySelectorAll('.sod-row-wrapper').forEach(function(w) {
      w.classList.remove('sod-open');
    });
    btnKurz.classList.add('active');
    btnDetail.classList.remove('active');
  } else {
    document.body.classList.remove('kurz-mode');
    document.querySelectorAll('.risk-card').forEach(function(c) {
      c.classList.remove('collapsed');
      c.classList.remove('expanded');
    });
    document.querySelectorAll('.sub-collapsible').forEach(function(s) {
      s.classList.add('section-open');
      s.classList.remove('section-kurz');
      s.classList.add('section-detail');
    });
    document.querySelectorAll('.sod-row-wrapper').forEach(function(w) {
      w.classList.add('sod-open');
    });
    btnKurz.classList.remove('active');
    btnDetail.classList.add('active');
  }
  /* Detail-Button Labels aktualisieren */
  document.querySelectorAll('.section-detail-btn').forEach(function(btn) {
    var sec = btn.closest('.sub-collapsible');
    btn.textContent = (sec && sec.classList.contains('section-detail')) ? 'Kurz' : 'Detail';
  });

  /* 4. Layout erzwingen + Scroll korrigieren */
  void document.body.offsetHeight;
  if (anchorCard) {
    var newRect = anchorCard.getBoundingClientRect();
    window.scrollBy(0, newRect.top - anchorOffset);
  }

  /* 5. Transitions wieder aktivieren */
  requestAnimationFrame(function() {
    var s = document.getElementById('no-transition');
    if (s) s.remove();
  });
}

/* ═══ Ebene 2: Per-Card Toggle ═══ */
function toggleCard(headerEl) {
  var card = headerEl.closest('.risk-card');
  if (card.classList.contains('collapsed')) {
    card.classList.remove('collapsed');
    card.classList.add('expanded');
  } else {
    card.classList.add('collapsed');
    card.classList.remove('expanded');
    card.querySelectorAll('.sub-collapsible').forEach(function(s) {
      s.classList.remove('section-open');
    });
    card.querySelectorAll('.sod-row-wrapper').forEach(function(w) {
      w.classList.remove('sod-open');
    });
  }
}

/* ═══ S/O/D-Begründung Toggle ═══ */
function toggleSodRationale(rowEl) {
  event.stopPropagation();
  var wrapper = rowEl.closest('.sod-row-wrapper');
  wrapper.classList.toggle('sod-open');
}

/* ═══ Ebene 3: Per-Sektion Toggle ═══ */
function toggleSection(labelEl) {
  event.stopPropagation();
  var section = labelEl.closest('.sub-collapsible');
  section.classList.toggle('section-open');
  /* Default: Kurzform wenn gerade geöffnet */
  if (section.classList.contains('section-open') && !section.classList.contains('section-detail')) {
    section.classList.add('section-kurz');
  }
}

/* ═══ Per-Sektion Kurz/Detail Switch ═══ */
function toggleSectionDetail(btn) {
  event.stopPropagation();
  var section = btn.closest('.sub-collapsible');
  section.classList.toggle('section-detail');
  btn.textContent = section.classList.contains('section-detail') ? 'Kurz' : 'Detail';
}

/* ═══ Hover-Preview Tooltip ═══ */
var hoverTimer = null;
var tooltip = null;

var statusColors = {kritisch:'var(--risk-kritisch)',hoch:'var(--risk-hoch)',mittel:'var(--risk-mittel)',niedrig:'var(--risk-niedrig)'};

function showTooltip(el, html) {
  tooltip = document.getElementById('hover-tooltip');
  var rect = el.getBoundingClientRect();
  tooltip.innerHTML = html;
  tooltip.style.left = (rect.right + 8) + 'px';
  tooltip.style.top = (rect.top + window.scrollY - 10) + 'px';
  tooltip.classList.add('visible');
  /* Keep tooltip within viewport */
  var tr = tooltip.getBoundingClientRect();
  if (tr.right > window.innerWidth - 10) {
    tooltip.style.left = (rect.left - tr.width - 8) + 'px';
  }
  if (tr.bottom > window.innerHeight - 10) {
    tooltip.style.top = (rect.top + window.scrollY - tr.height + rect.height) + 'px';
  }
}

function showSimpleTooltip(el, text) {
  tooltip = document.getElementById('hover-tooltip');
  var rect = el.getBoundingClientRect();
  tooltip.textContent = text;
  tooltip.style.left = rect.left + 'px';
  tooltip.style.top = (rect.bottom + 6 + window.scrollY) + 'px';
  tooltip.classList.add('visible');
}

function hideTooltip() {
  var t = document.getElementById('hover-tooltip');
  if (t) { t.classList.remove('visible'); t.innerHTML = ''; }
}

/* ═══ Chart Tooltips (Matrix-Bubbles + Treemap-Blöcke + Konfidenz-Badges) ═══ */
document.addEventListener('mouseover', function(e) {
  /* Konfidenz-Badge tooltips */
  var badge = e.target.closest('[data-badge-tip]');
  if (badge) {
    var tip = badge.dataset.badgeTip;
    if (hoverTimer) { clearTimeout(hoverTimer); hoverTimer = null; }
    hoverTimer = setTimeout(function() { showTooltip(badge, tip); }, 200);
    return;
  }

  /* Matrix bubbles or treemap blocks with data-tip-id */
  var el = e.target.closest('[data-tip-id]');
  if (el) {
    var id = el.dataset.tipId;
    var name = el.dataset.tipName || '';
    var rpz = el.dataset.tipRpz || '';
    var status = el.dataset.tipStatus || '';
    var s = el.dataset.tipS, o = el.dataset.tipO, d = el.dataset.tipD;
    var dotColor = statusColors[status] || '#999';
    var html = '<span class="tip-id">' + id + '</span>';
    if (name) html += '<span class="tip-name">' + name + '</span>';
    if (s) html += '<div class="tip-sod"><span>S=' + s + '</span><span>O=' + o + '</span><span>D=' + d + '</span></div>';
    html += '<div class="tip-rpz"><span class="tip-rpz-dot" style="background:' + dotColor + '"></span>RPZ = ' + rpz + ' (' + status + ')</div>';
    if (hoverTimer) { clearTimeout(hoverTimer); hoverTimer = null; }
    hoverTimer = setTimeout(function() { showTooltip(el, html); }, 120);
    return;
  }

  /* Collapsible section previews (existing behavior) */
  var toggle = e.target.closest('.sub-toggle');
  if (!toggle) return;
  var section = toggle.closest('.sub-collapsible');
  if (section.classList.contains('section-open')) return;
  var preview = section.dataset.preview;
  if (!preview) return;
  hoverTimer = setTimeout(function() { showSimpleTooltip(toggle, preview); }, 300);
});

document.addEventListener('mouseout', function(e) {
  var el = e.target.closest('[data-tip-id]') || e.target.closest('.sub-toggle') || e.target.closest('[data-badge-tip]');
  if (!el) return;
  if (hoverTimer) { clearTimeout(hoverTimer); hoverTimer = null; }
  hideTooltip();
});

/* ═══ PC After-Toggle (Nachher ein/aus) ═══ */
function togglePcAfter(show) {
  var svg = document.getElementById('pc-svg');
  if (!svg) return;
  if (show) svg.classList.remove('pc-hide-after');
  else svg.classList.add('pc-hide-after');
}

/* ═══ Chart-Panel Toggle ═══ */
function switchChart(name, btn) {
  document.querySelectorAll('.chart-panel').forEach(function(p) { p.classList.remove('active'); });
  document.querySelectorAll('.chart-toggle-btn').forEach(function(b) { b.classList.remove('active'); });
  var panel = document.getElementById('chart-panel-' + name);
  if (panel) panel.classList.add('active');
  if (btn) btn.classList.add('active');
}

/* ═══ Parallel Coordinates: Hover + Filter ═══ */
(function() {
  var pcLines = document.querySelectorAll('.pc-line');
  var pcDetail = document.getElementById('pc-detail');
  if (!pcLines.length) return;

  /* Hover: highlight one line, dim all others */
  pcLines.forEach(function(g) {
    g.addEventListener('mouseenter', function() {
      pcLines.forEach(function(other) {
        if (other === g) { other.classList.add('highlighted'); other.classList.remove('dimmed'); }
        else { other.classList.add('dimmed'); other.classList.remove('highlighted'); }
      });
      /* Show detail bar */
      if (pcDetail) {
        var d = g.dataset;
        var st = d.tipStatus || '';
        var dotColor = statusColors[st] || '#999';
        var after = (d.tipRpz2 && d.tipRpz2 !== d.tipRpz) ?
          ' → O\u2019=' + d.tipO2 + ' D\u2019=' + d.tipD2 +
          ' <span style="color:var(--risk-niedrig);font-weight:700;">RPZ\u2019 ' + d.tipRpz2 + '</span>' : '';
        pcDetail.innerHTML = '<strong>' + (d.tipId || '') + '</strong> · ' + (d.tipName || '') +
          ' · S=' + d.tipS + ' O=' + d.tipO + ' D=' + d.tipD +
          ' · <span style="color:' + dotColor + ';font-weight:700;">RPZ ' + d.tipRpz + '</span>' + after;
      }
    });
    g.addEventListener('mouseleave', function() {
      pcLines.forEach(function(other) { other.classList.remove('highlighted', 'dimmed'); });
      if (pcDetail) pcDetail.innerHTML = '<span class="pc-detail-placeholder">Bewegen Sie den Mauszeiger über eine Linie, um Details anzuzeigen.</span>';
    });
  });
})();

/* Filter-Chips: toggle RPZ classes */
function togglePcClass(btn) {
  btn.classList.toggle('active');
  var cls = btn.dataset['class'];
  var show = btn.classList.contains('active');
  document.querySelectorAll('.pc-line[data-pc-class="' + cls + '"]').forEach(function(g) {
    if (show) g.classList.remove('pc-hidden');
    else g.classList.add('pc-hidden');
  });
}

/* ═══ Sidebar-Link: Zielkarte aufklappen ═══ */
function expandTarget() {
  if (!location.hash) return;
  var target = document.querySelector(location.hash);
  if (target && target.classList.contains('risk-card')) {
    target.classList.remove('collapsed');
    target.classList.add('expanded');
    setTimeout(function() {
      target.scrollIntoView({ behavior: 'smooth', block: 'start' });
    }, 100);
  }
}
window.addEventListener('hashchange', expandTarget);

/* ═══ Init: Kurzansicht als Default + Detail-Buttons injizieren ═══ */
document.addEventListener('DOMContentLoaded', function() {
  /* Detail-Button in alle sub-toggle Elemente injizieren */
  document.querySelectorAll('.sub-toggle').forEach(function(toggle) {
    if (toggle.querySelector('.section-detail-btn')) return; /* schon vorhanden */
    var btn = document.createElement('span');
    btn.className = 'section-detail-btn';
    btn.textContent = 'Detail';
    btn.title = 'Kurz/Detail umschalten';
    btn.onclick = function(e) { toggleSectionDetail(this); };
    toggle.appendChild(btn);
  });
  toggleDetail('kurz');
});

/* ═══ Bestehende View-Umschaltung ═══ */
function switchView(mode) {
  var thematic  = document.getElementById('view-thematic');
  var component = document.getElementById('view-component');
  var navThematic  = document.getElementById('nav-thematic');
  var navComponent = document.getElementById('nav-component');
  var btnThematic  = document.getElementById('btn-thematic');
  var btnComponent = document.getElementById('btn-component');

  if (mode === 'thematic') {
    thematic.style.display  = 'block';
    component.style.display = 'none';
    navThematic.style.display  = 'block';
    navComponent.style.display = 'none';
    btnThematic.classList.add('active');
    btnComponent.classList.remove('active');
  } else {
    thematic.style.display  = 'none';
    component.style.display = 'block';
    navThematic.style.display  = 'none';
    navComponent.style.display = 'block';
    btnThematic.classList.remove('active');
    btnComponent.classList.add('active');
  }
}
</script>

</body>
</html>