3XPPmabojfgqsJKPN1Q415Hr5N1vlUb+sXxPaIaS5dpXLhKybb/tXANbpaJFFdm5M16Gxn/ebutAY3Dg5PW5xkThFvsif4eIRiV81zjKRzo8ay0Q041DMMwDMMwDMMwDMMw4Q4rImaISk1l6hOcwlFhGa2GIXW5WAi7dQDW0RbxvsM2CofdFOpNZvxApdIKR1GVJh5qfTq0cd6DtypNnFM0yjAxBE14fGvfO/j+knW4c+Fqse7kQC++sedNj5If67IKsTgtC9dtY7cMJjIQ5RmsFsRrdbP6+4dr9onFF769/12x+MtMvocmS+c+/7sZTPpOnvj97PaXEChMNlvISqQwDMMwDMMwDBMcfn1yP8IdcgWl8vEEVU+Ri0ZvLFvg9XPeeLOt3uu4kwSHctEoV1wILbVDfWKZyC2VS8Tj802nJr13pK9LJFIzDMMwDMMwDMMwDMNEGiwanbXjaCLgsMBhI1HouDhKrU2GPik5pNvHBBG1Dio1laRXh3pLwo4LsgrwxTlLUJ6Yil7zGF5sOo0/nD7sISYk9Go1PldejcsLypBpiEePaRRvtNX7LLhiQkd1aib+Z/EFeL7xNN7vbBJOozdXVuOnKy7BrTtfE06B1L9fn78Svzt1EP0WFtEzkQOVZLBbHUjUckJAMKFSPVyuh2EYhmEYhmGYcODDrhYsT89BcUIyFqVmiYRYqqyyIj0H81IyxGcahgewr6cdHyuaM6PvJqfRj074m/c7mhTdfsZ/1FBhS2EFxmxWbG3xLg6NU2vcZYAZhmEYhmH+P3v3ASdnVe4P/DdlZ3vfzbYk27LpvRJagBCQqqCIDVGuDdSreOWK+vfarg0rduxeGyAIKEgJLYFAem+burvZ3nuZ+v88Z8rObEl2d96ZeXfm98Vxp8+beeZt5zznOSAiIiKaJpg0OkUGg8E9FblBqpA5AZcDLqdd/fVPIqUoYzC5k4YNZs91aeKlkRan5+CBlVdgc0MVflG5D2WpGfhIxXIkmMz4iV8yqHx78rzCxFSVUFrf34v8xGTVGE/695kFa7GnrRE/rtzju+9IZyuevOJWXFdYhidrT+L24gVwulx4oaEKKZ6qjWaDEUaDQd0eZEVB0jGr04lumxUJJhPijCa1zaLQsDmdGHLa1XdORERERETT04NrNo55/z9qTmBL0zlEyifnr0K7NXBacXGoowW/OXVw3NdJe8bDVcfUNPLiPSULcbBjC97jV2X0b2ePoiIta0LLcf+ii1CQlIxkswUVqRnIT0zxPfZSQxUeOrl/kv8yCrX1uYXITUjC07Wn0T/GAMd7F6zG/1uyXl1vHuzHc/Vn8ftTB9VAVCIiIiIiIiIiPWPSaJDcSYOSRGjyTU/uUtPWexNHmUA6/UmMDUwQnYQPVSxV05R/5eA2dXtHW4P6Fu+euwJ/OXsU7dZBdf+NReVYlJ6Dd732T7R57kNHJJecJqMkJR1bmwM7fZqH+tFpG0RRUorvObOSU/HcxttGvX7z1bfjgSM78MS50dN7EemFJDX32iWR0YY4gxEWSR6VcSNqvxDppZue5DDJJf+5AJvLwURRIiIiIqIo8ZbCsjHv39vWhC2IXNLo2pyCMe+XQa0X8nh1Jf5z/io1EPq6ojKVZHpNYal6TKpPPl5zAvcvvmhCy3HJjCLMHSPB9ImaE/jm4Tc564IOeavBPjmi7crhcmJbcx3eaKlTyaIZlnhsyJuF95ctwtrsfNy94wUmjhIRERERERGRrjFpNATcyYXMJKHYVZGahafrTgfct721XlV2WJdTiGfrz/gaXl9urBlOGKVppWmgD/NHdHbkJSQjIy4B9QO96vb/nTmsqjH4u7N8kaom+/WDb+Jcf3dYl5koGDaXEzYHExyJiIiIiIgiYW12Ad5bNlzl099XDmxDRwjalzptQ/h33RncOnuuShz95bpr1GBC8UzdaXTZhoL+jFtmz1UVLT+y/XlUdrdrsNSkhWxLAi7OLcLpnk4c6WoNeOxgZws+u/eVgPukLfSeuStwR9ki3FY8H386eyTMS0xERERERERENHFMGiUizcWbTLCNGE3vrSQnlSeFyWDAvLQsbGupw/8suRhX5s9WVefebK3D94/u8lUjJf36x7kTahque+evxusttUiPi8cHy5egwzqAlxqr1XOq+7rVxd+NQ+XIjU/Cvo6mCC05EREREREREWlt3lO/Dun7y6wm41UzfeDwjnEnr7nj9aexs61hyp/717NHVNKomJWc5nf/0Um9z02vPK7+psXJ9PSZ+NjcFbg8b5a6T6aq/9aKDbh1yxMIB86NdWE3zpyj2i+fmsQMOb87dRDvLV2IS2fMZNIoEREREREREenahefgISKapHN9PViYnhNw3+KMHF/DuJAEQ7PRiDtKFyHdEo/7927Bt49sx9KMGfj2ig0RWW6anEerj6vp5Vdm5+GBlVeoBNJz/T24Z+dmdNuskV48IiIiIiIiopjkYkqgpg51tuJgR3PAfXL7cGdg9cmJkjaTPe1NuHvH82gd7PfdvygjB0WJKQgHl4zcpvO6aeYcDDocvhmTJkKmpO+0DiLTkhDSZSMiIiIiIiIiChYrjRKR5h6vqcQXl6zHO4vn49m6MyhNScfHKpbD4XKpaqLCaDCov/0Om0oYlWmfhUwl9uM1V2NVVp5qQCd9e+LcSXWZjK8feiNky0NEREREREQU62ye2V6izVTaILQiVUWXZs7w3f7LJKuMjsXucqHDOoSchCTffdkJiagb6A36vS/82dH5G9HKmux8VdlW2jV77bYJvy7ZFIdMSyJq+gKTjIlI364vLMPtJQtQkpKGAbsdx7racP++LRgaMZuazJz2u/XXwep04MrND0dseYmIiIiIiLTApFEi0twzdacxJzUT/zl/lao+KZ0Vvz11ELeXzEfb0IB6Tq/NqhJID3a0+BJGxZ62JpVcWpaSwaRRohC6NHcmPli+GKUpGRhw2LC/oxk/q9yH+hGdUzcVleOOssXIS0xCTV83fnliP7a11EVsuYmIiIiIiOj8hhwO32Bd0sYzdWdwz7yVSDVb0GO34t91E6s+eUNROSxGI15oqELfiOTDt8+ei/LUDN9tp8uFuv7QJ4yqQd0h/5Tp7eaZc9Tfp2pPjfm4zKQ01iw7H5+3ErLqbW0+F/JlJCJtfKBsMe4oW4Q/nD6sKkhnWOKxOjt/zP3oZxeuVdWEk8xxEVlWIiIiIiIiLTFplIg0Jw3PPzq+G78+dQD5CcloGuyD2WDEx+Yux+HOFt90TQ3nqZwQbzKFcYmJYsuKzDx8Z+UGVTHjlyf3Iz0uHh+pWIYH12zE+15/2jeKflN+CT6/eD3+cPoQdrc34ur8Enxn5RX42PbncbhratPwERERERERUeirSJph1HXi6E/XbkJufKK6nhJnCXjstuJ5uGzGTN/t21/7JyJNqsptevGRSb9OZt/55PxV+JrTgVPdHWgc7EOc0YSylHQUJaUGPHdzQ5VvsHUoDTnsIf+M6UzaSDbkzUZ1bzcOdIxdMfTB1RvRNjSI491taB7sV0lml8+YhUUZOdjX3oTHqivDvtxENHmzk9LwoYpluG/PK3iztd53/ytNNaOee2NRudo+/Kv2tCqOQURERERENN0xaZSIQkYqKJzu7VTXPzJnGer7e7GrrdH3+LaWWmzML1YVF6yeqdNk+ieTwaCmgCHAbDRGehFiVjR/95sKStA40If/Pfym77526yB+tnYT5qdn+zpFPlyxVHVa/erUAXV7b3sT5qRm4K45S/GZPS9HbPmJiIiIiIjo/KQKolRD1Gvi6IL0bMwckTTplZ+Yoi7RxGI0YWFGDhYiZ8zHd7TU40v7XwtLFVoZyE3ju76oDHFGI56qPTnuc15qrFGJzbfMmqvWM5llqaqvCz86thuP1VSqaq4UHaStbGVW3piP/c/+1/FGSx3eXboAF+cWYVZSqmrjPtrVil+c2I8znnZx0q8bZ5arPgv/hNGxpJjjcM+8FfjGoTfV/ouIiIiIiCgaMGmUiDS3MD1bNaad6O5QjeKX583EWwrLcO/ul+D0mwDrL2ePqvsfWHkFHq06jgxLAj4+b4VKWIv1qekNkE4dl5r2jCIj1a/SiT672KZOOj/6HYHT4nmnyfP+WwsTUzArOQ0/rdwX8LwXG6vxiXkrEWcwwuZyJ3sTERERERGRvkj7S5dtSJ3byuwvFBnP1J1W085LO1lxSjoyLQlINJkx4LCrGXiOdLbiufqzeHWMqnZa67fbmDA6AX+rOqYu5/Pns0fUhaLf947sRPKIqcilyuSV+cXY2daAvMQk3DKrAv+sPYWH2ptVJeH3li7Eb9e/BR9849+o6uuO2LLThUl14NM9Hfhg+RJV5Vra4qWYxYPH9+CI3yxLH61YjsqudmxrqWPSKBERERERRQ0mjRKR5mR0/RV5s3FX+VJ1WxpYPr7zBRzqDJzOummwHx/fuRmfXrAa31yxQU2JvbXpHB48vhuxTiqBSFWCnIQk1TDpTeij8ClNyVB/TZLCq9PKLFP1dN1pXFdUhltnzcXzDWfV1Ep3z12Oyu52HOxoUc8pSU5Tf6v7ugJeW9XbpZJOC5NSUM2GbyIiIiIiIt1yeSqOygwvksgkA3u1PLud99Svp/zajZsfRqi8f9szU3pd3UDvlP5Nn9+3RV3Gcra3Cz8/ETgYM5zsLqdqp7M6Hax+STQFZ0e0i4mvpudgR2u9Sswfctjx9i1PBiRk72lvxJNX3IpbZ8/DD47tCvMS02TkxCdiQVo2ylMz8d0jO1U87yxfggfXbMRtW59Ch3UQFamZuGnmHNz5xtT2LURERERERHrFpFEi0tzJng58aPtzE36uJI5SIJPBAJunLb88JQMHO92JfBQeMrVYdnyiLxbRRqr5fm7vq/jasktx36K16j6pDOxfDTjFU2m1x2YNeG23bcj3HRERxSpOUahfjI0+MS76cX1hGW4vWYCSlDQM2O2qktL9+7aoAXz+5qVl4Xfrr1NJRleGMLErmvG7Jj2R7apc+mBTVUeNBvcMJ9F3tktCzuqluqkkjIYrTTQa205inQxop9GWZOSogdQPndyvbo9VvVcqCdf2dSPX07ZI+iV7wkSzGZ/fvgWnPecdUvjiyStuwW2z5+FXpw7gvoVr8Y+aExw8T0REREREUYdJo0REOmQ2GgFPo+OGvFlMGg0zqZTrZZJYRGED95eXXoKnzp3C6y21qtLoXXOW4PurrsLHdjw/qiObiIgCcYpC/WJs9Ilx0YcPlC3GHWWL8IfTh3G4sxUZlniszs4fMynkswvXotM6iKQRcaOJ4XdNeiaJhGHLJKSoJ1s1+TklmNjNEG0S/WLKFPNh1xSUYtBhV7NljSfFHIey1Ax1nEv61mMbQpfV4ksYVffZrWo2ptKUdGzKL0FJSjq+dOB1FVchVbuF3JZBPzIog4iIiIiIaDpiaw4RkQ65p4yzqYb3t82qUFOZcRqx8Ll19lzf9XhPQ2A0+cyCtdjT1ogfV+7x3XdEjaK/FdcVluHJ2pPo9VQYTTFb0G4d9D0vLS5e/ZUpDomIYhWnKNQvxkafGJfIm52Uhg9VLMN9e17Bm631vvtfaaoZ9dwbi8rVoKJ/1Z5Wyb00OfyuiSiWSDK8tFfNTEqN9KKQxmYlp6m/ki7KlFE3IwzYWFCMrU21Y1YY9frEvJXq7xM1J8O4dDQVZ3q7UDTO9stiMqE4JQ2pcRZVeXSkzVffjj+dOaLa7YmIiIiIiKYjJo1qyCUjCp02ueIeY80Eryghc3Z5LkYzYDDBwOl5KAyN7nFGoxqpXJiUirvKl+DXpw5GerFiwqaCEqzLKVTXzQaDu+prlJER8lubAysiNA/1o9M2iKKkFHXbW9FLGkdr+oerexUnp8HmdKKuvzfMS01EpF+colC/GBt9YlzC78aZ5ajv7w1IYhyLVEy6Z94KfOPQm1iQnh225Ysm/K6JKJaYPEmjaZZ4ZFkSAgad0vQlLd9SZdEbY7aFu63LKUCmJQEvNJwd9zkyIOStsyrw9YNvqLY20rdtLbXq2K0iNRMnezrUfWlxFsxPy8bDVcfwdO1p7GlrCniNPH9jfjHu3f0ymgb7IrTksev6wjLcXrIAJSlpGLDbcayrDffv2+KbOevS3Jn46NxlmJ2chqaBfvzfmcN4uu50pBebiIiIiEiXmDQaBJckhTps7kRRhzdZlKKewQCXJI8a4wCzBQaDtgll/k1wZo3fm0JPkgy9gm1OTTLFweYcUtVGPzl/FY51taupxCl05qdl4WvLLvXdTjRF5xSRTQN96t/qLy8hGRlxCagfcCeDyt9zfd2qEfS15uHf3dUFJdjd1uie0pCINPOztZuwMitvzMf+Z//r2NxYNe5z3vXaP1HNqZsjilMU6hdjo0+MS/gtysjB6Z4OfLB8CW4rnodUs0V1sD54fA+OdLX6nvfRiuWo7GrHtpY6JjJOEb9rIoolJtV26W4fWJWdj80NVZFeJNLAovQcxHump3fHmMQ1haXosg5h+zgDQ9bnFOL+xRfh96cO4d/1Z8K+fDR5W5rOqeO0b664HA+d2I9BhwN3li9W084/VlOpEuEbRySGrsrOgwsu7OsITCal0PtA2WLcUbYIfzh9GIc7W5Fhicfq7HxVgEMszcjFt1duwD/PncIPj+3G6qx8fGHxevTZbWNW/SciIiIiinVMGp0il90K2AYA1/jTkFCU8iYLy8U2AFdcAmBO0G7Etd/bJJujM2EtmqXEWYZvBPmTkAqXiSYz+h12xBlN+OW6a/C9ozvxl7NHYWPCnqYMnkoAX152CZLNFt+09PGm6JuaXvzj3Ancu2A17p2/WiUiy5SY0qndYR3AS43VvudJdduvLr0Udf092N3WhKsLilUn+N07no/o8hNFo+8d2Tlqvy/T1F6ZXxyQMHWwowU/Ob4n4HkNnmRvigxOUahfjI0+MS6RkROfiAVp2ShPzcR3j+zEkMOOO8uX4ME1G3Hb1qfQYR1UFZZumjkHd77xTKQXd1rjd01EscRiNGLAszu/ZVYFk0ajxNtmVQTEmNzthBtmzMKz9WdUdd2RFqfnqMTDf9edxq9OHYjIMtLkSSSlYuinF6zG5xatg9lowoGOJty94wVWTtaZ2Ulp+FDFMty355WAiv7+yaB3zVmCo52teODoDnV7b3sTipJS8ZGKZUwaJSIiIiIaA5NGp1Jd1NYP2IcCH7APAvUH4arbC7SdAax9wFCv+35OUz99SZVBSzIQnwKkFsBQtBwoWgEk53ieIL+HAcBhhSs+VZOqozLlj5dMoUHTi3/M/GM5VZI0Kg2RMr2KyWjE5xZfhPeVLcJj1ZXY0dqAw50tTCANImFhfnoW1mYX4OZZc7Ag3bteA3EGY1QnbT9afRw2pwO3zp6r/u39dhsOdbbiC/u3ottm9T1POnsSjCbcoUZxL0ZNXzc+t/dV9Vwi0tbZvq5R9301PQc7WuvRZRs+7uyxWXHYr0oZRR6nKNQvxkafGJfIMMCARLMZn9++Bad7O9V9ckz35BW34LbZ81Ryw30L1+IfNSdYvTpI/K6JKJbILEkmGOCACxvyZqsqbwc7WyK9WBSEwsQU1V4kpGXTYozOAdWTddmMmWr//sIYidGlyen4/uqr1Mw83z7sTlaj6UPaXL56cNuEn/+bUwfVhcLrxpnlqO/vDUgY9Sft+auy8vHTyr0B90v79jWFJchPSB5VNZaCc0NROf7fkvWj7v/TmSP4+Yl9o+6/fMYsfGflBpzp6cR7tz0dpqWMDYyFPjAO+sFY6AdjoR+MBY2HSaOTTRiVZFDHcEINanbAtftPQHOluxVFJQ0a1BTmFCX6291/G4/CdWIz4LQDqfkwLL4ZWPJ2d2KpVMgZ7IYrPg2GIEdfSyKb/Hok1bg8NUObfwOFTXmKO2YGTyyDJRVsZWpOo8OAAYdd3SejYz+1YLW6LlVr9rU3oWGgD922IZVMZHMyiXQsknQrU0OmxVmQm5CEFVl5SPWvDOtXOUC+c82qB+vUE+dOqsuF/KvutLoQUXgtychBYVIKHjq5P9KLQhfAKQr1i7HRJ8YlMnpsQ+iyWnxJjOo+uxWV3e0oTUnHpvwSlKSk40sHXlfHwvBLEpHbMkWnlecZE8LvmohiibSdJJjM6HPY1PTA31qxAe95/V8BA99o+pA2MekYTPTsnyS20d4+Nplj2MaBPhzoaA64XwZD/WjNRtVG+3DVMSxMz/Y9JlNijzVAlIgmT2a/Ot3ToWbLuq14nmrnP9bVhgeP78GRrlbMTEpVM7eNHJRV5VkH5fibSaOh8eldL6ntnVfLGAM/Zf/y6QWr0D40EOaliy2MhT4wDvrBWOgHY6EfjAWNxKTRyZDqot6EUYcNrs3/C9RsB6RxP4or0pGHaiAzAiYzMNgJ164/AkefhuH6bwEZswCp9ihJxQmpQX6MQVWotLtcmJeWhdz4RLRwgzxtpiGUypVCYqhVo6q8j1S9lB10v8MW0IEYbzLjotwiTT4n1slo5CSzGXGsoEBEOnBNQSkGHXZsbToXcP/KrDy8suldqkP2SGcrfnXyAPaP6LSi8OEUhfrF2OgT4xI5Z3q71OCzsVhMJhSnpKkBVVINc6TNV98+7qhzGo3fNRHFmgSTSSW8y0w4ZakZ+OulN+JjO17Auf6eSC8aTUKWJQE/XbtJDbL2tm0mSTs4qUEdF+UU4pGqY6MeK0lOx4yEJHVdvj9/MjX2x3duDttyEkV738uCtGyUp2biu0d2qkTtO8uX4ME1G3Hb1qd8xSF6/WbRElJkQ0ghCQqN493tFxwscmfZYpV4L8VP5qe5+9BIe4yFPjAO+sFY6AdjoR+MBY3Es/4JckklSZmGXN1wwfXM54Hmo+6EUYpNkhDY3w7Xk5+G4dafAmkFgNMGl30IBnN8UG8tVUbsDjuMBiNunlmB357mdCfTwU0z56iYIURTN8lI2TRjvOpgt0tjvNOpGuTH6nCnC5NKsHFGo+9i8sSOiEgP26eNBcXY2lSLQTkG9djf3oRn686ozlcZVPLe0oX4yZqrcc/OF9S0txR+nKJQvxgbfWJcImdbS62a0rEiNRMnezp8Hafz07JVVayna09jT1tTwGvk+Rvzi3Hv7pfRxKo8E8bvmohijZolJy4OXVYrnHChLDUTz1z1Dvzt7DE8VlOJUz0dakYl0qfZSWm4aWY57pqzFEmewhjSQpZitrDKqEev3YbLX/jrmI/t62jC+uf+HPZlIoo1Mj+fnEt+fvsWX0V/aQuTgVi3zZ437kwWFHlFiSl4d+kCfHj783h3yYJIL05MYyz0gXHQD8ZCPxgL/WAsYg+TRidKVRj1NG8d/Ls7YZRI2Afg2vJ9GG76nuf2IBBk0mi8SSpKuqci/1DFUjx57gTarINaLC2FSLYlAR+pWBYQw1CRkf4mkxnxno9wSiK7/OeSrZT8R+drXJKGb2n0lip9RER6tC6nQE1x90LD2YD7f30qcBDJ6821+NtlN+OD5UvxmT0vh3kpSXCKQv1ibPSJcYmcLU3n1PSNUsn1oRP7Mehw4M7yxaoynCT0tFsHR03XuCo7T51dSDIETRy/ayKKRTIQN91iURXdZPYkmcXl/eWL1aXTOohdrQ3Y2daoEuPlOXKR7SKFj9lgVJX4ZCCDVOxbmZ2PtdkFyEtMHjWIUZ4jg9eJiPSixzaELqvFlzCq7rNbUdndjtKUdGz2DEyUGdv8eSuQdo+oQEra+eulNyHDEq/O9Z+qPYk/nzmqBpF43btgDf5dd0YNIqHQYiz0gXHQD8ZCPxgL/WAsaCQmjU6ASzKxZGp64bTDdfAfkV4k0pumo0DdAaBoGeB0wOW0w2A0B9XQKlM3DjkdyLAk4LurrsQ9O14IqDZG+pFgNOGBlVeoWAmJXTirVrqTHw3qf6TvxnnSnlSJJYrGpKou69AFqyTIccG2ljpcmTc7bMtGwzhFoX4xNvrEuESWNP1JFctPL1iNzy1aB7PRhAMdTbh7xwsqiZG0w++aiGI6cTQuHgMOu7p4u52kvWxTYam6kH5Js2KCyYxEk5kDrYmmuWhcg8/0dqEoKXXMxywmE2r7e2B3OlGcko4dbQ0B55qiqpcDEbXWOtiPX588gCOe2Y8unTETH61Yjtz4JHz/2C73fbkzsTQzF7dtfSPCSxvdGAt9YBz0g7HQD8ZCPxgLGg+TRifC5XRfRPUOYKg70ktEOuQ6+SIMkjQqHDYgiKRR74hIm9UB+eWtzy3CHy6+AfftfUVNSUv6MSspVSWMLs/KU7eNY4xmpdjl38buHdVM2krx+16jsUF0PHLg/sHyxShNycCAw4b9Hc34WeU+1A/0BjzvpqJy3FG2GHmJSajp68YvT+xXSYakXzLwYMOMWXi2/gwcMnCJdItTFOoXY6NPjEvkddmG8NWD2yb8/N+cOqguNHn8rokoVsnMLjLFuSQfymB4SeCxOd3tm6Q/0o4pFUXjDEaVdBXOQfAUW6T6MIWPxe/7jpb20m0ttbhxZjkqUjNx0lP5Sqoiz0/LVrNV2FxO7GlvxFX5s/Fo9XHf664uKFYJoyMr/VPwJDnXP0FXrsu+/10lC/CH04dUJVgZSCcJKnJ+RKHDWOgD46AfjIV+MBb6wVjQeJg0OhF+1R1dzcMnG0QBWiqHr2tQEVRGdEuSmUzXJA2ry7Jm4NmrbsPjNSfUVBv72pvQJ8mpFHZJJjNWZOVhU0EJ3jF7HkyeSofy/xIzjsYn/ym95NcgaV8lKWmRXpyoVJbiHi0uYqVzY0VmHr6zcgOerTuDX57cryq5fKRiGR5csxHve/1pdZAvNuWX4POL16uD/d3tjbg6vwTfWXkFPrb9eRzuco8kiyWmabJtvmzGTCSazXjBM63WhSpdX5JbpKbA1TNt9ouGmFvXQy0UxyvefR4FR+vfOI9NtcG4TN999nQ5BogEfjdEFCqyn5OKlfDkLUnyqN3lhIyLc6n/PLN7UVgTej1zFanrMiOO7Afkelg+PyyfQloxaPibkzU9J949QxeFR3Z8ou+6OwrT35amc6r965srLsdDJ/Zj0OHAneWLYXU68FiNu2/ud6cO4efrrsF9C9fixYZqrM7OwzUFpfh/+7dGevFjxksN1Xhv6ULMTcvCnNRMOF0u1cYpM48I2ffIMYLclhjKsQGFBmOhD4yDfjAW+sFY6AdjQYJJoxPh8ksA7GJ1LhpHTyPgsAPSIKrRBlNG4KbFxavEUQdcKjnxnSXz1cXpcuJQRysOdjajwzqkntNrt7LBVWMGz44wNS4emZZ4LM2YgSWZOTCO6DQ2wZ3kK6Pzifx/P9IAb3e5UJaSoZJInUyn0ZR8r7HW6S0J640Dffjfw2/67pOpTn+2dhPmp2fjQEezuu/DFUvVIINfnTrgm953TmoG7pqzFJ/Z8zJiw/BvQirdTJep6SW+3jh6LcucoU7etjadUxVlc+IT8Z7Shaoj4Is6b/xWncVBdlb4v2q6xFLvJOnYK5itp9r0uoZj3S/HwxSUBJMp+LiMsw5S8HEJJjb+SRmMy/i03s5zvzGx7yY2jqSJKFKkvcyshltTLPE//2Ob6fQS5xevYI4RvO2ixcnpqtOZHc3hUZbq115qjI6jPGl2uHf3y6oC1ucWrYPZaMKBjibcveMF1S4qDna24P69W/Cxuctx08w5qn3tm4ffxMtNNZFe/JhUkpKOWcmpeG7jbaMe23z17XjgyA48ce5kRJYt1jAW+sA46AdjoR+MhX4wFrGLLecT4X8iK4mBRGNx2oG+ViAtX7OkUW+DWoYlHgMOOwYddt90TpK0KNVH5UKRY/B0+MolXCPzafpVpbK7HIg3mXFRTgHeaK2P9CJFDWlsvmzGLHXdEEMVu6Thvn9Epek+u/u29xsoTEzBrOQ0/LRyX8DzXmysxifmrVRTz8m0TdHO/zcxMykVeieDFC7KKcQjVcdGPdY2NACL0Yi75y5XA0rkuOBQZ4s6UTuq80qjRZ7v3lvVZiq8r5VOgplJKZouX6zyxgVBbj9lQIT/e3qniaOpyYiLR7LZEnxc/F4r+wQKnuxXtVpnZBBRIbdl4/Lfzk/1u5ZzM0l1kKOdIn7XId8XEBERjcV/zyKzpND04R+vYA4RvO2iUgyjPDUDld3t2iwgndf8tKzh9tIoGhokU6V+9eC28z7n9ZZadaHIFTtwuFxqXZdB70/Xng54/M7yRZidnIavH3wT5/q7I7acsYCx0AfGQT8YC/1gLPSDsSDBpNGJ8C8KZx+K4IKQ7tkHPFe0rSQoHV5J5jhVBUSmc5JEH5tTSkCzYmEkmA0GVQVWkq4kqZeda3Q+8UaTb7rwW2fPY9Kohq7Im4VMz/RWFqMpZhK3n647jeuKynDrrLl4vuGsasiXREI5qD/Y0aKeU+JJbKnu6wp4bVVvl0o6lUSV6r7oP8D3rz7rX2VBr3rtNlz+wl/HfKy2vwef3j39KsRKBMpS0tX1YKY+9K/cXMrKzZqQDjstpt0OWM9SMpg0qmVFmKDiYhwz1jR13m2ZfLPBHP/LOiNT/cxISFaDBWTbT4HKUjM1+q6NaoaO/MQUJLES8pi82wfZr8bKsTQREYWP/yAO/5liSP/kvFuLpENpg/K2i15fWMak0TCoSM1EhSdpVAbc8xiPQuVHq6/C7rYmnPG0A106YxbeNqsCj1YfV9Vf5TKy/fnGoXLkxidhX0dThJY6OjEW+sA46AdjoR+MhX4wFjQeJo1OiF+HdAxU5SINfiohymGQDjOLyQQLZGrEONXZKNn/6j+XfCyTJ0I1lZK0rchf6eRlkihNtnHU20B+fVEZHq46ht3trFodLKnu+9+L1o05ZWy0k2nLP7f3VXxt2aW4b9Fadd+J7g7cu/slXxJdSpy7Sl2PzRrw2m6be/BLmufxaCfba29y4eKMXFWp0+rksVw4zUvLQqI5LugEOP8KJXIstCgjG4c6WzVayti0Kit/zMTPyfKP6+rsfJXMTlO3KitPk7i4t3/u44/lmXmcCjJI+QnJKPRUZAx2WyYD0Gye07aVWfnY2nxOi0WMGlIZNz8xWaP9xvB3vSIrD9ta6rRYxKghVdhzE5J8v0siIqJQ8A7iKEhKQbI5zjdTCumXtKP4BpYEMfjTN8gbNtVadcvsuXjo5H4O5Amx95Qu9F2Pj6H2Ugq/6t5u3DxzjjqnMBqAc309+NHx3Sr5hMKLsdAHxkE/GAv9YCz0g7Gg8TBplGgaU53B7Nwh0jVvpWCpIiXXv7vqCnzgjX/HRJXHUJEqv99escE3Tayq+htkUsF0siQjB19eegmeOndKTbcklUbvmrME3191FT6243lfBQdyk0TRQacDqXEWXJlXzIS2MLtl1tyAJPpgY+n9fb91ZgWTRoOwMD0bc9IyfdvQYDoBJa7yaukEvKGoHN85soPJiUGQ0b1eUtk+GPJ6WWekKvelM4rwahOTE6fqrbPmBGyLghFnMmHAsy2TeDNpNNBb/daBYL9rSVKQYwDvd82k0dBtb4iIiMYjszTZHO7zg035JXiy9mSkF4ku4OLcItWWKYJtb1NFMDznJdJB/dmFa/G1Q29otKQ00uqsfNxePF9dl/N0+e6JQuWHx3ery2R8net/SDAW+sA46AdjoR+MhX4wFjSe2MmwICIiiuAU9ZKUI2R6zIcvu1k1lNPkybTrv1l/Ha4pLPU1gKbExcXUVEufWbAWe9oa8ePKPdjb3oRXmmrwX7tfURUdryssU8/p9VQYTTEHVhRNi4tXf7tHVCCNZv5VFe6euzymEoz1UJnv1tnupFGDZ1sYDHeFEjepUCLV6GhqPj5vpWaVR2T76+2IkuTEd5UsCHr5YtW1BaW+abktBmNQlUZHb/9WBDWtZCyTwRnvK100vC0zBTf2Vo4JvXuiTQXFmOuJOQEZ6rteqN137an4L95SWKqm6iS3TEsC3lPi/10zoYCIiELD/zzwtuJ5EV0Wmph3+sUp2PN4kWQ2+85E3l26EJ/0Ox8l7SzPnIGfrr3a10YqlX1ZcISIiIiIiM6HveZEREQhJo11UuXQO+1jhiUBP157NR6+9Ga8v2wR5qdlMY3jPPISknCjVK9bsQHPXPUOrM0pUPfLdybfa7BTl043JSnpONHTEXBf81A/Om2DKEpyJ9FVeSrZFqe4q7F6FSenweZ0oq6/F7FCKmd517156dn41PxVkV6kmCBJUd9ccTlS4iy+jqZgk7vl9QmeBCKpeiIVh4OtQheLbps9D1flF6vrkkSoRSdgol9i12cXrmES3BRIEvRXll3iu+39rQfDXYnbvd4tzZyBe+atCPo9Y42sI19ddglyPFN4S4K0UcNtmdlowndWXqE6dGOdJEl/bdmlyIpPDNl3LfuNZBO/a/muv77sMpXor9V3TUREdL5Ko95j0pXZ+QGVrkl/Lp8xC5s8A7WNGswYIqTdzv949555K/Hri97C80aNpJjj8On5q/HHi29AusVzfGcwanKuT0RERERE0Y3T0xMREYWBdMRKpaoeuxVWp3tarmVZM9RFdFuHsL+jGW1DA+ixWdXz7J7nxRLp3JeG5FSzBWlxFixIz0ZxSvqo50m9QZWIG4MJY00DfSrR2F9eQjIy4hJQP+BOBpW/5/q6sTG/GK811/qed3VBCXa3Ncbc1NFScbXLNqSmz/5QxTKVQPLAkR2wxdj3EM5KcT9asxHrcgp966tWCVFJJjOsDgcccGFNTgF+u/46fHLni+i0DWny/tFMumk/WL4E9y1a57tPq0rNsi2WxNEBh11VBvzzpTfiP3e9hO2t9UG/dyxYmJ6NX667Vg0qEdK5Z9Gg6p/E1n/7JxVmZfv3o2O7Y24/MBWSXPjtlRvUvlPIEYdW2zJZX6xOB+wuF+anZ+NPl9yAu3dsRtNgH2KRfK8PrLzCL6E9NN/1wowc/PGSG/DxnS+gabAfsZpU8L1VV2JD3mzNv2siIqLxyKA/74wnX1pyMZoH+vAGzxV0Z2lGLr6zcoPvthwjaDWzj3cgT5/dps5NLp0xE5fkFuFIVyt2tjZgR2sD9rQ3qsfpwgPb5BxSBtXLZXV2PpL9ZhqSwbXSrqrlrEwGljvQjNbfJCMT2e/N/30YC31sX7i9ivB35/cWjEWEtysBsaCp4D5bP/jdhRaTRomIiMJEGutkenDpuO6321TntVeaJR6X582K6PJNB0ZP5780NsfSlPT+/nHuBO5dsBr3zl+N11tqVTKyJIJ1WAfwUmO173m/PnUQX116Ker6e7C7rQlXFxRjUUYO7t7xPGKNJLRJZ0evp/PhfWWLcEXeLPysch9eaapRCVUUvILEZNxUNEcl5kpStzBomJjoS4KLs6DbkwS3OrsAm6++Hb85dRD/qj3lS5ymwETbi3OLVJXJBek5vvtlW+qdVl6rz5HBDpKMnRoXj99ffD0215/F704fwqHOFjj89nnkXjfmp2XjjrJFeOusCl+VP6nCpGUCl2z/kkxx6HO4t3//MWepGlDws8q92Np8ztd5T8NmxCfhmsJS3DN3ha8So9qWmS2aVWP0JvTKtkzSd2XdfH7jbfjj6cNqP1/tqRgeC9/1W4pKcffcFb6kafd+I3TftRwLPbfxne7vuuYEavq7Y6Zy/3WFZfjo3OUh+66JIjlgSY4/JfkoJz5RHdtva67DQyf3o906OOr589KycGfZYizLzFXHLF3WIRzrbsMPju5CY4wm7xOFmpx3JBhNGHQ6VALpQxddi59W7sP/nTmsBp5RZMkMBbeXLMB/LVzjS+6UxEMZEKgleW857pDEUDk/lOO0xRm56nLXnKXqOdJeKoPpe+1WNVMOuRk954kyAEjaW4xjzLpk8Jzny0WzNhjPXy0qztLwjEjBJ1MNvzYWCypoQbNKvBIK1/B6YnNwuzVZgduXqa0Xss3zhoKzUk2d97vTZuvE7dNUBbbXaxMNLfsAYolWxz88ngqe/2+YCenaY9IoEdE05nS5VIKGEy5ILobLe4ZKY5IDCWkzk79moyFi05rLwY3FYoLDk1wjjaA2p0N1ZFMgOfQzG4zqYFoucj0UyaKGEVN2yrqlV49WH1e/l1tnz8XNs+aoBvVDna34wv6tAck/mxuqVKfMHWWL1aWmrxuf2/uqeu50IHEQWkVbJRoDKnFUojszOQ3fWrkBLpcLld3tqrLFwc4WdFoH1XN6bVZuU8ch205JwJGOiuz4BKzJdle3KEpKDXiebGElUV7rBiLZFkiytDcBSBJePr1gtbrU9/eoWO5qa0Srp3KzdDY5YqCqouzbVCdSnEVVFZHKI1LtdUlmzqgOpWTpSNK4spx7YIQloKK2TGsoF9lO7WlrxM62BlT1dvkqag86HMOt61FM9vupnrjMTE7F2uxCrMnOVwNGRnbWujsAtd3PJZql03C4qk9JSjq+u+pKtf071tWm4nKoo0Ul2Uhs3M+L/rh4p8lU2zJLIpZnzVDrjHw//mTtked4O/e0ItvGdItsy2Qb5VKd8h+Zu1xdpKq4xEWqgzcP9rnXGZt12laIDfiu4xOxIjMP63IKRlWTD/l3bbWqStVyTCDJkx/1fNc7Wuuxp71Jfdfdnu/aESXf9cqsPKzNDt93TRSJhFGpPF+QmIJn68+ogSqFiSl4x+x5WJOTj/948zl0+CWObioowZeXXoKT3R34W9VxdeyfaUlQx02ynWDSKFHoyP7JZQeGnA6YjSZ1/va+0oWq7UKOe3a1NqBtjERvCg05p5ZzEjmXl0FlhX7n895KlaE6N4qLM6rfwaDDro6D/c88JKlYLnlIDsnnRyOZ3UXaSeQc39uWphVvGpa07cj5KmfsCf64xXu+H0yojH6vzY1P0mDJYo+cK2mRfOL/2pz4pJgZlKglGfTlFUwLsjdp1P/9aHLkN6zlOuG/ntFUt09T5/9arhdT47+PlUrvwR5PSZ+aDFqQ42CKzHpBY2PSKBHRNCKd+5KIIQlj0kjDql3aNKpJR7I0Woa7yo7JaIQJRiR4+molUdHllwAcq9E1eA6iJR7qejji4jcqWDoy9D7V9RPnTqrLhfyr7rS6TEe+Snsahl8SciSZot9h8yW1ye9LpgaWC2lDQiYnv9LRE6rtqmy3pVKaJCPKSbZ3eykdXW+bLZe5Ifnc6U46eZLM5pAlCcn6JJ2LEpN+u10NahHyW7gsb5a60HhVtOOQYDKFbJ8nSXIy8ELWGauno08+S6brlguNzb0tc+87QkHeVzrspcKWdJp7t2V5Url55hx1iRVh+a4tY3/XN8+qUJdY2keHIqmAKBI+UL4EhUkp+MUJqVh4xHf/a83n8NC6t+CjFcvw7SM71H2zklLxxcXr8UL9WXz90Bsxe75NFCnu6t9xMDkMan+sEjsSkvDu0oXqIqp7u9TgPxkgKIM49Dygd7qRc3PvAEMZ/FmakjHq3MN7nKDltPRjkfeW8xO5eAsiSDu3/GW76Ni8w6olWdDbZuodYB/KoghyvGhzuX8/MrjuZE9HyD4rFpSnZviuBxM3/4HBZX7vSRNXnprpu27yz8KdJP9zqrLUdCaNToH3NyzfZDDtyLJOOV1O1TYsgx+8bf808aR272w7Wq0T/ts8Cv++wv+1sp693FQT9LLFGv99bHDbJ/fxlMFzPCVFbGhq64XkdcTqLKShxKRRIqJpkiw6MgGDgidpRg4Z0eN0wAhbxKc9dx90qtY/CjM50PSSSkydHc0RXZ5YJwk06Z6pU7VOaJBkwzRjvEq+l8Yj6ZSQym3csgbH4ElIlO833mQKSyVnb6dXossJq8Phq9zMWAaS6c4lSVQ6k8IxFY23A9A7atbmWc+GU3tJyBrijYt8V+E49lDbP8vw9k9iI9UUGZmxK5zL+hKOqbS8U03KceiQw+7rMI/27o1IfteyjbLyuyaKCquy89Tfp2sDB8rJ7Aq1/d24pqAUPzi2S+333le6SP3+Hzy+R+37ZFYGuyQrsWoaUdjIMa8MKJNzRmnjtPoNAPS2x4ysjk1hOp83GpFkigv7cYIcn1lMJljA6ud65N8mNz8ti0mjQVrgN2A9mPbOkXGhyZvn970FF4vhbea8tGy82nQu6GWLJdKWXJ7iTgRSBUQ0SMqS95mbmoXDXdNjtjW98C+oEUy7vsRQKjJKa6OsZ97rNMXtk0YJvP7vSRPn3ccaNNxvL0jLZtLoJEml3CxPpVEOgA8NJo0SEU2DhFGZJnHk9C/S4S9Tie5pa0LDYK+aSlmmVJb7aTQ5AU2Os6iOYikpvyIrDyuyZvim55Vvt89hVwkuMlVjpKaup8iQqq+SPCzKUtJxgEmjEVXmaSwSoVoX3claJt921lu9Wa5LM4b8pQs1ALn/yomaJKNEKuFefiOJZiMSPXGTzn+VCOdyqW17LMVSYuCt1qziYjSGvYr26Oox7tsOb3KWdx2Lodh4q2Z7/8oxidrvRAi3f8O8cTHqYFsmyyDHpd5tmcREDWrwxGW6V9rS03dtOs93HQ37DT1910Sh5h0QM+QY3Q4y4HAg0WxW5xbHu9txyYwiVcVwcUYOPjFvparwIdvWo11t+HnlPuzraIrAvyC2+I41fJUEKZwMYxyXRoqcw0nbm/v8zT2YyTugiWnc4RtQIueLqloljxVoHCqJ2LOLvb6ofNrOZqQX1xWW+a7LOjhVcpwvA4Sl/Uv6OPITktE42KfRUsZGsQI5LhSS0BZM27PZL6HrhqIyPHRyvybLGCuuyJ/t65+TfVHQ2ytP/45sr5g0Gsz2KbhjAjm2kH5WmSXsopwCvNFar8ESxgb55q8vKgs4XpsqaQ+SV8ux9VX5xWqwulT7p4mRfuJ5nmTqYNvVzNJu4fnuJb5P1l54FkkaZ/vEgfAhwaRRIiIdkw4MmZJJGgC8Xmw4iyfPncKRzlY1Ip+m5q9VR9WBXkVaJt5SUIpbZs9VCRzyXXdZrUi3MHE0lviPTrokd+aEpn6n0PE23IVr5Jic8FkMrGoRDdwJeQbEqSYR0hPZp5pMjIvecPun37hII72Z27KQ43dNNL2d6enE7OQ0rMrOx9bm4cpO2ZYEFCenqev5ick419+D7PhENWjiOyuvwBM1J/DLE/sxKzlVTXH/k7VX45M7X2TiqMb8p52WAc7+bVsUeXKuLQka7imuTREZbOY+fxse0DQyuZi0JenCkU4YpulF1k2ZnUlqAl+eNxOzklLVPpUmT6q8rczOV9fV+UeQSQ8yY4ndYVfr87tLFuCHx3drtKTR77bieb79jlS+DratS/alcqxTkZaF1Vn52N3eqNGSRr/3lCz0XQ82FjKYzACbOnp466w5+NmJveiz2zRYytiYmv46T6KibJmCnanKO/uUeE/pQiaNTsKGvFkoTEpV1+UYPZjjc9XmazRh0OlQlf7fOnMOHq4+ruHSRjctt08SSzn3kkHrl8yYqdoqqvu6NVjK6Cd5HLeXzNcsFjQ2tooTEemYnNR4G9Xbhgbwke3P4csHtmFfexMTRjUg1QyOdbWpRpX3vf40znqm2JHpEnps1mlfZYgmd+DpPSjaVFCCVLMlwksUu+Q0+JZZFb7r4ZhOm4iIiIiIpp+/VR1THS+fW7QWV+cXIy8hGcszZ+CBlVf4OtjijWYkm9wVjNLiLPjzmSP4/rFd2NJ8Dn8+exT3792iOnDunrs8wv+a6OFwOlWbSrt1EN12q6pow4RR/ZF1RzqRe+w2d6ysQyrJVxezWqhq2dK5youWl2Cn/qXY5O2cNxqM+OaKy1VbHU2+3flbKy733Y43BV/PSd7DG4v/mLOU09RPkCTqSMV5rwQN2p0T/BJY/nf5ZZq8ZyyQ9v+LcgvVde8MGcGQfZy3H0GmMb5/0TpNljMW/M/SS1QFeF/yrQaVRr3R3FhQgmsKSjRYyuiXYo7Dl5de4rudYAx+XyGzgHn918K1qjI1XZi0KUjCs5Z9lN59g2yrvrVig6p0TRf2kYplKE/NVNfV7G0s9hUSrDRKRKRTMr2adzRWx9AAPrb9edQP9EZ6saJWTX837tm5GT9dswnlaZmqQ2PQYfdNj0HRTU6EpbFNOrMsJhM+vWA1vn7ojUgvVkx6b+kizUZTEhERERFR9DrY2YIv7tuK/1q4Bl9ffpm6T3ITX2mqxrHudrx99lw1GHfQOTwN39MjptaValCNA31YlJGjOnIkiY6mRgbeyjm1XEamiDpdThztbFXfdY/dij6bnYOhw0yq2qWYzUiNi0dOfCIWZ+YGVPi0upyw2obUepBsjmNyIREpMp2t9FFIovnq7AJ8d+WV+Py+LaqyIl2YbFN/uHojFqTn+KqMapFUKO2lEpt+h13Nnvari96CD29/DpXd7RosdXQqSU7Db9df50vale9PvrtgSTJRnMGh1onilHT88qJr8Ymdm9HLKpfjkiTCry671Hdbq+MOeR+b1aGm435H8Xy0Dw2yCu95yDf+hcXrA6qMSkXKoN/XYECy2aKO+YXM9DCw60W81lwb9HtHc7XXX667FvmJKeq2xWhU/ZRaHP97z3FT4iz43cXX4UNvPsdcg/NYmpGLX6y7xrdNSjLFadJHKQm8g57jqRVZefj+qivx33tf5fHUebyvdKFvoIfBs42n0GDSKNE0n+bJ4ZKaiMNT95D2vNP2yF/vqOxwkIRFr+8d2cWDuDDotlnxv4fexG/Wv0U1GEhHhxzIsaE8NsioYFnvZFsqo8h2tzXi2fozkV6smBvB99mFa3y3pfGOiIiIiIhoPFIxVDogS1LSVSXRuv4etAwN4BueJNKqvi51rj/oOb+XWVxGkvtkGnvpSBsc43G6MGmXlOQI7+BnIQmiz9Wdxr6OZhzpbFVtLKQfMkhzYXq2Og/fVFCK0tQMdb90ZjptLlVxiu1hRCTbAal+JvtSaTO9YWY5SlPS8d2jO7GdUw6f1+UzZuG+hWsxJ81dIUu2qClm7bat0m5qczpVwkluQhL+eulN+NXJ/fjj6cMcBONHKpO9u3QBPj53JdIs8b7k3SSN2p3VOhIXh07rkFpH1uUU4vENt+B7R3dic0OVJp8RLXLjE3HPvJW4vXi+bz2QhDatZhqTvltJKpIq6uIjc5ergWGyvWJCdaAlGTm4b+E6rMkp8N0n2yet+r+lSrXV6Z6mXs7BfrnuGvzl7FH84sR+dFgHNfmMaCDf9g1F5bh3wWpfIRWjJxZacSdTO+GAC6UpGXjs8rfhp5V78Gh1pZqNk9xkdpK75ixR1bu9gwtk/+FfTTr44ykLum3ufcVbispQnJKG7x7ZiTd5PBVgVlIq7l2wxpfQLmSfLUnQFBoGF+fevSDXUC/gcI+GcD38QaC3KdKLRDpluOVnQHap2s0bktwngloniaqTQKdD7cg5tVNkmD1TJcho/FBVwZOpvDpsQ+r6sc42fGj7s5p/Bo3vy0suwTVFsi4DaWaLJiO6aHqQjkTvKGA5RPrhsV34w+nDHO0VYrIVvWnmHHxt2aUBo705coyIiIiIaGKk88HqmVp6zb//GNPVjaRz519Xvl0luLzztafUfTKryKrsPLz7tX+iqq874Pn/uuLtyIxPwFWb/+b7DqPdJ+etVJ32Ij3OElBxciqkoqs3KVTatB46uR+PVh9X7ZikfzIt7HWFZWrWFe+MO/FGk2+qUiIiqQ7d40kc9Trd04EdrQ3Y0VqPXW2NMZ8IJAlxa7ILsDanQCUOyoAWL0lzSNVgfztWn6HExb/tuts6hJ1tEpcG7Gytx8mejpgrOFOekoF1OcOxyLAkBPTvpcXFa96vZ3c61fG4/5GPDGba3lLvi0fTYB9i7Zh8SWYu1mZLHAqwKjs/YB0IVXVz6eORY1Pv7176eQ53tqo47GxtwJ72RvV4LEk1W7A6O9+zThT4qh8PJ7TH+fplQjmobMhhV8VaJA472hrUwLJYS1wsTExxx0GtF4UoSHJXFxUmGNS+QuvkOKlu2WMbCsgrkYGTsv9WsWitH3WOHO1kevh5aVkqFuqSXaAGkXpJtVdZb7TePkmOj3cgjteZng5s98RB1o/2GDuekn2BVF/1xmFZ5oyASuCSMKpFFWQaH5NGJ4BJoxTppNHzTe9EkWXwJDbJRcsDhwG7DX2exvYfHt2Jx2pOaPbedGFyYCLTxngPVvwPFCn69UoVGr8T2XN93fi/M4fVQfupno6ILlu0KUpMUSfGMtp7cUZuyE/IiIiIiIiiFZNGh/3nvFXqHONrB9/wzR5xfWEZvrT0YjxWXYnvH9sVUAXsOys3qA79e/e8jFihZdKoJIZ6K6ZYHQ58bu+rqlOepp/5aVn4/uqrfMk1cl4ulaKIiLxJcb1267jFTPrtNpXAKBf/JKFoJa2Wso2UBB/ZXnqT7sdKnJOELC2mQh+v/7DfYcOgQ+rIjZ2g0muzqX21PM/pis5YSEKJVJ0fLzlXxStESYpeMjNkn80G6zhJcJLM6F5HhsaN13QnSbnSnya/eYmF0TD6dy/3JJrikGg2hzTRXRJDJVluvD4giYVs06J10JjqY1GxsIzbxynxknVC64T2kf3d/ePkNzhdch5hVfHoPU+8pjPZ2ki1VYmFbKPGS86VeGlZ7XWsQQayToy3f5bzuB67e72Q/Xn0RUKqEUvlVXccZBtlHmdfIfGSRMVQ7Svcx1O2cROmY+F4SrY96vjJs40a67uWfUVyCBLaaTR+w0Q6JzsO2SmMPH2wOx1qZNThjlZ02wfRY7OpnYjs9Ek7cnAmJ5ty8CCjD2VU3OKMHN+BhHzbcrArJ3hpGo7+8T8w3tverMl70sQdaG9WjS1ykBKNJyl0fnICbfScyIpZyWn44pKL1fWOoUHsbKtHVW+3amjzHrRzDM6FScVeaUCVk4CZSalq5L3/KMpQjzAmIiIiIqLo88hlN2Nr0znU9feqc44NebOwMisPj9ec8CWMCrl+bWEp3lE8D1nxCaqCh5yXyG3ppPzx8T0R/XdMZ/6dir84sZcJo9PY8e52fPfwTnxj5eXqtiQXMWmUiLyk70OSyoccDpX8JskO/i2i0o8il7zEZMQ6adWU2eqk2EioZzGTNlRJgkkwOTFgt6tkOf80FEkGy4yXy3C1zVhi9HwHiWGY2tZkMCLNEq8SdaUIkAys8V9HJBFJLrkJSYjVyuYWTyxClRjnJZ8TF2dUfTeyvZJ+Pv9YqMTWGC0W490+yTGeJFKHuh8m0ZP0JeuEJCb65ztIUrHsV/yrAccS+eZlRlNZJ0KZuCtknZO+uUSn07N9CtxXyL4q25SI7PhExCKpPCqJu5LMLtvy0B9PxfN46jwJpbJtkv0l+4nDg0mjRDomO2xJSHL6JYo+ee4kXm+uxcGOlqgdXaB3sqOS5NHLZszE22ZVqARS2Z1LAplWU4x4ExUlCViqHFJ4ybrVONCLgqRUNTqUYo8ckEvDgnSQ+I80lca1awvLIrps0UoaKpLNoT85JiIiIiKi6CEDqq/In43c+CTV2VLZ3Y4v7tuKl5tqAp4nrSz37X0Fd5QuVsmjUmFUKq1IwumvTh7Auf6eiP0bpjNpM/FOiVvV04m/V1dGepEoSK8212BHSx3W5Rap9klpn+Z5OhH5U4lGJpMaRC/7XkmMk+In0kci3RqSmhUrw+sllcEg/xncCSeSCCIJQNLOGe5EB0ly8SbBSTy8sXEny0lsojsuKhYGiYb7u5AYSCwkUTHcsZD9plwC1hGXU/X3xcI6IlGQin7yV75/iYN8H6FOFB21HAaDL1FXvntZL+S4Vf6614nojoX/9sngt32S6sfhXick9lIoRC4Ov/2GbJ/89x2xsH2S70JiILkFkhwX7ljI7yDVaFHbJ/exvqwXDvf2yVO9OnojMRwL2WerWHjWi1Anio4l1o+nRu8rZN9pDPu+gpg0SqRbsnP2Txg92NGMrx3YhobBvggvGUlCoVSkkMvfzh7D/yy9GMuy8lSsJGYyIirYHZq3YmzzQJ+v8Z3Cq7a/RyWNyrfvrTpKsUVOntKM8QGNCSNH31HwoyjlBFlOBkI90puIiIiIiKLP1w+9MeHnyoDA354+qC6kDakW5PVM3Zmo7tSKJU/XnVZJo0Iq4DBplIjGIu3lcQZ3chzpi7SzmmFEAkMTUVxH9EP6bKWSogWMRaRJcp7JZARDEfntkyStyv4ikSljEcV9BUUatwBEOiXVDryJSTta6nH/vi1qWgnSl8bBPnx698v49ooNWJdbqGImsZOKo8Hwjh0ZcNg0WlKaLCnP7yXRYMpo7PI2sslJrCQQS1J3rIz00prRb2RrJEZ5ExERERERkXbsnkHPQmZGouiwrbnON4DaOxsSEREREREREUUXJo0S6ZCUZvdOPd9lHcTXD21jwqiOSWy+dmgb/nLJTciIT1CxS3I5NSll7q04SuHn8JuSPBxcso6r9dwpmYnuS6xSiYSSWSgXI2A06ya5UJZDkh053ouIiIiIiIhinbRhCpmVo26gJ9KLQxqRts2G/h4UJqf5YkxERERERERE0YVJo0Q6JNP+eP35zBF0WIciujx0YZ3WIfzpzGF8csFqXwyTzJxqmcbnkkZ3uxVw2gGnLbaTRCfAZTQDpjjAGAeDiYcvRERERERERJHmHexc19fDipRRprqvWyWNOj1xlmldibQmFW1l2yGJ51K5WP3HmX3G5B5ib4DRINMsGxEnF6NRNwPtiYiIiIho+mHWBZEOeauKOl1OPNdwNtKLQxP0fMNZfHz+StVoIzFMQlykF4n0mixqGwTsg5FelOlFJdfaAQzAJcmjcYkwSCIpkcadFdIp4e2kiIkOB4PB91fPMYmVytuqwDL0GxOJh3DGyDoyXWISS9stIQkLeo1HQEw8f6Md9yX6o/ftFhFFF++WtVsGxVJU6bbZfNdjYw9K4SQFF4acdtidTpWYTBOlMmrVWfmA51hcZkSyGE1INOlnpiYiIiIiIpoemG1BpNPRteJUTwfah5hYNl1IRdiT3R2Yl56tYiixZEMNjZqCfqhHrgQ+MNAFNByEq/EIMNgJDPUB1j5PkmSMkXUmLgmwJAHxqTBklwOFy4DM2cPPcdjUxWVJgsGcEMmlpWlOptmzOd0X6ahwxHBXmNTGNhulUoVJVaqQTodw78P8K4zYXO6YxHLnkQkGFQsVFxWT8Fcwl5h4Y6HWE5eki8Ymb2dcnNGkKrpIXCJRbcnpXUckJi5nTFf0km/fGwu1rhgiU2XH7lk33PsTR0xvt2QrpdYRTzwkNpHYbg3HI7a3W/ButzxVqCQ2rBJHRFpz+e0PKboETksvkTaE9rzDb78dK4NvIjnYx3usFu5jA4lzv92mzmXGI4U0emxWVXmU3IwwIMlsRvyI2ZfkG5Lvye6wY9BhR6IpDolmdvsSEREREdHE8OyBSGdU5SbP9bO9XRFeGpqsqr4ulTTqrWQjnXREwuWwuxNGvWu4fRCuQ08AZ14DOqpZt2Ecvm8lMROYuRKG5e8C0ovc91n73cnZcYkRXEKajqwOB/odNnZA+JHuGqvTCatcc7gTf6SzIcFkCnkSlqzH0rkx4LDHdLLVSJLE7JDBBp4K9GaDAUmmOFhMptB/tsuFAbsNQ85YTqXGuJ1x3oouUs0lyWSGKQyJcZKM2G+3n7dzNRZjYnU5YXW4t1sSE6muk2Ayh7zzW7Zbsn4M2O0xPeBgJPl1yvciF2/yu3RaxxtDvy+Rcy/Zj8j+hBEJ3J47XA4MqpjYVAJpkjlOJZESERFNZJaBUJFEYzlmkCRCSVDl/jsy5DxTBpZYPANMQl1dtNduDYh180Afdrc1Yl9HEw52NKNlaACDDvexJI0WZzAgNS4e89OzsDIrDysy8zA/PVsda8uxeJ/DptanZHMci1kQEREREdEFMWlUp4z/uX1Cz3N1N8D1h1sC7yy/Aoa8hUDeAmDGAhjiU4afv+M36jJVhlt/DsPMlRN6rvP3twA9De4bqQUwfvCJwGWXxqA/3Q50nhv94oxZMNzxCAwjKioFvKdIKwRKLoFB/q3yb86cHfAa548vwnTjXy2orl8SzGg6OdfX7bsuHcihT+ugadPQbu0dToFsPArXS98EBtojvWjTx0AHcPIluE5vAVa8G4YV73bfbxuAy2iGQaasJ5pAQolUqxgr6UoqXRzrbEWnbQh9dpu6RPM0ttJ3IIlVKWYL0swWlKdlIjchyfe4t7NBkm9S4ywhqxYniXA9NpsaNDOSdB6d7ulEj92qOpZUIlD0hkQluUnHTkqcBelxFixMz0GieXjbJgmLMu2nxWFUzwlVUpwkwUlS9Vhf9anudjQM9Kl4qHUpyitKye8+RWJitmBGQpIaGOT93uX7kU5uq9Oh1iVJHg1Fp5wcQ/R6EnjHWn+Odrai3TqEXs+2K5orj8rXK4m68vtPM8ejODkVRclpvsflX97vSRqUmIUqwdpxnspHndZBnOhqQ7fdhl6b1b0uRW9IVEwkmd0dEwvmpWch3ZIQcD4kv99Bg3tfEqqKyZKA0GdXwx5Gqe3rRnVvN3ocVhUTWWejOSYm374kHlmWeCzMyAlIAJFjoC7bkErkle0bkwmIiCjc5FhKBkONdXxL4ecbGOeQY22jOrYLxfm/dUTCaGV3G35RuR+72vz6ejx4dHL+eHVYB/FmS726CDlX/Y85S3F9Ubk6X5XBQi471PE3ERERERHR+TBpNAoZb/g2pgOV3LnkVrhee3D0Y0vePiphdMz3WHA9DOs+hKji14ElDWg0vQTELIo7I2mSbP3DU9LXH4Dr+S8DDmukl2p6ctqBPX+Ca6gXhos+7L7P2gdXQjo7vemCHVPdNmtAQtXB9ma81nIO+9ubUdndHtXJVhMxKykVK7LysDY7Hxvyi1VngyT8SHKJdDZIspbWnUaSEOrym4Lu5YYa1WkkMakdiO3BMzJdoCRgrcicgctnzMKizFx1v1RWlJikaZyAJcmJknAnlfq8uqyDeKH+LPZ1NGN/exO6bLG975LqfEszcrE8Kw/XFJQgLzFZ/X5VlVyXS/MErLES3U93d+CVphoc6GjGoc6WqE/cvRDpIJXt1qrMPGwqLFWJovKNyLYlGVIt2ax5Raxu21BAcuKbLXXqsq+9GWd7O2P6FEB+/WUpGWoduTi3EBflFvk6t7usst2K1zwJQdY/SZj2GnLYsbm+CnvapWJVM1oG+xHLZN+9JCMHyzJn4Kr82ShNzVT3S6KO0+ZS+3dOWU8Um9wTVBOFl3vQYOBADzkPqexqx96ORhxob0GbdQC9Nhv6HVZ17EXakHNHGVgi5zRZlgQsyczFysx8LMqUgXHu4zOZfcTmHEKqxgOw5LzGP2H0qXMn8P2ju2K+DUYrzYP9+Nbh7djadA5fX36ZmsJejvUsDvuo6eyJiIiIiIj88YxhmnCdennsB/o7zv+6wS4YEtJDs1Dy/nV7gYHOsR+0y8SNF7DgBuCNXwKOoeH7zAnAwhsmvyz2QZWkZ4gbrmwyHfk3ldg5/eS0419xiM1e5Ksyah8ank596w+ZMKqFw0+o6eoxc5U7IVe+U3N8pJeKdLwe+ieMNvT34LtHd2FHq7sqA7md6+9Rl3/WnkLJqUP4r4VrsDI7X+3PpGMvXcNkH+n8808Y3dlSjx8e242a/uGK3bFOjgOPdLaqy5/PHsVluTPxmYVrMCMxWf2WvTHRKklxcETC6F/OHsEfTx8OSMaKdVKReHtrvbr87tRBvLN4Hj5SsVxNTy+dckaHu8KfVnr9EkalkuiDx/bgufqzY1bmjeUO0ufrz6rLr08fxCfmrcDVBaXqG5IKl5IMp1XCu3R2+yeMnuxux3eP7lTrKLnJ9366t1NdHq+pxOKMHNy3aB3mpGaq702+vwxLgmZJijL4wH8b9Xz9Gfy8ch9ahybQFhEjpLLqnvYmdfnD6cO4rqgUn5q/GslxFrV9kQQOSeal6GAYMfiE6HzMRiaNUvgTRuW83Hsk2zbYj9+dPoQXG6rV/ohCr9066Lv+pmoPOaAqi16eNwsfmrMEBUmp7vN/uxUpsCBeo8RROY/yHkO/1FCFB47s1OR9KdC2ljp8ef/r+PaqK9RtOU6WcyEOsiciIiIiovEwaXSacP37CxN+rnP7r4CmY0DzMSCrDIa3/zx0y7X9N4Akjk6RISENrnnXAEf/NXznvGthiE+d2OfXH3RP8Sz/3rYzMNzyE3cSERGRXvgnxR97FuhtjuTSRBXXnj/DIEmjQjoYmDRK45Dqid6E0dM9Hbh390toGxruLKHRqvq68JndL+MLSy7CNYVlquNIOhykumWwHQ7u6baHOwufqT2N7xzZziojF/BaSy0qd7Tjh6s2oiQ1XQ1UkSRPqRQTLIfTqdYTb2LcNw69oZIT6fyJWJLMe6KnA99asUFVtJR4yJSO/lNBB5PEK1VlRctgH+7d/YqqYknjk4qSXz6wDXX9fbizfLG6T6pUZViMmiQp+k9/vqu1AV/Yt1VNP0/jO9zZirt3vIBvr9iAVdn56vuTfYkWU2V6K1Z5/fbkAZV4QuOThPNn6s7geFc7frj6KmQnJKmKYrK90boqL0XK8LYu3RKPTpvfuSjRCKl+CeOsOkqh5q6gb/OdA77WdA5fPbgtYNAaRYYczz5Xf0Ylc/73orW4fuYcz/m/FWZjAkwanP/LADvRbR3E948yYTTU7QYv1J9R7ThOz3krq40SEREREdF4OOw8Gu38HVD95vgVQHXA5Zc0ZVhya8BjhqXvGPN5Yzq3EzjyT6D1JOByNz4QEemKXzKB69RLEV2UqNNSCXTUuK87be6qrkRjdE5JMoSwOuz4wt6tTBidIKlA9s1D23Gmp8N3W5JLgiUdRt7K3Me72vDAkR1MGJ1EVcUv7t+qqvTAb1r0YEnCqPdd/nr2KBNGJ2FnawN+UbnPd7vfHnzHt+zPpBqP19cPvsGE0Un41cn92NZc60uS8+4DgmFzOjHk2f5JVawvHXiNCaMTJL/lL+3fig5P9U+1D9BgXyJx9b6LTMXJhNGJk0qwXz/8ZkCMeBwdHfwTe0pTQjfrEEWHspQM3/Vgk8KIJlZp0r2v2dZUq85pmDCqL3K+/43D2/Hv2tPqtnuwT/AVYOXYz3uUIeeZXTZWlQ21R6uP+64POdhnRkRERERE42PSKEXGud1wdbk78gx5C4C8Re77C5bBkFuhrqrHz+2O5FISEQXPk9iDwR6goyrSSxN9Gg8PX+fgARrDkF8y3J/OHEHtQE+El2j6dRzJtPFeQ87gO/b8Oy2kyohMw06TqwL7cNUxdV1+296qLVMlSadSfcSbDPebUwc0Wc5YItNwy1Tl3nXGEeRvWhIUve8gVWJkWmmanO8d3elLqA52HVHv4ZfU8IsT+9DDzu5JkeSAX5zYP+b3OeWKVZ59iVRKZsWqyZNquS83uM9NnJ7tDk1/Jr8p6eekZkZ0WUj/ylPdSaMmqTPKpFEKITkm8x6P9ViH8O2jnGVCz+T8v7G/V12XQaPBntv4Dxba7Dn2oNA61tWOc73dvvNTDg4iIiIiIqLxcF6CacJw/TfHvN919Gmg6g1EiuGiD41Z0dTVeBTY++fxX+hywXXoCRgu/aT7fZbeCtfmIzAsffvwUw7+A4bs8tAsOBFRGKhGOW/jaqenIiZpytV5bngiPemEMPLQhgJ5O6dkfXymzl0xgyZnb3sT6vq6UZSc5k5mc7mmPNWzvFY6LcTp7g4c7WrTeGljwzO1p3FHmXv6bavDgcQgppuzjqj8wsShyZPv7+na07h3YZa6LclsSeapj8/0T3KUqaRpalV5d7TUY/2MIpWUIJ3VZuPUYuLyS6zus1nxUiOP6abi5cZq3LtgNRLNceo3nhzEe8lgA++Wa1tLHVo9VUxpcv5VdxpXFZSo6xITi8kU6UWiIJmNw8dnV+UX4zenDkZ0eUi/lmbkIjs+UV03+f1uiELB/3zjn7Wn0M6ZP3RNquk/VlOJT8xfpcm5jTdBWNoCTna7ZzGh0KvsaceslDS17kmVXxkgECoyiEvaeeScSz5LNYer/2g8Eg2DGrTh/isVv+OMRpgNxogO5JBzX1lnbZ4ZgtR/jOek4ylxlHhKXCMdTzl3lnY+iavcljgynhOPp1HiafTGM7J12GQ/avdsb53qwlhOJp5yymM0uLezEs+p9m1oxd1W6fAUDuC2diLcETOoioiybZVtrFo/I7zvFLJuere33HdOdd8p8TSpv5GOZyxiZsU0YZhz1Zj3u+ojWwnIULRynAdMF94QHv0XXBd9GAZzAlCxEdjzZ2DOleohl30QkITYyz6F6YWbfyLy4z8av7s+kksSvbobh6+HoVqhNK7ICbr3RM47vRpNjPcE3dsgGuqDf29jpzjR3Y6mwf6Qfl40e625Fu8qXah+8VJpxGiYWmKJf1VRSfShqTnX34OzPZ0oTc1Q36n81qe6PvlX+Xm9xT0TAE3ea83ncO/CNep60NV4PK+XBMU9bX77OZqU11pqVdKo9zs1T3GiFdnXeyO6s63Bl0BKkyNT0Ep1y8vzZ6vvU7Y9Ji22W83cbk3V7tZGVfU13mQOertF+iAdmdLALp38K7Ly1PTjZ3pHD/QmekfxPN/1eCMTxim0JPkIfoPUSP9eaDiLj89bqc4xgx1U6D3GqO3r9g0gpdCr7uvyXXcfd2v7/vK7GHTYfckuNBUqo2SYw51AIckvMphL9s/hSpqQ5HCZWcid+EvBxnNIgim1LSSeRhPiTSZYwnS8Je2Dgw6HardQ7YVh+dQoXz89xzGSfC/Jhgkm85QHJU+W9EPJttYdT0Yz+HgOb+HkvFnWTynEEK4EUhlkIW1j7lmqGM+p8XxvrsB9pyQDWzzrZ7j2nXKOI9tb+ct9pxb7Tomn3X0sZDSq4yDZdzKBNDyYNEpuRSthWPaOMR9yvfLAmNVEgzbYDZx4CVh4gztx9KbvwWCKcz924kVgyD2FxrTCfTwRjceuDnlIazLIINQfISM41Ugx78g/0oL34F8aQ+UEPRSNLdKw4t01n2WHeVDOjuhw8ByxTZpDhkF7MIkhOFW9XSppNNjKIf6JQvKeNDWSlD5otyHBHBdUw593cIKo6uvi6UUQ/Lf7wcTE/7VnuY4EpaqvG5f7bXtMUxyAIA3tXty/T53sO2S7Py8921d5ho2x01+80Qy7w6auf3npJfjAG89wX0Kjqoy+fbY7aVTW+HAlMVDs8iY5DNhtPAecJtqGBtE40IeCpJSgBpaocxvPdVaGD6/WweHvW8vp6eX30G+3YegCycR9diusDragjkcGz6XExamqd/4kUlaXE1a7EwMGO5LNcSHdT0s7t8TqfMlo0j6hnuPXnkeBpE07xRw36lzK6ZnRQS7S/i3xDGWyoQwI7LfbfbNyjEUqG/bZbapKJY0mIZR1Lsk8uuVbvleHJIk5HSqZSeIZqmRD2W5LcqFczhcqmX1KKoQz/3BsEh5JCpWBsiPJds/usKukXHmOXELVHiLbUfe+83xrp/tYWT2H8RyThEe2tVKN0p98XZKIa3NIUq5UyDer5NFQkWMh2Y5az3MsJOuwPIczul3oWMgyajuqjoWcTnUxe46FpP+YQotJo9OE88cXhfYD0grGr2b62k9kXuWxl+vxe4C6vVP+WNfBx2BYeIO6bkgvCrifiGj68zu6d7EqVUgENF67NE8WlZPu8x3809T5Dv6lCc1hV6MBk81mTU8A/BN9qvt6NHvfWFTd261R8tXw+nSubxoOENKRGr/vzxlE5RBvPLusg+i2WbVavJhU1duN+Rnu5Kupck9i41bjt95RcOtIMJ3d/snu3G4Fx//78yZHT4V/M7tUXqbg9u+SNBqOqUspPBJMJgw67WpftDanAPcvugjfPrKdiaOkzE5Kww9XX+XrmEkKYyUWik0jB0TR9CGDpSRpVI6iJYbBJsawWn94+X/fLg3bSbttQwGD6XttQ9jX3qwu+zuaUNffqxJjWN9wYiSpJcuSgKWZuViRmacqxRclp6rH5FhO2mgkWUKSmUJRXbTXbg2IVMtAH/a0N2FfRxMOtreoZG9pG6cLky1kojkO+QnJWJE1w33JzEdGfIJ6XBKaumxDSIuzhCT5Rda7foc94L6q3k7sa2vC3o4mHOlsRYd1iNviSSQzybo3KzkNKzMlnvlYlpmrBooLSeyz25wqnlpPWy/HTj2SeO/XJyXT0R/ralPb2r3tTTjR3YZem40VvCdIkrYlUX9OWhZWZeZhedYMLEzPgcloVNtAWXdkH5caZ9H83Ei25T22oYDkfEnwPtjRgn3tTSqeNX1d6LXbWH10giSxO90Sj0XpOViZNQPLs/JQnpqpHpPjD+93GYpzXakq2mNTPZo+0qcisdzf4T4eahhwHwsxmhMjxzjZlkQszcrFysw8rMzKQ15SinrM7ncsFMpEYGLS6OTxgEpbzcfgajwCQ/4i311yG83HMT1xF0D68Yl5K/HJ+avO+5x5T/1a/d2YX4xrC0uxPHMGilPSfY/f+PJjONnTMeHP/NaKDbh19txxH6/t78HGzQ+r62uzC/CnS2/0PSajbi57/i/qr5cczr246V2YmeRuLBH3730VT5w7qa6nx8XjrjlLVIPKkoxc3wjA5+rP4FO7XprwchNNpKFFdA4NqIaWmr4edXLQa7Oqk3MtR+1HK7PBpE7OZfRYYWKKOgHIS0r2PS5T5nTZrEjwjNTV4oRuOPXK3ZBNUycn217B/N79X9llZUyC0W0fTvAMZhPkjWcn4xG0Hk9VcflGp1qxzz+W/jGmyZMGdE3WEb8tl+ynaOr8E9OD2pf4vVSOx2jquv1mQ1DfK3PHpj3Z90j1De/26v3li1GUlIJvHt6O+oHeSC8eRdC1BaWq+mymJ3lBOk/Z8UKhpo6LPdcb+/sivDQ0GfUDwwNztEgapfDSupVSkmkk4c37vk0DffjNqQN4ru4sE0SDIBXu5PhMLs/Vn1X3LUjPwt1zV2JVdr66rfpKXJKQaNY0YVSS0ryOd7XhFyf2YXdbo2afEWtU4pmnorZcHq85oe7fMGMWPjp3GYpT3DMFyTmx1omj8huRipReW5vO4Zcn9qOagzWmzJu0Lcm2cvnT2aPq2PltsyvwwbIlSI9PUM+Rtu0MS4Jm+0iX53O9yaBSGfbJc6fwh9MHVdIvTY18n/L97WptUBch6+EdZYvxzuJ5qnKlVHn2rp9aJRrK8VO3dcg38LnHOoT/O3MEj9VUMoE7CPLdtQz249XBGrzaVKPum5mYio/MXYaNBSXqtqrS63KpvkhoOnhmeLBFfX+P2ta+3FjNI6EgSKxqB3pQW9eDf9edUffJYJp75q7Eksxc9d16+ybZfhE6/GYnK1o77o49A+exZyLy0a5D/whMGj34OKYljrijaUwSPa/2HExFiiSJ3VhUjkeqh5PGL50xMyBhdKSCxGR8bO6KMC0hxQpJBJVpRuB38P9o9XHsam1kZQyNyejrVdl5ahs0Pz1H3SffvdPuQqpZ25GdnAoiONJIpfl78nRas9+0S6OGDwrO+aZ0myj/d+B2KzgyGEFrwVQsJXdDvbbbLTayB4uVLKKTdEKnmuNUw7pEWDpOLs+bpRrgt7fUY3trPRoHmbwV7aRje1FGDtblFOCaglIszHCfbwmzwRCSSjrBqHzrhyf0PP/ByF6bCkpUx5IMJl6ckav+bV4/Ob4HP62c+ixZ/3fJDViXUzih5171wt9Q50nOLkpMwcvXvHtUx/F1L/19zHaFkuR0PLvxtlFJB/7vKY+szs5Xg7BXZOejMDEZ2fGJagC1DAA71tWKp86dwjN1p6EX/oNv/BNaSP+GOLU4eUjShX9Fyj1tjfj8vi0BhR9IO8e62vGfu17EnWWL8ZG5y9V9Uu0zzmjUZGpz73TzXv+orsQPj+1m8m+IbGk+hzda6vDlZZfgyvxid/KLzYYMi1GT4zCpeufdv0psHziyA/+qPaXBktNY7Rl/r65UCWLfX3UVKtKyVLVB2T6mxcVr8hmDDoev3UQKYNy391VVkZK0J8l/P6vci5caqlQ8pSqwfPeyPnmLEwVL9pPehNHq3k7cu/tlNA32a/LeFEiSDv/nwOt4vbkWX1yyXiUCSz+jRS4aJOl7KwB795RvtNTiS/tfV4M/SHuy3fvYjudx99wVeF/ZIt/6JMdCWld3JjcmjU6W0z2qi9UXNHRiM1xrPwhYUgBrL3DyRUxL0ZpQTFFhS1MNHjqxf9zHZTTrP8+dVOXT75m7AjkJSUF/5uPVlXi8pjLgPpm24XzeWTI/IGn0tuL5532+HMTvbG1Q09+kmePxrtIFQS41xTo5yPcmjMqJwEMn9uFvVcdDknhCUJ3Vz9SdUZdrC0pw/+KLYDGZ1fQrUulVkslJH9h0rEeMit6w6rT+TLXiK4U+cYT0gZut6BXvmYpNBsQ5PYmkb51VoS6itq8bZ3q71DSzUrFXOii5jk7/aTQlWVIG30k1UUmeHKsSh8Vo1HyAXqT9dO0mTAeSEPru0gX41uHtox57T+mCC1apyrDE48+X3jTmYzMSkjAjYTY25M3GLbMq8PGdmy/YBkd0Pv4JZNw7xDY5RvAOkDzT04H/2vMyBziGwR/PHFZTtt5Rvlitg5IsIdPxBkvexxu95+vO4PvHdgX9noQL9mF9af9r+OHqOKzJKVRJZFq0e7sTuoeTt398fDcTRsOgbWgQn9j5Iv506Q2YkZCs+jGkem+8KbjENEn6lQRxb2w/s+cVVeWUQut4tztR//cXXweT0aSSRiWWwSamSTVM77F459CgOjZntdjQe6GhCmaDEV9cerG6LUn6mRok6cvvwjvo+khHC+7fu4WDsMNAqqAnmc24dfY837GQVkn6FIhJo1Nh6wcswSdUhYrhhm8DyZ7R45bhaV+VRTfDUHyR76br0Q8h4hxWuP74jqm9tuRiGNbeNXw7qzTgYcM7f+O77jryT0AuoSAHcpJQTKTjE5k97U3jPv6NQ2/6rt81Z6kmnymJqOf7TH/SkSVl4qVTY0F6No51talqCVfmzw54fKTTPZ24Y9vT6ro0ijNplIKtHuY/Sv7LB17HS43VEV2mWPJ8Q5WqoPKTNVerxFE5EZMOTS2n6yEiIiIiihVSUSPTkqCOq9X0bH6PzUxOUxeKHdJ5lmw2T5vzq+fq3VPTjdQ+NHje13VaB9U0oaEiA5fbrQNjPiYJIBdyy6y5+MHRXQEJnZIUdMvsuZNaDknYOtLZoiqMVqRloshvlp7L8mbh0wtW4ztHdkzqPYmIxjLkHN62ff3gm0wYDaPfnjqIy/JmoiQlQyUeOpxOmIKoNipJad4pkTuGBvCDY7s1XFo6HzkO/+bh7Xj4spvV4K4hqWboGeQ1VVLkwpu0dKC9GY9VBxZwodCR6qLfPrwDP1h9lbot8Qw2aXTI73xNCuswYTR8Tvd24g+nD+M/KpapGEgScJI5uKRReQ+vHxzbxYTRMPp3/RmVW3DxjJlqEJQct1iCWD8lidsbT9kPf/3QG0wYDaOfVe7DxTlFyE9KUbGUY5kLDbakyWPS6FQ4rIDVNTohUy9y58GQVjDmQ4aUGYBcPKb9Ji0xE4b8xeM+HPBY9fbQ/HulwqgkEk8jn5i3Ep+cv+q8z5n31K/V3435xbi2sBTLM2egOCXd9/iNLz+Gkz0dE/7Mb63YoKYfnsj0UjLN0p8uvdH3mCRxXfb8XwKSuWR38OKmdwVMXX7/3lfxxLmT6rpM13RH6SKVgCjJh3Ii1mEdVAfafzpzGNta6ia87BR63qm5JGn09uL5+MrBber3Ip1czYP9ONjRjKsLSiK9mBTl3NV13P5RU8mE0Qg43NmKn5/Yrzq4hHRuT5dOTSIiIiIivZGOaJleT5LSpGNZGtntTqdKPJj2bYJ0XiYY1PRt3ulsp9s0bp/a9dKEn/vjY7txqLMVhzpbUJGaGdCmqDWZ7n5nW8OUXy9V4m6aOQeP+c3MI7cnWjFF2jZ/c/IAHq0+rqbV9FaZ/X9LLsZ7Shf6nidtajJFLddzIgqGHDN4q4zKtPQnetojvUgxRY7Xnjx3Ep9esEbdlgEHSUEkjUrCqHe/ILM+SeIbhY/0c73SWIO3FJWpaq/BJjL5J6XJcQH3+eG1o7Ue1b1dqt/c6go+kck7oEgS1B6tOqbhktJEyKyZd5YvVtOay7qVGERSt3+CfstAn1rvKbxkmyhJo951K5htrUrQ92xht7XU4lx/j2bLSRObHfSp2pP46NwVnqRuOxI5Q6XmmDQaTGXJoV7AnACMMdUPxQAZUekYAuzRPTpEGhkjnawn0zTcWFQeMG35pTNmBiSMjrQmu0CdfI2aqilfpmqahc/ueQXP1J1GrJA4jkzafbGhSpXEDxVJTB6ZnPzH04fUiMqx/L26UiWN3jhzjmrYvm32PHX/EzUnUJzCCigUWu7RYu6R8zaHAw+dOBDpRYpZj1Ufx7uK53PkGBERERGRRqTDK85g8g3IkvMfIamj3iIZ7Gie3gzei8Hg+xsrfnZiH/SuaaAPeYnuAhQyRb1/0uh7/ZI9/Z83kkyv+JYXH0WnLbAtWirdyJT3txXPV0nCQqqtZsUnom1o7KqoREQT4V9VdHNDVUSXJVa9UH8Wn5q/Wu3Xg63y6v96eV8Kv+cbzvr6LSUp2IKpJzLJ60WfzYptzbWaLSNNbirsD1csU9dtTpmifmr5ItL/4U3QlwI6TYPTq1BVNOiyWbGjpQGX5M1UCYJyniyD8KaaZOg9t36xsUa9F4XXnrYmtA32IzshSa2b2u07eSwUCfK9S9Kod9+XGOkFikLMdgyGTMtg7XVfN8UBJpk62QBoMHLb+aO1U36t63dvDdnux/XYx6b23l11U/o3uV74qrqM68i/4DzyL4SHC5CDcIm7JA17Dsinuy1NNXjoxP7zTjH+z3Mnsb+jGffMXYGchKSgP/Px6ko1asef/7RMY3lnyfyApFFpCD2fpsE+laAoyy1TV0nC6EfnLsec1EyVfPS+skUxlTSqFWl8XpqRO+r+iU5Dfz7/qj2F/160DqlxFnx12aVqhJ6cLMmIoPsWTX2bSDTREznvVv3VphqOtI4gl2cKibvmLFXXZVRmAgfoEBERERFpxptQqDrCYie3kChi3mytx8qsPMxOTlMDppdm5uJgRwtWZeVhfnq2ek5NXzf2tjfhbbMqxnwP6SAbmTDqJefNPbYhlSjq1eupREpENFUOvz6wyi5WGY1UIpMMKJDB9f7xmArv6yWB5myve+Y3Cq8T3cPrUTDxlAFg0ncmzvR2+hJIKbxO+G0Xg5mumttafZBq2pI06o2naYrnyQ7n8G+hsrtNq8WjSZBE3ZM9nSppVNauYArT+K/blX7bcAqfxsE+dFsHkWZJCFi/SDvsgdeKJBHKhWiaaRsaPG/C3zcOvem7Lgk8WpBE1IkmGUoDZ0qcRTWoylTzx7ra1HTzV+bPDnh8pH/UnBh1n0xv//N116jrKdOkdLUrhMnBHdbJV8mdEZ+Ev15286j75z316wklB59vhJzE59m6M3hH8Tzc7Gkg395aj9oIlXrnYUds8T/w3xXEVHOkjZ2tDb59TjANLkRERERERDT9PLhm45j3S3vflqZziBSZUafdOrp656GOFvzm1MFxXycdlQ9XHVODpcV7ShbiYMeWgCnl/3b2KCrSsqa0XEsycgMSRve3N11wgD4R0YV42+QkQa26j0mGkSIJnpI0qlXiS01vNyvfRUindQhd1kGkB5n4IrH0vrqqt1uz5aPJqfLbLgaXNDr82qp+xjNSqvyS6dX6aQw+Cdj/PSm8qno7cVFuoS8mRoMpqHhaHQ40DvRpuow0cVV93Vgq+041W44rpmZWCQcmjRLRtDjolqTR24vn4ysHt6lp1i1GE5oH+1Wp/qsLSs77HkYYUJiUglv8pmff0RpbSWEXSg4OhckkB3s9Un1MJY16PVo1XF2WKJQcflMMyMEnRZZ/Q3Swo+iJiIiIiIhoenlLoXvq1pH2tjVhCyKXNLo2p2DM+80TmHlMBlf/5/xVaiaN64rKVJLpNYWl6rFBhx2P15zA/YsvmvQyJZvj8L/LLwu47xfnmVWKiGiivGlpUriDieiR0zI0XIhDEiUwhUQJeZ1rjPej8GsdHFBJo8MRmTz/17ZwKnP9rJtT5P/aVsYzYlqHhgeGBbd++r8n46mLeAYxTsL72rahfg64iCD/fZ1EgSmj2mLSKFGMkwRMufh7saEKH9+5OaSj8uXiT6aS/+bh7WM+/+/VlSpp9MaZc/DAkR24bbY7qfCJmhMoTkk772e9fu17kZuQFDBd0zO1p/GDozsxHbh0tvOrG+gds6qoVmRqruNdbWpqrrahAfVbjBTv9B4UG2R0klctk0YjrttmHZ5ugOsiERERERERaWhtdgHeWzZc5dPfVw5sQ4d1UPPPlKnl/113RrXDSuLoL9ddowbFi2fqTqNrnKnnzyc9Lh4PXXStb4p78fPKvXi1qUbTZSei2ORtkWPCaGRJn5bXVFtJ/V835GA8I2nQ8/0H0+Lt/1qryx70MtHU2PwKkWgWT25vp/W21v3a4VcP+f1GKLxsGseTx0KR5X/s4tJV5kx0YNIoEWkizmjE0ozcUfdrUd3yX7Wn1PRNqXEWfHXZpShOSVcJfY9WH8d9i9ZO6r3kdc5pVrZaDlTjPY3IobI4IwdFianqeqJpeNdwcW4RylIyMOCwYWtzLcLhW4e3Y3V2Piq722G7QIXBBJMJG2bMVtclsdgrLyEZ1xa4qzUc6mxRVU8ne7LHNLUY4xfwfjsbWvSgz25TSaNcGYmIiIiIiPRN69O2UA5YFkVJKeNWM33g8A50jPO6O15/Gjvbpj570V/PHvEN3p+VPDwQ/q9nj076vaTt67frr0NFWqbvvt+ePIAHj++BFngqTkRaVFyj4AVTwXCcd9T4/WgyuD5FF62nSeavA9FVSIgBjZjAcAYfCNa2oWjGpFEiHQvH/mdLUw0eGjFlUYd18iPbZ8Qn4a+X3TyhRl6ZjunxmsqA+5rOU3JfEoeerTujpi2/eVaFum97az1q+3suuFx373gBSWYzZiWl4c7yxZibloW3F89DclwcPrXrJUyHmMnoiVAnjb63dNGoirPiC0vWq7/yXW/c/DDCQWIrl4nItiTix2uvHnX/iqw8rFibp67fv/dVPHHu5KSWgaP5Yo//usvKlvrgjQOjQUREREREpHM8cZuQQ52tONjRjKWZM3z3ye3Dna2Tep+ylHT8Zv11KEpyDwAXPzy2C7/ktPRERERERERENEFMGiXSszAkLrUNDWpSDXQypOrjZD/zkepjKmnU69Gq4xN6nVSZFDvQoBIRX9r0LnX7moJSNQWU9smB2sfM7nK6E0dNoU0cJTf5TUSyzLxh3YfU5XycP74IsCQDC26AYdYaIKsESM5xP9hZA9fx54D9jwIuh7afKVILYPzgE777XS4nXP93G9BVF/ieb/8lDEXLh5+34zfqohjNwOo7YShYDOQvhiHe3cnhajoG1yMfnNAyExEREREREZE+TLeqWTK4eLIDjLUiVUX9k0b/Mskqo0sycvCri96CrPhEddvhcuIrB7apGZm0xDl4iIiIiIiIiKIbk0aJdGw6Nc7VDfSGdOqogx0tON7Vhvnp2WgbGsCLDVXnfb5U5hyZ+Oc/jYfRYECKOQ7tVof+y9dLtVWHTf0e/KeOv5CfVu5Vl4n4/L4t6hKsybyPTOc10d+MuyrsSyH/3UlyrnzX00JWCYwbPjP6/tx5MOTOg6twOVzPfC7ki2EwGIFFN8P1xi+G78wsDkgYHcWcAONFHw75shFN1CfmrcQn568673O825qN+cW4trAUyzNnoDgl3ff4jS8/hpM9401iONq3VmwYs8Kzl3+F57XZBfjTpTcGVOC+7Pm/qL9eMgnOi5vehZl+lWb8Ky2vyc5XAyZWZuepaQzTLfHotA5hd1uDqkZT2d0OPYmFmKTHxeOuOUtUdewlGblIMsep+5+rPxOSaujBYkz0FZNYiAe3WxfGmJwfY6K/mBBR9HJ5ZoswaTg9Z7R6pu4M7pm3EqlmC3rsVvy77syEX3txbhF+uvZqJJst6vaQw47/2vMKNl+gnXQq8QxVGyfRRPFYjsdyREREREQUWkwaJdIxm9MZ6UXA4owcFCW6GzX8ExalkbIsJQMDDhu2NteGZVm+dXg7Vmfnq8YSm+v8383Wa9+Df9aewqGOFjQP9qMgMRkfnLPU93h9fy/arYPTKmYDDruqHhBvNCPOaAzZ58QiiVukK4yOxVX1Bly7/jj+4w47cPoVuE5vAay9MMzdBMOCG9RjhvINcM1cCdTu1fQzxySf+eavfJVNDYveeoEXOOFqPAw0HALsQzCs+cDkPo8ogqTz4OqCkoguQ7I5DjcWleMRv0oyl86YGdAJMdJHK5bjsrxZAffNSEjC9UXluCq/GHduewb7O5oxHU3XmMixycfmrkA0Ykz0ZbrGg9ut0GJMAjEmRETBkwRG76CbcPrp2k3I9VTdTIlzJ1N63VY8D5fNmOm7fftr/0SkSfvTphcfmfTrsuMT8dC6a2Hxm4moYaAPN84sV5eRfnJ8L05NIlkuYBkd+mofI7oQHssRERERERFNHpNGiXTM5Zma3CyV/CLkvaWLxhxd+4Ul60eNrg01mV5eLhORYUnA+8sWj9s4+/VD2zReOnesQj0G36qSG63qusVoRJzBpIYsG9W4ZZrMtGlSMMHmcqiEUd3WTujvABoOjP1YbzNcf3sf0D5cTcJVvR3IngPDjHnuO2YsnHTS6Hk/cwSXfRAwmGBIzoGr9FLgzBb31PMLrnM/bu2DwZI8+oXWfrge/ZD7etFKJo2SrmxpqsFDJ/aP+3j9QC/+ee6karS/Z+4K5CQkBf2Zj1dX4vGayoD7LpTE/s6S+QEdEbcVz7/g59T0dePv1cdxuLMVhYkp+NSCVZiRkIwEkxn/tXAt7tj2NPQoWmMiA2B2tjZgf0cT0szxeFfpAkwXjIm+RGs8BLdbE8eYnB9jQkQUerKNS3CZ1ew+4bQgPXvcpKz8xBR1iQYJRlNAwqgoSUlXl7H85czkpr33kjayQacd0VSJUmabkvbt9TlFKEvNUEl5oqq3C0/VnsKfzhxWlXK1/ExRlJiCl695t+9+qd56zYuP4Fx/T8Dz/3LpTapQgtdPju/xzR41NzUTH65YhkUZOchNSEKiKQ69NiuOd7fh0erjk6pUO53xWI6IiIiIiEh7TBol0rlBhx0pnimHaOKkcW1tTgFKU9JVAqnD6ULjYJ+a2uVPZ46EZGoXiVU4qQRSRL4aLUVIbwsAuYzQdQ7wJo3aB0K7DLZBoG4fMOdKGBa/DS5JGi2/AobETLjsQ8CpV4CFw9M0EU0HbUOD2NPeNO7j3zj0pu/6XX4VrIMhnRvn+0x/0jkk1XMWZ+SqztFjXW2q4syV+bMDHh/pN6cOYldbQ0BHWId1ED9fd426LlNx61W0xuR0T6ev8+eWWRXTJkFRMCb6Eq3x4HZrchiT82NMiIhCT7ZE3TYrUuMsnKZ+mpKkxh67dcIJlNNFeWomvrjk4lH3L8zIUReZIvzjOzeHfDkkoVqSCH9wbJfvvrKU9ICE0ZHmp2fj5lkVAfdlxidgfW6RuhQlpeLXJyc2+Hs647EcERERERGR9pg0SqRzkhjYa7dqmjgqI5W9o5Uv5PP7tqhLsCbzPjvbGnwjsi/kU7teAiCXQOrfFzgQOKQkRhIrIi0ZFt6gLv5kKnrXM58b+wWWFGDmavfzXE6gekfIP9N15CkY5lwJzF4LpOTBsNgzNf3pLcBg16Q/n4jOr6rPvV5JR8TtxfPxlYPbVMUUi9GE5sF+HOxoHnNKtrEqdXvfSww4bCFe8ug11ZhQ6DAm+sLtlv4wJvrDmBBRtJC5XLptQ6odM8448ZmTJtoOOJZQzoD0/m3PTOl1dQO9U/o3na/9dKrvOVGStNZjk+HprqisRCkzDb1QfxYvNlapf+cNReW4xTO7luxj1+UUYEdrg6afORb5zAeP7/YlCV6oEmWndQiPVB3D7rZGdUyQYYnHneVLsDIrTz3+/rJFMZE0qnc8liMiIiIioumISaNE04AkI8pIfZlKJ9xTPNGFR+D32m1qanqiiDLFw3D9N2FIzHDf3vc3oKt2+PGCZaNf03wUCLbxsXoHXN0NMKQVABffA8x0T9HlOvIkDCWXIBZNZqqyjfnFuLawFMszZ6DYb0q5G19+DCd7Oib8md9asUE1Ro+ntr/H15G2NrsAf7p0uAJsn92Gy57/i/rrJXuaFze9K2CKv/v3voonzp1U16UKxzUFpViZnYe8hGSkW+JVR4ZUc/7lif0hqeYcLvI9jvwuX2yoCmnVEfm9jPzN/PH0IXzz8PYxn//36krVEXHjzDl44MgO3DbbXV34iZoTKE5Jm/DnXltQ6ru+tdlve6EzsRST6YIx0ZdYige3W+NjTM6PMSEKbMewOR1wuqQypPwngw6nZ5IYBTIYDDB6/kqlT7PBqK6Hm/yapFqlEQZYjEbEGU2TSiCl8JFEStkeSNvzdE0WnUglysaBPrz11cfVzAJerzXXYm5alpr23VvRcbJJoxeqfjlyhipp15+RkIQr84vVcUicwYi3eaqIjleJcmvzOXXxV9XbRBxb9AABAABJREFUhaeufLu6nhwjM5TxWG76Yjvp9G4nHYnxZDwZT/1iPBlPxlOfGMvoiWW0YtIo0TQhSYmdtiHV4OttcOVUT5EhI8G9DapMFqVQclW9AdeuPwbeOVb1zrgkGG76HgwzV7pfd/JFuLb9LOApxtseGvUy5+9vAXoapvaZw6+A68g/YVj/URjmX+u+p6MGqN0LxGjS6GTIQXukq90lm+NwY1E5Hqk+7rvv0hkzAw7+R/poxXJcljcr4D7p+Li+qBxX5Rfjzm3PYH9HM2KZdIouHWMasYl2KJ3Pv2pP4b8XrVPTPn512aXq5FE6/x+tPo77Fq2d0HtcPmMW7p67wjf12YPHdiPa6T0msYgx0Re9x4PbrWGMSeQwJjQdSUKo1elwJ4e5nFE37TSNT1oNpR1Rtl1S7c4c5sRNSUIcdDrUxX+ZDOr/KVK8yeKxpGmwD02Do++v6ev2JY32O+whXYYBu13NriWdwFKJUhIeNxWWICs+EUMOO55vOIu3e5IMxyNrTm5CEt5VssB3344xKlXS+Hgsp29sJ40ujGd0YTyjC+MZXRjP6MFYUiQwaZRompEkRbvDCXgastjYGj6x2KhKGppKx1x/B9BwgSmm4lNheOuPYMhf5P6Y48/BtfnrwFQTmifymSMdfRqudf8Bg9F9WCFJpGGj8w7PC01VVj/Qi3+eO6kOlu+ZuwI5CUlBf+bj1ZV4vKYy4L4hv066sbyzZH7ACcCFpkfzdq78vfo4Dne2ojAxBZ9asAozEpKRYDLjvxauxR3bnsZ0NFbMOqxDk36fGfFJ+OtlN4+6f6zpBMeKWdNg/7jvLSP8nq07g3cUz8PNnqokMqWZjA6ciGsKSvD9VVfBYjKhz27Fx7Y/r36LehULMZluGBN9iYV4cLsViDGZPMZkPPo+lqbgSSKSJEIxUTQ2SdQlUdjmcKrfQbzRhCSzGSZD5Kp+qsq23PaQDipRppotuCinUF2XxL7Xp1DRcbKfKW0okjR6yYwiFCQm452etpfNDVWqEs/5PHLZzVjumZLeu8yvNtXgi/u2IhbwWC46sJ00ujCe0YXxjC6MZ3RhPKMHY0l6xKRRommOja1E00QoOukSs2C45ccw5Mxxf8TBx+F69btjPtX544sQMn0tQNWbQNllcMl098eeQdi4zn9gG2kXmqrsG4fe9F2/a85STT5TTiomWiHBO/2ZTJ+1ID0bx7rakB2fiCvzZwc8PtJvTh3ErraGgM5nqYDw83XX+KZ10xtXCKaX08pkYub1SPUx1RHh9WjV8Anc+cjUd99YfrmqMtRlHcJHtj+n+xF+0R6TqYrk8R9jEi4Ti3G0x0NX260JrnaMyTgieNrKmIyNLQnRXV1Uklf8KzwKq8OBfe2N2N3WiLN9Xeiz29Fns2IgxBX2KPRk2mupCJJijkO6JQHLMmdgdXY+SvymtJOOIavVgbQ4i5rBiChWSQL1g2s2IjM+Qd3+/elDqpPTa5VfcqbXwc4WVbE5GJKYKgmEUqXnvxasxTpP0qpUotyQ526HmShJGrU7nWrdnw6CPebgsRwm/fvQI7aTRhfGM7owntGF8YwujGf0YCxJj5g0SkRENB2TGxMzYXjHL2HIdB+ouWp2wVX5AlCwbPg5/e1A1zmEg2vHb4CWSrh6GoGBjgu/YM6V7r9ZZcP3JaQO399+FmivuvD7sHMzKFV9XeqvnADI9GhfObhNVcmQqQubB/txsKN5zKkQpFLCeO8lBiR5WGfCnWBXN9A7ZqUKrRzsaMHxrjbMT89G29CAqmZyIe8pXYgvLblYdSq1DvbjrjefRWV3OyIl3H0YeoxJMHTaBzQpjEl43286xkNv2y2ZZjecoi0m4f7+QiHaYhIN+xIaO2G0x26F1S+56Y3mOvzpzGEc7WqFnYGPCS83Vqu/WZYEXJ43C/8xZ6maBlui322zqiqLUs2OKFxcOqlEKcnVv1h3jS9hUypDfu/IzoDnjFWJ8qoX/qaOA6bymf7fgVT6+dSC1bhplnsA+NneLuxobbhg0uj/HHhdJXwXJKbg3SULsDI7H9cUlqrb79j6JKbDvkkPou1YTu/f93QTS+2ksYDxjC6MZ3RhPKML4xk9GMvYxKRRIiKicJGDIlOcNu+VVepLGBWG2WvUxZ/r6DNwvfh1hIUkjLYElrc/H+P13xp1nyF9Jgye+yUJVSWino+0fzr1faA52anKtPDJ+avUxd8fTx/CNw9vH/P5f6+uVCcAN86cgweO7MBts90VEZ6oOYHilLQJf+61BaW+61unMK1bqEkFDi0szshBUWKqup5oGj6Uvji3CGUpGerkJ1z//m8d3q6qB0lngkw7eT53li3GF5as901T+oNju1QVIv8KKuernGK9wHQVU2HT6D2na0wSTCZsmOHejss66JWXkOxbnw51tow7HZ39Au8/WWqT6nJpUqkmFmOivj+Nu8K1inGsbreCrQQVyveM3ZiEYl/iRJwx+GmWYzUmDo33JaQPUjXUmzAqv4svH3gdr+nw+JzCo906iCfPncTz9Wfx+cUXYWNBiTpi6bVbkWFMmDZVCmn6C/VAzolUopSky9+sv05V4hUy9eP9+7ZM+Th+KtUvH6upxMfnrVQVJdVtv2kfz8c/ifCFhrPYcd371VSPSzJzUZKcHtApq8d4aXm+OZZYPZYbz4U+N1LYThpdGM/ownhGF8YzujCe0YOxJD1i0igREVG42Ie0SxolwGFFrJBkiKVjlO/XYmquf9Wewn8vWofUOAu+uuxSFKekq4Z8mR7tvkVrJ/Qel8+YhbvnrvBNOfDgsd3QG6moJJ0UwXZPvLd00aiTOuFt5Jep5jZufhjhIKP3xhrBN5aNBcW+6/EmM765YsOEKqeEMmlUq/ecrjHJtiTix2uvHnX/iqw8rFjr7iC6f++reOLcyVHPkXXUf6oPLWMiHY/BisWYhGIdcXkSR80GY0zGI9jt1pBT+2rkWiU9xmpMQpHIK+ueFkmjsRgT2b6wBlX0cTidvqnm5fp/7nwJh7taIr1YpAPyu/jKgW2wO124tqgUskXus1uRGhcf6UWjGBHp6bJlWsXfr78O89Kz1e2/nj2Krx7cNuZzQ1mJUir0bG06h6sKitVxzD9qTpz3+fFGE4bGOAb1/zqlPUdrej7fHEssHsuNJ1TtBXrCdtLownhGF8YzujCe0YXxjB6MJWmJSaNEREThIskL1j4gLnnczLUJVdgUdXvh/PFFmizWhD9T9DRM+HNdr/9EXcYS9LLbrYCtH3o32anKxjMjPmnM6dHG6siQqc4erwms+to0OP531We3qenY3lE8DzfPqlD3SeO2NKhPxDUFJfj+qqvU1IbS6fix7c+PWxkx0qwOB+I5BeOkOULU4WD3vK+J1Y0mLRQJimLQEbpOvGgn25dQva/ZHHxCXKyRLZb/tMxavq9WlS1jcbsViq5rSaJIQlzQg0JiUai2WxRZg067b13745nDTBilAJIqLlXsVmTNwIzEZAw5nUhyOWEKcoAK0UTItilS539ZlgT85dKbUJqSrm6/0VKHp2tPBVRzbB0aQHVfd1iW5yeVe3CkqxUNA72qGvD5PL7hFhzoaMae9kbU9/eq5FeZzjzR7D5vG7Dbcaa3U9Plk07hUCT5ynEbzzdDb6wkY71gO2l0YTyjC+MZXRjP6MJ4Tp5eh88wlqRHPEMjIiIK9xT1rl7AkhJ8ycNYZRsE7OdvVNeLqUxVFiw5+J7sZz5SfUydAHg9WjWx6dHeNqsC31h+uZpWrcs6hI9sfw77O5qhV30Om5oKbWSyz08r96rLRHx+3xZ1CdZk3mdnW8OEK518atdLAOQS6P3bnsFUSEdRj82KDEtoKhDJtJipZsuoKepiISZSKWQqFWwk8arfU0EsFIkE0iiQbB5dFZsxGV+/3Ray6f8GnQ6YHMZRCe+xEI+pbrekUVC2W6GitltxllEVYBmT8UlFS9m2hIrEW2Iy8tCaMRnfkMOhti8UXVwul4qtGLDbVBU9orH2Y49UH/dNTye/mSQOUKEwkem3k8Y41wi1OamZvoRR75TlcvEnFT+1OBaYiKNdbeoyEZIcKu01/m02/h44sl3z46xQDVKUpOHucY7bxsJjuckbdNh9Fcf1iO2k+kh80er9GE990CrHn/HUCcYzuuKpEcYzejCW0ZUEHC2YNEpERBSJiqODnYAxzj1dvVxYae/8R4NOmzvhVi4xeHg41USmiTrY0YLjXW2Yn56NtqEBvNhQdcHXSGWLLy25WCX7tQ724643n0Vldzv0rsduVQlxMsUbXTjJRxJxQrnGSadRl20IaXHxrDg6AdKpL8nPIf0MpwNOmwspE+zIi3WSeBGKipb+JOaS0JvIqjwTS3S3W0M6HaO8s+rsNltYcXQCpDKrxCTU+6tu29CYgxBotAGdJxNQcOuCd4/0SmMN40zjeqHhLD4+b6XaZsp2mihcZMBCnNPEY6hJ+N2pg7gyvxhzUjNUxVQDDGqK+30dTfjb2WOqAqnW+5JQ7j943BY6MpgxVIOC9NYSG2vtpCE8vdWFmIunxmuU3n4esRZPrUn7n54wntElluIZiqr5ehJLsQzFvpMCsdeJiIgoUiQRUi4q/8cASMUqNpgOUwf1LiBE1dvGI4km4QrD4owcFCWmquv+yUBS8aIsJQMDDhu2NteGZVm+dXg7Vmfnq4P4C1XMu7NsMb6wZL2vUohMcZhijguY2u1gZ8uUOyA9kQ8ZqcJhMzoQZzQhzmBkR8WoqZcdKnbhmtJMPlMSRyWRVzoPJS6MSGADh8RDqr2EqprlSPI5MhJUqltKTEZWVIx1sp+Q9UTWkVAmJ/qTjlv5HXjXE263Asl3441JuJqQJBHS4tlmWbjdCiAxUNsspyPkSdUjByG41xEmo4y3L5F1RJI1KDr575MOdXJaehpf+9AgzvV1ozglndsEmtYDOSdaiXIyFSG1+szJduY+cGSHuoz0l7NH1SVaBvt491edtiHVHiPH0Ty/Cb79xhqG8yB5/1BHie2kY9M68SVciTSM59i0/vYdYTqWYzxHC0WbIOMZuXiGYjAd4xk966e3z5LHQtFxLESBmDRKRESkC5Ic6dDf0NAYJA2tI6cBDpX3li7CrbPnjrrfe3Bd29+DjZsfDsuybG+tV5eJ2FhQ7LsebzLjmys2jHrOVS/8TXWQ6GkqtMDPkEZ19wmKJMRJlUs54TN4/sZcMV+Xy51QEsFOY0lkcSeq2lTnkYpJjMZDppeVv9KJH66kxLFGtrur0bkbQ1RHntS1ifGYSMNGpEb9y+/B7nACDqj1Q7ZdsbzdkphILMKVlHi+fUkfbL59iTEG4+G/L5FtVqQSkGQZpLqSt8KSJPVyuxXZfQmFl3+cq/u6IrospH9Vve6kUe/2mwlbFE4ykNNhdMJiMnGAmk72H9IOE+4K1dL+YPOc38gxW6weR08tacF93B1OVkfo20vZTjqaaq8LQWVKOUcI9faX8QxPm7dsC8KRyMR4jiaJUVoLVxsX4xme9VNmDQvHwQ3jOVoo2iZV33GIZzBkLMffz1HoMGmUgGXvhCGnHMieA6QVqIpurt/eOPZzC5bAcMMDYz821A3Xn24ffX98Kgyr7wRK1qvr6G2G6/hzwKF/hL16HBER0URO5MKVNErnOZkOdyIWzzp0RXUeMSY6qxrI43Y9kcYShww2Id3gvkR/uN2iWONfeaF+oC+iy0L6Vz/Q47vOpFGKBO9AD/nlSbVJs9EzIIppgyEn3a4qaUxV64/coDh/sgysIKRvg04720sjIFQD66Xt1Wxm0n60tHmHI5GJRgvFLF3ewbgyKJnCx/u9h+I3wn1ndO07ua0Nv1Ak6FMgJo0SDGs+CFh7gbbTQFwikJB24Rcd/zdcjYcD73Oo+ZUDxSXCcNN3gfSZcB19Gmg/C4Mknq79DyBjNlxbf6DdP4SIiEijhupBhx0JfqX/QzVV2ef3bVGXYE3mfSYzLdundr0EQC6B3r/tGYTyhI5TJBIRERERTY5/7QU2qtNkkhZYt4MiyRUw6wQR6ZUk00xloD3bSadO2kdDVQFYtrkWp0nNKjMZjGdwbd6hmuFpwG6HOc49+8lkMJ5TJ+umK4QV2VPjLJMeRsN4To3L852HSr/dhiRz3KRfx3hOPQG4324P2X5ZJQJPMnGUsQzuO/fOKEWhw6RRguuRu4CeBnXdcMN3gPxFF35N83Hg1CsXfvOl7wAyiuHa8Wt3ZVF5beXzgLUPhoU3AydeAEYmnxIREUVYv+ekP3GKiaM0NdL43DfWIBQiIiIiIpqwcE9ZS9OPgwP1iIhokqTNTgbbs7009KQKcI/dGtLPkPdPNsexaloUtHnLetltG1KJhmYDK8iGmiQYhnKwiyRJqXiaLZwNIMTkrLnHZg1pERNJeHPaXUgxW0L2GTTcDiLrjivE67/L5Jpy0SGa3GCL3hAmdNMwHjmQL2F00szxgOn8OzhDxdWAfRCQKqP+Dj4+/DgREZEOyWjRXruVHa5h4B79Z2PCKBERERERERERkc7bSyWpkbQn7dAyA1aoE0b9k1+kTZbt36EhiWh9YWrzlgh226wqQVXa2ilEydzyHYeh6p07+c39WYxm6Crdd1mHwjLrndUpicBWlQTHeGpPtnmy7esKccKof9Eh2bZzxsTQbf/cx5vsLw4XpkDTlBjWfwy4/DPuG32tcJ16Gdj3V8A+NPykxAwgZQbQfBRwjDjB6W0GBtqBGfPCu+BERESTPJmzOodghAEWoxFmo1GN7pTbNHUuz4mcnFTJiTIbJomIiIiIiIiIiKZLe6m7z0/aS+OMJtVSyop4kydNoi64YFffqVNVjAw3qYInF2nvjvO2f8MAhnNq8XT64hmZ5DCVoOqAmqreYjSpv+o/xnPSpP9CYmpzOdT6GfbPh8uddAybqiAr21vZzjKeU9/WSkwllpFI9pPP7LXL59oQp+JpUnFkPKceT+lXjFT/oiQdy0VCJ7HkvjP4facjgsdCsY5JozQ5Mnrm3E64anYBfS1AQjoMJRfDsOydQNEKuJ6+bzhxNDnH/bevdez3kvvTCsO37ERERFMkB6nSeKb2g0REREREREREREQxzp1Aykpb0dL+7U2Coeip1EbRQRIO7Q5ua6OFzeWEjfGMqqq13HfSdMakUZqcpqNwPf/lgLtcJ14A1t4Fw9LbgEVvBQ486n7AnOD+O17ZfZleQaa4JyIiIiIiIiIiIiIiIiIiIiIiIqKQM4b+Iygm7P2LGodmmL1u+D77oPuvKW7s15gtgdPZExEREREREREREREREREREREREVHIsNIoaUOSPwe6gMSM4fu809J7p6kfSe4fb+p6IpoWLsktwocrlqEsJQMd1kE8XXsKvz11SE1l4u/S3Jn46NxlmJ2chqaBfvzfmcN4uu50xJabiIiIiIiIiIiIiIiIiIiIiCgWsdIoaSMuyZ0w2t8+fN9AJ9DbDGSVASZL4PNTZgCJWUBzZdgXlYi0sTg9Bw+svAJVvV24b88reLjqGN5Tuggfn7ci4HlLM3Lx7ZUbcKijFffufhkvNlThC4vX48q82RFbdiIiIiIiIiIiIiIiIiIiIiKiWMRKozQ58anAUM+ouw3r/kP+H67qNwPud516CYbl7wYW3ggc+sfwA0tu9T1ORNPThyqW4kR3B75ycJu6vaOtAQYAd89dgb+cPYp266C6/645S3C0sxUPHN2hbu9tb0JRUio+UrEMrzTVRPTfQEREREREREREREREREREREQUS5g0SsCcq4DUPPd1+WswACvePfz4vr/5rhqu+wYw0AFXy0mgrwVIyICh5CIgdz7QeAg48q/A9z7wGFB6GQxr74JLqou2n4WhYAkwZyMgCaMNh8L1ryQijVWkZo2aYn57az0+OX8V1uUU4tn6M4gzGLEqKx8/rdwb8LzNDVW4prAE+QnJaBzsC/OSExERERERERERBUo2xeGdJfNxdX4xChJTYHM5Ud/fo9q/njx3Eg6Xy/fcBKMJd81Zik0FJciOT0Tb0ABeaKjC708dxKDTEdF/BxERERERERHRhTBplGCYdy1QsDTwvlXv9113+SWNus6+BsPsi2BYeAMQnwI4bEDnObi2P+ROGHWNaBCz9cP1r8/CsPr9MJRdDiy4HuhtgWvX74GDj4X+H0cRc0luET5csQxlKRnosA7i6dpT+O2pQ3BiuHFVWIxGfKBsCd5SVIqc+CS0Dw3gxcbqUUmGpD/xJhNsIxrBrU6n+luSkq7+zkxKhdloRHVfd8Dzqvq6fM9j0igREREREREREUWSEQb8dO3VmJuWhX/XncHfayphMZpwRd4sfHbhWizJyPXNtiPP/f7qq7AyKw/P1p3B/o5mzEnNxHtLF2JRejY+uevFES2gRERERERERET6wqRRguuZz038yQf+DteBv0/uAwa74Hr9J4BcKCYsTs/BAyuvUNUkf1G5D2WpGfhIxXIkmMz4iV8yqExlLs8rTExVCaX1/b3IT0zG7OS0iC4/Tcy5vh4sTM8JuG9xhvt2WpxF/U31/O21WQOe1+O57X0eERERERERERFRpKzKzsP89Gz89ezRgPbLx6or8fuLr1cVRR84sgP9DjuuLypTCaN/rz6OHxzb7Xtu40CvmoHnLYVlagYeIiIiIiIiIiK9YtIoEWnuQxVLcaK7wzf6fkdbg0oQvXvuCvzl7FG0WwfV/TcWlWNReg7e9do/0ea5Dx2RXHKajMdrKvHFJevxzuL5qqpCaUo6PlaxXE3V5TdbFxERERERERERka6lmN0Dm1uHBgLul1mTZGYkZ0o6bJ4Zdq4rKlN//3L2WMBzH685gQ9XLFdJpUwaJSIiIiIiIiI9M0Z6AYgo+lSkZmFnW0PAfdtb69U05etyCn33vXVWBV5urBlOGKVp5Zm603ik6jj+c/4qvHD1O/HTtZvwxLmT6LYNoc3TwO6tKJpsjgt4rbcCafeICqREREREREREREThdqCjGYMOO+4oW4SN+cXIS0jGrKRUfLB8iWrP/N3pQ7C53EmjC9Oz0To4gKbBvoD3GHI6cLK7HQvSsyP0ryAiIiIiIiIimhhWGiUizcWbTLA5HQH3WT0j8UtS0tVfk8GAeWlZ2NZSh/9ZcjGuzJ+tqlO+2VqH7x/d5atGSvolxUR/dHw3fn3qAPITklVDudlgxMfmLsfhzhb1nNr+HtidThSnpKuKs14lye7fQVVvV8SWn4iIiIiIiIiISEhb5H17XsV/L1qH/11+me/+IYcD3zz8Jp6uO61up8VZkGAy40xP55jv0zLUjyWZuUg2xaHPYQvb8hMRERERERERTQaTRolIc+f6erAwPSfgvsUZOb6GVZEeF68qj95Rugj7Oppw/94tSLfE45PzVuHbKzbgIzuej8iy0+T12W043etuKP/InGWo7+/FrrZGdVsqMOxpb8RV+bPxaPVx32uuLihWCaONIyoyEBEREREREdH0UPnWD0/oeTKgdOPmhwPu21RQgqWZuViSkYvFGbm+GUnET47vwU8r9055uf7vkhsCZro5n6te+BvqBnrV9aLEFLx8zbsDHne6XLjupb+jqm/0oFcZEPvsxttgNBjGfU8xMykVV+TNVomESzNy1YBq/9fMe+rXk/43Umj02q2o7uvC3vZG7GhtUMmhNxSV4f7FF6nB0zLrTqLJHDBAfiRJMvUOqmfSKBERERERERHpFZNGiUhzj9dU4otL1uOdxfPxbN0ZlKak42MVy+FwuVQ1UeFtHO932FTCqHd6pw7rIH685mqsysrDnvamSP4z6AJkKq6VWXk40d0Bi9GEy/Nm4i2FZbh390twqqZ0t9+dOoSfr7sG9y1cixcbqrE6Ow/XFJTi/+3fGtHlJyIiIiIiIqLI+OnaTZgOpP3q3aUL8K3D20c99p7SBaMSRsfytlkV+OT8VSFaQtLKnNRMPHTRtXik6jh+fmKf7/7n6s/gVxe9BZ9duAbbmmsx4LCr+y1G45jvI8mi/smjRERERERERER6xKRRItKcjLqXhtb/nL8K9y5YDZvTid+eOojbS+ajbWhAPafXZlUJpAc7WnwJo2JPW5NKLi1LyWDSqM5JXKVSxl3lS9XtI12t+PjOF3CoszXgeQc7W1RisExbf9PMOWgc6FPTer3cVBOhJSciIiIiIiIirUly3VjahwbP+7pO6yAyLAkhWipgZ2sD2q3u9qiR+j0JgOdzy6y5+MHRXRhyDicBSrXJW2bPnfSyDDrsqj0s0cxmeb25vXi+GhT9UmN1wP0yLPqVxmo1i9LCjBy80VKn4jgjIXnM98mNT1Kz8rDKKBERERERERHpGVuniEhz0pj6o+O78etTB5CfkIymwT6YDUaVNHi4s0U9Z9DpQIPfVF3jjcon/TrZ04EPbX9uQs99vaVWXUhHZq+DYcW7gczZgG0QaDwM187fAT2Nw88puxyGssuBGfOApBy4dv4GOPh4JJeaiIiIiIiIdOpTu16a8HN/fGy3GnR6qLMFFamZ+NOlN4ZsuWS6+51tDVN+fbolXg2Cfaym0nef3E6Li5/Q6/e2N+GL+7aqNjFpS/n9xddjXU7hlJeHQiM3IVH9NY1RPdZoMAY8dqyrDSuy8pDnaff0ijeaUJGW5Wv/JCIiIiIiIiLSKyaNElHIyKj6072d6vpH5ixDfX8vdrUNJ6Rta6nFxvxiNZ2T1emuNromO181wErjKxGFSMESGK75H+DES3Dt/iMQnwrD6vfDcP034HrsbsBhVU8zlF4GpOYDNTuB+ddHeqmJprWfrd2ElVl5Yz72P/tfx+bGqnGf867X/onqvu4wLGVsYUz0hzHRF8ZDfxgT/WFMiKbuZ37Tf+tV00Af8hLd1SRlinr/pNH3li4c83ljkcqUpH9ne7tUMu8NReU46tcuKe2U1xaWqJmRjnvuf67+rEoafW/pAvzg2G7fc2+dPRcJJhOerRu76i4R6dP1hWW4vWQBSlLSMGC3q76J+/dtCagwLealZeF366+D1enAlZsfjtjyEhERERERaYFJo0SkuYXp2apT7ER3h5rW6fK8mXhLYRnu3f0SnKoOqdtfzh5V9z+w8go8WnVcTUX28XkrcKCjmVPTE4WQofwKoKcZrq0/8N3nGuiE4YbvALlzVdVRdd9L3/TUDgYMTBolCsr3juxEsjku4L7bS+bjyvzigKpHBztaVCUkf+erzE1Tx5joD2OiL4yH/jAm+sOYEEW3N1vrVfvW7OQ0LM7IxdLMXLU+r8rKw/z0bPWcmr5uVUn0bbMqIr24FKSHq46rdkpJ/MxNSMKO1nokmsy4trAUc1Iz8bezx9AyNKCe+3TtaVxXWIbbiucj2WzB/vYmVKRl4tbZ89TvQZJKiWh6+EDZYtxRtgh/OH0YhztbkWGJx+rsfBjHqDr82YVr0WkdRNKI4z8iIiIiIqLpiEmjRKQ5m9OJK/Jm467yper2ka5WfHznC2raMX9Ng/34+M7N+PSC1fjmig1q5O7WpnN48PjwCH0iCgGjGbC5Ozp8bP1jPHE4yZuIgnO2r2vUfV9Nz1EdkV22Id99PTYrDncF7i8pNBgT/WFM9IXx0B/GRH8YE6JAD67ZOOb9/6g5gS1N5xApn5y/Cu3WEefAAA51tOA3pw6O+zqny4WHq47hvxetU7ffU7IQBzu24D1+VUb/dvaomo6cpj+ZZv6Db/wb/zFnqZoJ6eLcIticDpzp6cQ3D72Jf9Wd9j1XBsV/Zs/LuKt8Ca4uKME1BSVoHRpQv4ffnjoYMGieoruquFQSlkrE8nuZlZSqZtM62tWKX5zYjzOeGbhIv2YnpeFDFctw355X1EABr1eaakY998aicqTHxeNftafVICEiIiIiIqLpjkmjRKS5kz0d+ND25yb8XEkcJaLwcZ3YDEPFRmDBjcDpV9zT06/5ANB2Cmg6GunFI4oJSzJyUJiUgodO7o/0opAHY6I/jIm+MB76w5joD2NCsU6qNI5lb1sTtiBySaNrcwrGvN9sMF7wtY9XV+I/569CgsmM64rKVJLpNYWl6rFBhx2P15zA/Ysv0nyZKTIaB/vwjcNvTui5Aw47fnZin7pQ7FYVz0tMwi2zKvDP2lN4qL0ZcUYT3lu6EL9d/xaVhFzV1x2xZacLu3FmOer7ewMSRseSYo7DPfNW4BuH3sQCT6VpIiIiIiKi6Y5Jo0RERLGm8TBcm78Ow5X/DVzycfd9bafheu7/AS5npJeOKCZcU1CqOpmlwrY/qWDyyqZ3qWnQjnS24lcnD2B/R3PEljOWMCb6w5joC+OhP4yJ/jAmRKG1NrsA7y0brvLp7ysHtqHDOqj5Z3bahvDvujNqynJJHP3lumtgMZrUY8/UnQ6oKkxEsVdVfMhhx9u3PIlBp8P3+J72Rjx5xa24dfY8/ODYrjAvMU3GoowcnO7pwAfLl+C24nlINVtwrKsNDx7fo2ZP8/poxXJUdrVjW0sdk0aJiIiIiChqMGmUiEjHDDBEehFilsEQxd/9jAUwXPFZuI4/B9TsABLSYFjxHhiu/Rpc//os4LBGegnpAi7NnYkPli9GaUoGBhw2lXTws8p9qB/oDXjeTUXluKNssap8UdPXjV+e2K8auCmyjDBgY0ExtjbVBnQs7W9vwrN1Z3Cuvwe58YmqOslP1lyNe3a+gEOdnNI2lBgT/WFM9IXx0B/GRH8YEyJg3lO/Dun7FyWljFvN9IHDO9AxzuvueP1pVRFwqv569ohKGhWzktP87p++M3Vw8nQibaqK++/z/avQ1vZ1q/0+6VtOfCIWpGWjPDUT3z2yUyUB31m+BA+u2Yjbtj6lBiNUpGbipplzcOcbz0R6cekCri8sw+0lC1CSkoYBu10lAN+/bwuGPOuptKd+dO4yzE5OQ9NAP/7vzGE8XXc60otN42A8owvjGT0Yy+jCeEYXxpOmgkmjRDrjn6bGhMHpR+uIxZvc1Sso/OI9lUNEtK2JhovvBuoPADuGO/RczcdhePf/ATJt/fFnI7p8dH4rMvPwnZUbVPLBL0/uR3pcPD5SsUw1aL/v9ad9B/+b8kvw+cXr8YfTh7C7vRFX55fgOyuvwMe2P4/DftUSKPzW5RQg05KAFxrOBtz/61MHA26/3lyLv112Mz5YvhSf2fNymJcytjAm+sOY6AvjoT+Mif4wJkTRSxK8D3Y0Y2nmDN99cvswE7+JYs54VcVHTmVelpoRVLI6hYf0vySazfj89i043dvp2+Y/ecUtuG32PPzq1AHct3At/lFzAtV93ZFeXDqPD5Qtxh1li/CH04fV/jnDEo/V2fmq0r9YmpGLb6/cgH+eO4UfHtuN1Vn5+MLi9eiz2/BKU02kF59GYDyjC+MZPRjL6MJ4RhfGk6aKSaNE0yRpjaaHBJM2iYayA3e6XMhNSFLvwwoQ4ZeXmByVCaNK5my4qt8MvK+vFRjsBtIKIrVUNEGbCkrQONCH/z08HMN26yB+tnYT5qdn44BnqtMPVyzF5oYq1cAt9rY3YU5qBu6awwSFSLumsBRd1iFsb60/7/OkYolUhr0yb3bYli1WMSb6w5joC+OhP4yJ/jAmpCd2lxPR6IlzJ9UlEqSqqH/S6F+mcZVR4YjS3whRJKqKj/SJeSvV3ydqIrO9oonrsQ2hy2rxJYyq++xWVHa3ozQlXQ3ILklJx5cOvK6SgYXF02cjt61OB6xObk8jbXZSGj5UsQz37XkFb/odi/snQNw1ZwmOdrbigaM7fO2kRUmpaiA+EyX0hfGMLoxn9GAsowvjGV0YTwqGMahXE5Hm/GfEzkngFDbTTbbftEPBzG5uMrg3zwkmMwoSU7RYNJpkI7A0DAqTwRB9U9X3NsOQMyfwvpQZapp69DRFaqloguKMRvQ7bAH3yUgw4f2lFiamqGkTX2qsDnjei43VamRZnGcbQ5EZELJhxiwVG4eLQwL0gDHRH8ZEXxgP/WFM9IcxIb2xOsZPZqKpeabuDGr6utExNKj+/rvuDKYr2UpxW0WkXVVxfzcWleOtsyrUVOfNQ/1hXT6avDO9XeM+ZjGZUJyShtQ4i6o8uvnq29VFKjhJm71c/9CcZWFdXhrbjTPLUd/fG5Ak4U/aQVdl5Y9qJ5XB9pIUnJ/gLh5B+sB4RhfGM3owltGF8YwujCcFg5VGiXTGmywoylIyIrosNHnlqZljxnKyJFHRa1F6DuoHeoNeNpq48tQMxHlGjQcTR71yHX0GhvUfA9Z/FKjZCcSnwrDiPcBAJ3Bm6/ATM2arqqRehswSuEovBWyDQO3uyCw84em607iuqAy3zpqL5xvOqunp7567XFVBONjRop5Tkpym/lb3BTZ+V/V2qaTTwqQUTqsVIZfNmKmmPnuhoeqCz00wmnBJbhGOdbWFZdliFWOiP4yJvjAe+sOY6A9jQnojlc+857R69dO1m5DrGXibEmcJeOy24nlqvfK6/bV/Qg/f6aYXH5nSazfkzcI9c1f4bs/xazsSj1x2s+/636sr8VhNJaZLUrF3dhyzMfraTmIdYzr5quLrcwpx/+KL8PtTh/Dv+umbWB5LtrXUqk72itRMnOzpUPelxVkwPy0bD1cdw9O1p7GnLXCAvTx/Y34x7t39MpoG+yK05ORvUUYOTvd04IPlS9QxRKrZoo61Hzy+B0e6WjEzKVVt00a2hVZ52k0lWaKRsdQNxjO6MJ7Rg7GMLoxndGE8KRhMGp0QvwpzUZg8RCH4qRiCm5ZcfmUyqcm8tCxOTT6NSKzmprkb/o2eWAbVMOsYboja3HjhzkfSjlQF8JIEu6hz5Cm4nHYYFtwAzHsLYBsAmo7B9eL/AkM9w88ruxyGle8dvl1xNQwVV6tKpa6H74zIohPU9POf2/sqvrbsUty3aK2670R3B+7d/RKcnj2Gt9O1x2YNeG23bcjXAE6R62RqHOhTcfS3LHMG3lu6EFubzqmBAjnxiXhP6UJVwfqL+/2SuUlzjIn+MCb6wnjoD2OiP4wJ6Y2cFfTbbUjyTKWrRwvSs1XHxVjyE1PUJVpkWRKwPCtv3Mf9H3utuTaky+J0uTDgsGv+vt5pmyl6pJiH2w0MwTR2R1lV8Wfrz4xZqXdxeg6+ueJy/LvuNH516kBElpEmb0vTOdWhLrF76MR+DDocuLN8sRooIAn87dbBUR3oq7Lz4IIL+zo4W5NeyDH2grRsVdBDqvwOOey4s3wJHlyzEbdtfUpVixW9I9pJve2mbCfVF8YzujCe0YOxjC6MZ3RhPCkYTBqdCP82Eb/GEqJRzN6pyYNrSJOEQavTiZyEJKzJLsDOtgZNFo9CS6Z8nuEp3x3saHwpEy5TpEsC2JX5szErKRXn+v2S+ShkZPTN24vn+dZki86rs0zZsWfgOvbM+Z+z989w7f1zuJaIJmhJRg6+vPQSPHXuFF5vqVWVRu+aswTfX3UVPrbjeQw5ORWlXklH6kU5hXik6tiox9qGBmAxGlXV2LS4eNWRe6izBQ8c2YGjrEQWMoyJ/jAm+sJ46A9joj+MCenVoNMBlx1IZjIfeUiimwwk1HJwusyUY3e5MDs5jQPfo4xMyy0MQQ6Mj4Wq4qXJ6fj+6quwu60R3z68IyLLR1Mj2yypGPrpBavxuUXrYDaacKCjCXfveEEljNL0IIntsn5+fvsWnO7tVPcd6mzFk1fcgttmzxu3OjDpE+MZXRjP6MFYRhfGM7ownhQMJo1OhH910dR8oP1sJJeG9Pw7Scn1XA+uIS3eaIbV6c7sf1/pQiaNThPvK10UEMNgGAwGJJhM6HfY1ZRyMtr5A2/8e8yR7KStLyy+SFX+gSdhlA3jpDefWbAWe9oa8ePKPb77jqiD/1txXWEZnqw96RstJpVB/Bu5JVlBdI8YTUbh0Wu34fIX/jrmY7X9Pfj07pfDvkyxjjHRH8ZEXxgP/WFM9IcxIT2TAWVOmwsJJnNIZtGY99Svp/zajZsfRqi8f9sFBkiOo26gd0r/ps/v26Iu43ni3El1iRSpLmpzOtHnsGn+3iaDEXaXA/EmMwoTU9R3SNOfDGYvTk7zxZjGryqeaUnAj9ZsVNV8ZDrzhenZvsf67Dac9Uz5SPrVZRvCVw9um/Dzf3PqoLqQfvTYhtBltfiSJNR9disqu9tRmpKOzZ5k75EDabxVt9hOqi+MZ3RhPKMHYxldGM/ownhSMHjGPxH+DSNZJZFcEtKztALA5NnQGoKrTCiVSLy/uk2FpdhUwN+d3m3KL1GNh8LoiWGwEk1mVbFBrM4uwI/XXI2EaK16qQNS2fX/LV6Pt82e67nNiiykTyUp6TjR0xFwX/NQPzptgyhKck/hWNXXHVAZxEs6faSzsK6fHXlERERERLHA5nKqzgIZTNZrt6pEUjknsLucamAqL9F3kdhKjAcddtX502kbCknCqPC2W4nL82aF5DMo/NbnFsHo6RMxczC1r6r4i2NUGS1JTseMhCTkJiThp2s34dfr3+K7fHbR2ogsL1GsOdM7fnK2xWRSA7nsTieKU9JHrb+i6jyvp/BjPKML4xk9GMvownhGF8aTgsFKoxPhl6RlyF/MaXZobPmLh68HmdgnVSaTzRbVqC8eWHkFPrXrJWxtPhfsUlKIpid6YNUVvtsSO4lhsOQ9pEqgd+qwq/KLVSXBHx7bjRcaznJbpKF12QX4r4VrsSTTUy3YkzDKKqOkR00DfZiflhVwX15CMjLiElDvqeoif8/1dWNjfjFea671Pe/qghI1XZp0IhIRERERUWyxOp3qQqSVeKN7lhxxy6y5+FvVsUgvEmng1tkVAZ2Mse58VcX3dTRh/XN/DvsyEdGwbS21uHFmOSpSM3HSM9A+Lc6C+WnZqgKwDKDZ096Iq/Jn49Hq477XXV1QrJIkGgf7Irj0NBLjGV0Yz+jBWEYXxjO6MJ4UDCaNToRUjZSRtZJgUXopEJ8KDPVEeqlIZwzzrxu+YQy+OmG8yQSr06QqQMg0Yr9Ytwl/O3sMPz+xL2CqYYqcLEsC7pm7Au8uXeAbfS+N5RI7rcj0cbJT77FZId06MgJEpjzqtA5iV2sDdrY1YEdrAxoGetWUR0wkvbBkUxxyExKxKjsfa7MLsDanEP+fvfuAj+Ms8wf+m63qXZZkuffe7fRCnJ4QSCDUA47AHeUI3P2PzhU4ejg6xxHqcRwlQAglCekkIU5cEvfebdlW7237/D/PuzurUbEt7c5s0++bz0ar3dVqrGffeWfmfd7nrc0vjD+vxSoIyNJqRJnodw2H8U+L1+GfFq3DC61nUOr24p1zl6MzMIinm07FX/eDo7vxmRVX4uxAL15ub1YH/0vLqvC+LY+ndfuJiIiIiIgoNzgdDrjUEvURNRH39vq5ePjssXRvFiVhXUUtbqwzVlPS1FL1RESZ7LnmBhzobscXVl+N+w/vhC8cxjvmLkMgEsZvTx9Sr/nx0T347iU34iNLNuCpxlNYV1mj9nX/svP5dG8+jcB45hbGM3cwlrmF8cwtjCclgxkx46z2pzs9QMgXXX581ZuALT9I92ZRJqlZAkxfH72vOaFZlGwmiWsIQSWOSlLiW+csxRtmLcIr7c0qWXBr2zns7mxVswPIfnKRVC6AS6LhJVV1WFNRO2y2vSSMqphZ/XsdTpUUJkuJGRVByjx5uGHqbHUz6LquZr4HI2HLtyEXyCBGkVuqh57/YrcsuSUVRuVvbg1t+AQEst6weCZeGVYbsbxeRM/cFGyZBSbt/K4ZC3DH9HkYCAWxp6sNn9z5vFp60PBk40nkOZx425xl6na6vwcf2/6sem02MJY51GxYNpEy4+/HmCTH6mrYrK6dGX/Dkf0RJU7+elZU/zdjO0mO03TcZsVf8kLH9TQ+3M8QkRUKnC70xFZL+rcVl+N4Xxf2d7ene7MoAfX5Rfjymmvix1AFLpflx1NERFaTq7j/9PIz+MfF6/CxpZfA5XBiV2cz3rfliXgBlt1drfj49ufw3gWr8Opp89A02I8v7H0JzzSfTvfm0wiMZ25hPHMHY5lbGM/cwnhSMpg0Ol4ubzRpVAY31r0N+qmXgKa96d4qygSeQmjX/4uMSA59ViwiF+WK3R64QkG11JPs8CWZ7dLqqeoGrFWv6w8F0BsMqq+ZnOiUjRyxJEKJgyw7PxYtdoE834aEUXPlhhKHVyWKyewQ+Ro5z+eFJkaGml0OB7wOl6VVYkdx59n33pOZO9+a95GGHNt95rtcCJqSLzPRQw1H1O1i/nT2mLplo3yZqCOSGJ/STD9s5z56MojHI8kkLPNP5rOis4UxSbad6GpAmJJTYNrPWDG4bo4xTZx5H5NcGxlSwJgkZfh+P/m+RM7VPA4Hl9pOghz3GpgSRESJkgnVeREnfJEwit1e/OyK2/GvO/+KR88dT/em0QRcXjUVX15zLaryCuKT52WCPBFlH6uP68zX1zJVd9CPz+zedMHXyIpNciPGM50y/69vvZyOp8WTazL985HbsbTjTZHRJk88LSj0kOGxzPl4pnsDchxHBsdJczihS2JKcBBwuKC95hvQH/0k0LA13ZtG6VRYBe3VXwUqZkW/d7gsTRo1J7rIUtmD4ZAqIx0ekRgqyYzRhMahJbYpNVVZPA6nGvxMVdUhSRo2qmCGIhG1/FcwEoEu/+mS8iH/0XmrTcl/WvSrVBWVv6XE0baqCebqR6X19vyOyc78d02i2pQsuWaYXlCCfd3ZUY0zV0myfrk3b1RsJsq8b55WUGzJtk1W5r9fMnXdzDGZXliMY31dSW7Z5DWzsCR+P9l2IseWU/IKmXyVpOmxdmLVfkvaCCVuuoVtxDCNMbFuv5XMBAT5WX3ouI19SeLk72dgJV0iSvYcLhzU1WpIMpHmq+uuw992LsfvTh9SqyUd7+tO9ybSGKbmF2FDVR3umDYPl1UPXV9xxSamW3m9jL1MdjEfP1sRO5mwT6lj3SpaxvsxfulkXu0u0fZo/jm59kPpI2OKydJsbO80fjLBxgrmeEp1QEoPq9rSsPbJFXLSuvqoNcey0YIbjGXmtM9smMyUbZg0OhGuPCAcAiJBwFMA7bXfAI48BX3bT4H27KziRQnKLwOW3QltzVvVZ0GRi2hSddSmgRaj4mUh3KqaqFSalGRBGeQ3JwyS9cyJhpJgKBdJpHNK96CaXGxzwYE8nkNkLNkf6HIgqUeA8lhyOVlKM5L2RRInddHlUsPq/tziMiaNptncojJLlk01/6zElRI3z/T3My8vPFHmn51bVI5nmxuS3rbJak6snWgWtJOgHj3WnFlYiiO9nRZu5eRR7PLEqzLJIHuiJA7SSiKmGFO6+xLzfosxScacYmtiIm3Mb3pPJo0mzjg+cqpzXl50JaLEyT6kxO1BXygIfyR6br28vFrdRJtvAC+3N6HZ14/eYAC9oYCaDE2p49AcKhE0etyaj7UVNZg6xuRKj+ZAkdtjyXXPYat/cKWJrJJnwWpMsl8wFvap8HAFplQy/72TmkAHDWHoav8uyRdSwIJSr9wUz2RX/5H2aEzUp/Qoi8UzmaQX88+aPx+UWua/vSOZFW5M7bqC7TND+k5Y0j4rvPnoChpXsCh9fWfi76N+Vh/ad1N6lHuGivbx6qX1eKY+0eQfbxEQ6AfCsWVr518Pbf71wGAncGY79LM7ogmk/t7o64I+qGw+yk6y/KDE3FsMFE2BVr8amLYGqJg9/HUykOgtVhVpU0Eu2knlUS+TBYkyn+wXwhEgrwSonAO0c3k2S8l+2aAlkTQqZ/XRcS2sr6zFH88ctWDjKFHrK+ssqUYhx27O2AXu5WXVapBKqnbTxK2vqhveXhJkThJaX1WLHx3bnfS2TUZFLjcWl1bGjwuTGTQwx+SSqjomjSZIKjQZnElW7ZAkxYgeQU1+IWYUlOD0QI8FWzjZ91vJJLsPDXab35MmRosdYxn3rUrkvaSyDk82nrRkGyebOUWlagAj2b6diMggx6SSlJgXCaM/FETIdE1cJtfcXD8nrdtHFyZ9c4FTVrtyWrzqT/Q4qp6rf2TvaiNJnm/KvmBWUalKQJT1ssh+s4tKLYmf+lk1ydSBGYXFrBqdxuN2oSURT+mjjZVmzJ8PSq1Cp1td67GyUILx+aD0ToyV/aQV8ZxdyHimi3nyfjLxdIxon8c50TkDJq4n1z6l75RJdVO8BWjxD1i0hZRIPOV8gpPercek0UQSRz2FQNgVSwiNzazLLwfmb4Q2f2O6N5FSTZajd+dDY1lqIhqL0wOEg+qutuhW6Ju+k+4tyh01S4DymdH7DndSB4qytIBR2e3mqXPwuT0vxaujUOq9dvp8y5bAkp8PR8JqicQb6mYxITjBJQsvqZoar+6WzEm2JAEbJ9pXTZmGSk8e2gM+C7d2crhl6pz48mTJLmslP98fS6Z+zfT5+L8T+y3Zxsm830p2qTeJSVAmnMTe91uHXkl6+yYbicFtscQUOTpIZgkhOb6QviQQiWBGYQlWlU/Bzs4WC7d2clhXWRuvZiZ/z6SO2+TnYwkot02biy/v26KWQ6Zk9luckUpE1pHVeco8TlVJVFZJCuphdZ976syijpFkNSXNoZZClXM9qwfg1ETOWNKgDPQZ/TdlTzVyR9JJo1KdMqz2C7OKSph0mCILSiosW5nEML+4gvFLA6/DqVaFQZKxNH5erscVujzqWt+5wT6LtpLGa35Jefx+MvFUScCxRPz5JRXsX9NkfrE18TRfazf235S97dMcT2mfTzWdSnrbKLljoWSPZaMjx9HPSEsrk0ZTrdTtxZS85Cdc0Pkxyy3RZTVkqfq8UsBdEK1GyQ/o5OJwqURR+Qxoakl6NiUiukDSqGHZa4HimnRuTU7RLv37oW9cnuTeS9Pig+UyY+zd81Yku3mUoFunzsG82Am6DF4lk6Ao8kxL4L1vwWp1sZUm5oOL1sbvW/H3M95DZuzea3pvGp8CpwvvWbDKsphIBUYjoW5ZWTWur40l49O4rSirxnWxv5tUN5Zl+5Ih1Z2Ms8u3zl6C6lglQBq/d85djmK3N95Gkk2AMLezf1y8jsvgTJD8vT60aF38e6+cT1t03CbLQ71j7rKkt3GyqckrxJtmLYnHh0mjRGQHmTCW73KhxO1VywPKknJlbi9KY0ukF7vcvKX05lFLTMugW7nbq5bglNjku9xJT+i4EOOcXs7NF5VEV0ugzD9OMCb7JHtNxnxudNNUVhtOhekFxVhSVjW0akKSk7UMt9SPWH2PUmJj7cz4yhnJXmsw//zNUxnPdDD/3ZNZXSv689G2XenNx9qK6KoelFq3mKroJ9M+JaEtOjUWuGJKvTpeo9SS637X1sxQ9x1JJqYZbVPcwn1tWiwqqVAT/63uO6WQB2V330lj41812eRRdx40Wbo8ryy69LAkkUpCqVSflEQhSSjlLYtvnmgsJaaSJCqxzi+HllcCTaqLcmCFiC5CXZiT/YjwFEC74d+GvqfErX4zMGND9L4ctJuTcxMkAxiaKblwHS+2pNzMwhL824rL49/LcvLJcpkS4mQ5tE8uu4zJPhNwe/1cVX1SyF/Ra0FMzG3tjbMWqwqwND5yAfHfVlwRX9rRo6oCJX9KZ06u/szKK1GfX5T0e04WkvjwxdXXxGcsq893kgPu8l5GkmKJJ/r+yVYvnUykEugHFq5R97URn+9ESUKdccFYKi9zcsnEvGf+KqyNLU0vf0crPs9yjKCZJjdI8jaNj+xfvrT6GrWEtPF9MlUXiIjGX3EyeuwqFQdlkoycW/CWyptTHdNIEpgkIKVqWT9z0pm5yjVlrtdMmxe/n+xxm3lC3OtmLEhqBQAanzfMXGTZZC1JlDASmWSipCzLSqkl183M7SkZ5p9//cyFSSfS0MQngd8xLdoPahZMAje37zeZPieUuiqjqyuiBWKkWnuy12eN9inHyTxeSr1b6+eoYjJCjpeTOU6Wcx7jeEcqjcp1SsrevlOOhY3WfXP9bDUBj1JHWuLdw45tmZtlBx4RWplA6nBFk0glKUiqT3qLVEIpb9l8K4rGUmIqSaLO5JY/JqJJSiYUGBdh6ldDe+23gMLojG+aILkYcul7oF1579BjquKzZk0VlFhiiQyg/OiyWzhzLIXWVtTgV1fdgVJPXvzg31h+O1lFbnd8kOINsxapRIlCmRxC5yWDAm+fsxT3rbk2/lihy21JUom8h7yX4RvrNuItsxYzmfciilxufG3dq+JJvPL3KnRb8zlWg/axE+4Kb75qiyt5Qeui5hSV4pdX3aGW2hRyQTDPov1WgbS3eJWBafjhpbegMrZ/pPO7sW4W/ufyW9USq0L6dSsSq+U4Q9qg4f8t2YD/t3g9B70vQv4+H1myAR9aPFRlVP6OVh+3yaDKT6+4DTfUchLCxUjl4h9fdgsurZ6qvpc0DnOfTEREZDVV9T12/64ZC1QVS8pcUt3srXOi1ciFJ8kJWHL+byQOy+THf4hN7iL7KmvJqgvxpLQkz0/luN04x5Vj7k+vvMKS7aTxkcSxDVV18cl3EoNkSCKTTD4Ws4vKOBkyxT68ZAPKvXmWJKWNTGS6bdpcXFFdb8FW0nhIe/z8qqvi31tRZMGcCCUTY+vyebyUKnK99aNLL4l/b03RjKF4fnblVbx+mEKry2vwxliSoRUJ+ubVjgpdHnxy2aWWbCeNz1tnL8XSWAV9KxL0aWyaruv6eZ4jIiIii+jhEODvlXvRB0J+6DsfAI48BbQdG3qcxiZJtjMuhbb+HUCp6QKIJPRLJWiLyGFRbyiAQCQSf+zl9kb8+OgebGtvRF8oaNnvougJm8zIlYTBG8xLDGiaWibPyqpX/nBIxc9oaR3+QXz/yC4803QKDQPSNknIspGXVU1Vy58vKKmIP57ncMZn21qlLxiALxKOf3+guw33H96FLW3n0BX0W/q7sr0C7/W1s/Du+SvUMsxCWkaRy5P0AJBZRNfRE/QjZDo9fPTsMfzq5AHs6mwZtl+czKQSx5LSSjXgfffMhXDELvrJUHiJx5P08o1mwUgYPcFAfL81GArip8f34tGzx3G0t5NHDjGS8CbVwe+ZtyI+oGYMoMgyrFZO+pMY9MsxXcyZ/h5878hOvNByBs2+Act+T7aTZJCrp0zDexesii9tKgqdLrUErqXHbcEAAvrQ/mlz61n85NhevNLehP4wj9uEFquCclv9XLx97rJ49V3ZW0m10WQHnylzSD9u9NfrH/0pz13ogu5duAbvjyVvyXLx3BeQncznfi+2nMF7tzyBoKn/pswgk9a+svZa3Fo/N37NxqhMnoxwJKLO8fXY8dt/7N6EX506aMEWk9mcojL86LKbURtbOUSqGspkRCuuFXQF/IjEzkD/7/g+fGHvSzwftdk1U6bjm+s3xpOXJKHbSFpJRigSQXesPUb0CP5l51/xUMMRC7aYLuTv5q1Qk0+N87Myj9eS60e+2PVu0RPw4z1bHsfOzpak35fOT5L/ZEUgSdQ1xjGk8qAV157Mx0tHezrxd5sfQ5OvP+n3pQsnjN5/6c3xpDSrjn3keEeu6RrHuzIG9c8vPzNsLISst7ikEj+47GZUevPj14ytWM0weizkg3H2cv/hnfjGwZeTfl+6+LL0UtRGrlVosWMhXrewB5NGiYiIUkSXEwJJHB15YdzXA5zdCb1xNzDYAfj7gEA/EBlKSpg8NMBTAHiKAKn4XL0AmLYaKJsx+qVSBdplfdU1OTTqDwVHncDJicG+rjZsbW/Eyb5uNSgrF2Xk4gyPpsY3u1KSDqXC2PSCEqyvqlWVDEce5MuMdzkxt6OydyASVsklI8PVNNiPrW3nsKerVV0Il9f0hQKI5HBc5c8rJ8zyt5YE3QXF5SrZSpZMGcmqgYaxDISCGDAlYBkO93Rga1uj+iqJ3BKTwRxvazJLXS5kyMmvVNxdWV6tYjJlRCUeO0+QZT8nf+uRA7iBcBg7Opuxra0R5wb71L5PXucP5/aFLpV0KPsttwc1eQVYV1mHNRU1o9qDHYnu5gEd6W9GDqnLhSqJx/aOZnQGfOpCpOy3Qjm845I/ryS7ST8if29JqL6kqk5d2DWSd82J7tKe7OhLpN+X44SRf+lTfd3qGOFAdzu6pS8JBdQ+LodDAocWrYorybmlHq9KqN5QNRUzCkuGvU5VRna548mKVh+3yT7JP+q4LYK9XW3Y0taIU/3dsb4994/bXA6piit9u0dVjpZ91vrK2ngld3NSiLyGM/RzC5NGaSKYNEqpJP21nGuHY0dQL7WexT++/LQ6hqXMINcHvrj6atwUW3FHjhBk0qJV5zgjJ189dPowvnnwFTQzGcaSBCZZkl4q05V4vJYnMRnX08ztVZK/v7RvC470dlry/jREjtHfPW8l3jVvefw81+qJ3COvxf365EF859AraPUPWvY7KGpaQTH+efF63Fw/tJpZkcXnxuZzALl+993D2/G/x/ep66hkLVlm/BPLLsWK2OpMsoeVfa1V59XqeCnoRzh20aLVN4Cv7t+KP505Fk/cJ2tI7G6aOlutjmNMdpbrJJLQbdWxj3nSjDjY3Y4v7t2srh2S9dfwpSLlBxauiV+3l+Mj6VOtOhaScRC51mv4S9MpfGXfVpzo77bk/Wl4YZv3L1iNt85eEo+fnKtwpST7MGmUiIgohXRJxAn6gJAv3ZuSvWRZcakwKkvV20gusgyEg8Oq7pF9ZK5YvssVXbrOhiQfQ1iPYCAUGpVcQqPJiXWBy2X7ALJUU5SYsNLMhRnLqUiVPkkwtYucHvpjMeEFyQtzxC5YyMV+O/dbkswrF/tVspttvyU3yOBogdMNj4VVeM+XzCvHCKzAO74LtxITu5MT5bhNKosagys0NtlTyT5L9l12JLpTejFplCaCSaOUaiOr6HcHfGr1j4fPHEOLnxXb0zkoK1V83rdgNarzCtRjcoQgk4KsPqYemagmx2+bWs+oCaMy0edQTwfPQcdJJjVuqKxTE02vnDItXl3UuJYjkx+tPtYbuYKPXDuQxBeJnUzE3t3Zyus6CZpTVBqL51QVT3OVO7smRMpESHNSocT3hZaz2Np+TsVUJnGzNU6cXK9bWlql2qbE9LLqqXCZjrEKnW51/dtKY62c1un34a8tDdH22d6IM1xlKyF5sVXSJJ6XVk3Fqoqa+HOqr7SoAvDIsQs5XjJf2zjd36NWuJHVuba1N6nJ4zRxZW4v1sf6zsur6zGnuCz+nB0rSBnHvzKJ2dw77ulsxea2s6p97uhoHrOgBl1cXX4hLqmcGj8WMo5j7UgYPV8hAZmwvrn1XPx4SCavh3gsNGESpXnF5ao4hPSdV0yZNqxoh53FISiKSaNERETpSh4NBwA5IZCKojyQvDBJEJVkUYcbmg1Vqs5HDpPkgmcwIrewOlnngZO1F9LkBE4GKCWpJJUH/TLTUyolGPFlXKMnZ7L0ttth3FI7cCxtLNrWIurkmjGJJiVKopVbc8LjdFh+4epi+7+AERM9wkQs00VEaR8SF7kwnMqkK4nBUDsJj6o+OpkTRWV/Fe1PUtuXSPKo0U6434qSv77EwmgjqaxkqY7bYvssaSOc+BMlEVBtJA37LUotJo3SRDBplNLhfFX0ZTUXSRzc3tGkKt31BqMrgLAvt/aYWaqRF8eqka8unzLmaiN2L/0og+2qGv8Yz/WHAmj1SfyjqyjIcR1FyfFboanCvzkxwszuQXU5xpbji7GuD0gSsFSOlfhJwpOcJ9H5r4eqVU1cHlR680atCiAkgvk2rvxzsfYoy2S3cX88LnJNWyrBSvucklegJnuPdU5W6PLAa9MEVzkXHrjAZOMO/6BKNJRYSsITr/FdYMK+WpkrusKNJOibk35H9ql2Xe+QyePSJ/rP0w/KqmlG25S4y+tp7Hiq1XHUSmueYRMsRrVhl/WTLczHv2p1qDHiJGNUTbG+U24sGHDxVdoknlIN31iCfqyiG3YeC6lJ67IfHSNSEr8W30AsnkPXZ+j8x0Jyq/Lmo9gdrZY/qg3bMNmCRmPSKBERUaYsXa8upumxBFL5islJHcxr0a+SIOWwt4LbRMgJuCSFyFc5gjJSSCdrqCYiGlVNhVWW+pCLKpmStCCHw3KxTGby6rHv1VfkLuMvL21LLm9JLCRhNFPamm5qa2qPGDtlyfWYqJsmLUVOnCVJVMus/V8koiq/GPu/XI7H6JjIfktLaeLuxUg8JtN+a1RfEttvZVJfEj9GiLUZ9Thyl/GXlxhoGdiXjHXclsvxOF9fwiXoJw8mjdJEMGmU0kX6ZUlSktUNcr1fzjYyyC6rjdh9ziOfARlU94VlIhw/BcnSYgkv+Smo7m+c9/giYRVDJp5ZTyIoE70k0SkV57rGyiZSaZSpLfZMPJZEUUkATsV5srHCliRts3VaT5JFJZbSRlMRT0nUH4ytzsV42lM8IxWrrJmLM8j+lkn4dh0LOVHgdMGZqmMhOZaNFRoiazliCfxcJSl1mJZLRESUATQ5MeEgTcaTA1SPxjjlGrnIIxd9XOp0hDIlJlJdkzJs/2fzkt80MTIgyP1W5uB+K/PwuI2IiCgz+2epyJYfiajEUVZsz4zVRlJZIV4+A5IQJzdJcBq24sgkmQyX1OQgaOpvaKwSk+pJW/K7ZBBfbhHTahjmCXSM38Qme0VXYoquDJDqycNGFVu5ScU7Y0UmtsfE42lexSnVE4/l90nVNqNAgmqfsnpQJDqFkvEcn6F9rdFPRttnqpOX1O/1OOOTlI3+MrqvjRZaoItTk5xjfada0Uut6pX6vlOS4ORmFGYwVsmJTJJJzlYfC6m+U60G5lRjeyk/FnK5kY/osayKJ4+Fku47oyvucfJ7OjBplIiIiIiIiIiIiIiIiFJCqgAVxAYEjWSIkDmphVV7LGdUIlcD7Q5JUkt/hXi1wobTgbwR83wY/9HSHauxOOJJMMMfZ/yyM56yX3aC7TEX4hkvkCBViEc8x3hmZzyjieXDGydjmZ3xNAozeCDxdMcfZzyzL5bmY1keC+VGPCcrJo0SEWUhOdiIz/qMqIViJ82Si1YsZ2osMSsnWpm0RDYREREREREREdFkMpQMke4toUzBQeTsxvjlFsYztzCeuYOxzC2MZ25hPCmbMGmUKAup2QmREBAOAnpYHogWuuasBXuojl0yDeXmBJxuwOFKeYcvcZdlm/zhMJdtSkD076Uya9XXYBgYRFg9KrMuvQ4n8pypjysRERERERERERERERERERERUaowaZQomxJFQ75ooqgkjFLqDMvODEbjIA87XNEEUlee7YmGwUgY/aEgQudJDO4PBdAbjN6k+iiN5nY4UOhyo9jtRZHLPSxm8ncNhUPwhcPqNbI0ABERERERERERERERERERERFRrmHSKFEW0EN+IDgI6BdIBpTngwMAEwatJYmFnkLAnT/6OUnelVvID92dD83ltWUTpLJoXygwLHf1cHc7Xm5vxq6uFuzsaFHP0/jlOZ1YVlaNVeVTsKaiBsvLp6gl6sPQ0RMKoFB3I9/FLpKIiIiIiIiIKFkRXUdYjyCiFoDRY4slcQ2d1NKiiyhBg0MDnJpDXQsjIiIiIiIiosmJGTF2VoWML4NMWUszLqhp6fscSTJorLJl7EGg7SjQuBt64x6g5RDg771wQiklT3MA3iJgyiJodcuA2hVA9fxoUqn87QP90CWB1F1g6eclEAmj15QQuruzBd85tB37utos+x2TkVQUfbm9Sd3EjMISvHf+KlxTO0N93y8VfTUg38lukoiIiIiIiChTlbm9ePf8lbiiuh5V3nx0B/3Y1HIW9x/ZiY6A6XpazMKSCrxjzjKsLK9WK5F0B/w40NOOr+3fhiZff1r+DblIrmnKSjhBPaJWzwnrkipKmcalaXBpDrgdTngcjrRdAyciIiIiIiKi1GM2jAV0qewYiS0ZLolGRsIo5QzdSBp0OAGHG5BEMs1p/4U0qRwqVUYNR56B/srPgL7m0a/lNT2bRQB/D9CwFXrD1uhDRTXQ1vwNsGBj9HsjVlKZ1IrfqOvoCwbj3z94+hC+sf9lRLh/sdzp/h58cufzeMvsxfiHhWvVYwOhoLpgLpUXiIiIiIiIiCjzEkZ/dNktqMsvwp/PHceerlZMzS/C62csxPqqWrzrpcfQaUocvaFuFv59xRU40tOJX548iK6AD+WePCwprUSpx8ukUYuSRf2RMAZDIbWaC2W2kK4jpIfhi4QhV7/ynW61Og+TR4mIiIiIiIhyH5NGk6kAGQ4AQR+gh9O9OZQKUk0yLLcgIHl8mgbd6QXcedBsSCrT5fcYSYjhEPTnvgocf87y30NJ6GuG/vxXgYZt0K79cDSZWJaqd3qgOd1Jv/1gOBRPEH2+uUFVvSB7/eLEATVg9JbZS9Vfvj8URInbm+7NIiIiIiIiIqIR/nbuckwtKMJ/H96B/z2+L/74X1sacP8lN+M981fiS/u2qMemFxTjU8suwxPnTuCze15kOqMNZPJzbzCgqouOfPxAdxu2dzSjeXAAfSE/+kIhhKQQA6WMVBQtdLtQ5PKg0puH1eU1WF5eDZcUSYhOl1cr7/gjIXUtjEvXExEREREREeU2Jo0mQI+EgUAfIF9HkmXEO08D/r7oayTpT1UepawkiX9SNVKWJS+uAQoqh56TuEq8w37osiS5y2ttUnJgqLqB/sK3mDCayU48D93piiaOClmqPq80qVn5qjJDOKTu+8IhfGV/dJCD7PeDI7vxqpoZqCsoVkupyeAGL5QTERERERERZZa1lTXq68Nnjg17fE9XG84M9ODGutn42oFtCEQi+JvZS+FyOPDNg6+ohNE8hzNWZZGJi1aQayc9Qb/6mxr+0nQKf2o4hr3drWpSLmWaPfA6nFhaVoWb6mbj1mlz1fUviWF3wI8StwdOB1ffISIiIiIiIspVTBpNpPqjJIOaE0HPbI8uV312J9B6BNAl0YsJRrlHB0rrgbqV0KatBeZcBUiiaCzBU9cj0Nz51vyqSDBa2VQ0bAOOPGXN+5J9jj4DzLkGmLE+GjuJodOT8NupZMXY/WcaT6HDP7ScGtkrEAnjj2eO4T0LVqmBJEnezXclXzmWiIiIiIiIiKzjiVVI9IdHT+wfDIeR73JhTlEZDvZ04Iop9TjV141lZVX4wMI1mFVUqhId93e347uHdmBHZ3Ma/gW5oy8UiCeMtvkG8C87/4o9Xa3p3iy6CH8krCrAyu2BUwfx2VVXYlZRGcLQ0RsKoNTt5VL1RERERERERDmKSaMTrTAqFUSNBYxaDkL/67eA1sPRipRyAUUtY8yljHPWYBdw7DnoksT50vegrf9bYMnt0eeCg9A1hzUVR0OB+F197x+Tfz9KCX3fH6FJ0qgRw2SSRk2VLp5uOmXF5tEESKKuJI0Kc5UMIiIiIiIiIsoMx3u7MKOwBGsra/F8S0P88UpPHmYWlqj7tfmFaBjoRaU3H26HE19ecy0eOn0Y3zu8E9MLi9US99/ecD3u3foUE0cTJJNtpZqraPX1432bn0Cjb2gFJcoOx/u68P4tT+Db62/A3JJydT1sMBxCASdSExEREREREeUkJo1OeLnwWPLQiRegP/NlKT0KuBJPDKMsJJOrJUk4OAB9038BbUehXf2P0ecCA9AdLmixSgcJi0SXJcdgN3BuR/LbTKkhsZLE4vyyoRgmKGxKGj3a22nBxtFEnBnshS8URJ7LPSwWdpMqJ9LfRH+jbvQ4NI7dsib/aRpk4bRMq4IRjanENhpVxnWicY1+lWXyMi2uEkujzTKyE4+txFTdz8DYss0m12YdsX1yJrZZ1dcyrhOi2musrWZim43HlG0259qs6l/ZZickGsWhNptpx09EVvvlyQO4qmY6PrZ0AzwOh1qWvi6/EPcuXBP//HsdLhTKdTxALbf902N78b0jO+PvcbC7QyWNvm/BKvz9lsfT9m/JZpJYaPjS3i1MGM1i3cEA/mPPi/jxZbeopel9svqO05VxxwlERERERERElDwmjY6XLEtvJIF1nYb+l/uiCaM0uckFs0NPAOUzgOV3RZOKg4OAtyi5BGUjSa3j2NB9ynwSq/bjwLQ16r6uR6BpMlw3ceFYdcv+YABt/kGLN5TG40RfDxaXVapYSLu04wJ5OBJRVWWD8jUSjiWLUjIkSi7NAbcjepP7qR7ckOSVUDy24ehnKKVbkJucmgZ3PLbOlCdByH5AYqnaqx5WMWabTZ5EUcVUc8DlcMIlSWlpaLPGfjikR1hh2iISy+j+2KlinI42K7EMRcLxvpaRTZ4c2bpUm43G1Zm2NhuO7Y8j8eNmSr7Nqvaq9sfparPGcbHsi9lmrWqzxn7YFYstUS7Z3dWKT+14Hv+8ZD0+u+oq9Zh0C39pPoUDPR143YwF6A8F4TNN7H347LFh7/FyRxOaBvuxtKwKeQ4nfLLSFI2bnBcZx88vtzdic9u5dG8SJUkmrz927jhumzZPnfNKFVmvM8kCCURERERERESUcZg0Ol5hf/yuvul7SVcRpByiAforP4c2byOQX6oSjJNKMDNfnO48Y9lmUop0NUSTRoUszeV0JJ48DKCdCaNp0xGI/u3tGKwORMIYCAWZmGQD+Yuq5KBwBAhHB8qlKkZeCipjSBKLxNUfCTPJwQaSFBTWw7FB3KCqJFTgdNue/CD7Y9VmwyEmJtlAjw1CBmQ4MhxSbVaWP/Q6nLa3WakkPRAKqTZL1lMJm/E2K1W+nChwueBMcELNRNqsxFT2x0zstl5kWJsFnNBUXD0paLOSlDIQDsaXvyUb2mw4BDkC1uJt1m178qi0WaliJlXqGFnryd9U9olGXyfJwXL85GHyD+WQ51oa8NeWM5hVVKoqiZ4d6EWrfxCfjyWRnuzvRk8woPY1cl441nUWeUyWsS9ye+DjdZgJkXMlw2PnTqR1W8g6f44ljRoxTmXSqHmFALJWpq7QY0wKk+NRo8p8hOG3lLGKj0Reju/TNdH+QhPHoitIxFaPYPxHMVb9ML6ma7LfhSbZy3U2xvDCzCt9qAIJajJu+if2SeyiMdSHreZCF96fSuzSNaH6QoVMzCukMYyjsU/MfuwTc0Om9omTEZNGx0GqBapKo6KnEWjcle5NokwTGgSOPgMsvzOa/hAOAC5vgm821HPogx2WbSKlhj7QEVsSUCQ/7CkHFpQecrHS3Co1iw4Ye0OBMZMdegI+7OpsRaffh95wAP1BJpWOh8SlwOVEkcuLYrcHC4orMKu4NP68/KX7VSJCWA0g2pVg6A+H0BcKjjoJl5O7g93tONnXjf5wEH1qsJJJpeMhSaFFbjeKnB7U5BdiZXk1PM6hQ1eVtBTxq6TgApuSgiV+vcGAutgyUrtvAHu7WtEZ8KMvFEB/iEml4yEn7gVOabMelHm8WFxaibqC4vjz8peWtjSohVSbteskcTAUUslnIyMmVSn3dbfjTH8v+kMBFVufJKHTReU5HSquhS4PphUUqWpdUj3WIAlLgUBYtdd8V3SJWKvJxRhps2P1n40DvTjQ3Y7uQAC9IT8GwmEORI+DXLApdLnibXZZWTWq8griz0uP1hsKwq2FVT9sx8U5OX6SxH3z0rfm/ndPVyuaBvrRFw6gL8ik0vGQKOU5nSh0uVVsZxaVYnFpBRyxfa60DEn49gfCKJJEflP/ayUZ0JA2O9aR0am+bhzu6URPMNrPSpI/W+x426wbJdJmvV6sLJ+CUk9e/HnZP/aEAvBEHCh2edI+KEJkFRmOOd7XFf9eBo3WVtSiob8XZwZ61WP7utqxtrIGNXkFONnfM+zna/IK1bG87HNo4sdfhpfbm9K6LWSd3Z2t6rqYVKs2x9hqXKklPaKJLsYAe3pWhpBr3nIsz5UDUmTknzg8fLUmmVSRqs+AtHuZyMHVBRJg+mMNjlgxQqqlO1O0qoAxWVcmFXAlpgka4wMvk3GlHcoEDYllqkj8AuHoKi4crZiAYX+qcLxwiYw7yYTqVBRCiP/2SERduzEmXtA4sU/MDewTs18G9YmTHZNGx8NcfejkJpvqzlG200++CE0ljY74zEz4jUyfrxAvVmcdc8ws2VVwf5MuRrVXKw/+ZQDKfPK2p7MFTzWewo6OZjXAxWhbo8Kbh9XlNbi0qg43TZ2jTg7kdKs76FcJLXLybqXBUFAlphokMfRPZ47ilfZm7OpqUdXuKHkymLGotBJrKmpwW/1c1BdGEw1VZTJdV0ktVl6QkYExqUhkHrzY0noOz7c0YHt7M04PDB9opsTV5hWquF5eXY9ra2eoOMrfvTvgR4nba3mytyxRak4+6/AP4uEzx/BKRxP2dLay8qhF5CLp8vJqrK6owe31c1WiobQm2V/KxROrk73looz0s+YLM882nsKmtrOqzTb5+i37XZPd9IJirKmsxdVTpuPS6qnqMRnsjbZZj6UX5eR4TBLJze2ycaBPLS28vaMJB7rax0zsp4mTqqIryqpVktUd0+eiyO1VbVaSgqWftTrZWy6mSsKo0ctG9AieOHcCm9saVWzb/T5Lf99kJXvZ2UVlWFMxBRvrZmFF+RT1uCRXy7Gx9LPprsRAZIf3LViNUo8X3zz4SvyxR88eU0mjr5uxEF89sC3+uPRnVXn52Nx6jhMPEmBc4xgIBdDqG0j35pBF5Hysoa8Xc0rKoomcyayqdYEK8jJAzmthqaebVoYwxjHkmotMPLF7NRe51iLn5NzfZtZqTZKwYvdKTVxhwN4VI+Rvm4rVIvxhWY0pyGRvC0nCZjgSXanHozlUDO3cF0sfLPthXkuxYVWeSEQVQii0eXUPrnhnPfaJuSHVfaIk3kuxIPaJ2dsnUhSTRsfDXG2u83RaN4UyfFlyg1xwsQL7mCzEoNF5KoyaKp91+X348r4tKvmMrNfh9+HpplPq9tNj+/DRpRuwtqoumvgQDKhKaVZVL4yeFAwln/3h9BHcf2QHuoMBS96fhshJu1STk9svTuzHnTMW4B8WrlZVMeQCiSMcraxlZZs1TvYkQekLe1/C9o5mS96fhpNkvkfPHVe3+cfL8Ylll2JhaaW6YCJJgGWePMtO7o2LMYafHduLnx7fO2YFQ0qOtEupNiW3nx3fh7fNXoq/nbdcPSd/b1l6JN/lsnRihnGR7UhPB764dzMO9bBqvx0aBnrV7Q8NR1QV6E8tu1wl8stFHalgWOb2WnZRVT4rRsKoVFD47qEdePD0IQ5u2EAGHDa3nVO3/z2xF++ZtxJ3zlyonpNjHalCatXStEZVYOPMSRK779u3WX2uyFryN5bJaXL77enDuLJ6Gj6+7BKUe/PVuYnEQZK9WXGUstkDV92B55sbcHagTw3OXlMzXU1IevD0YbXEtkHu3zR1Nl4/c6GaaCjHKNMKitX3MvHvW6YEUxo/o3L7mf6+dG8KWUz6ZUka1S1egUeSjcZagUU+S4d72tHu86lVemTikJ1VTicbOaeWlVxkMnW514uFJRXDVoaQ4+uuoF8NsFs9KTf+O2KThiIjrqvt7GxWx4O7u1rQ6htUse8/z6ovlOgqA67oaj4uL+YUlarJndJXzi4uG7ZSk/zN7ahGf77Vt070duKVjmZVUOFEXw/6Qn61eoRcu+EoyxgrMrk86lZbUIS1FVOwurwWS8sr1bmasVpEMBBBiceelXvknFFWATFr8w2owgk7Opuxv6stuv8OBtVrOS1gOKliqFb7cLtR4clX11NkQu6q8inxSZoBSVqTwhcujy1Jh7LPlRiZIyOx2tXZgu3tTWolvI7AoIqhJJZK5UMaItcyC2IxlPPoJaVV8f2psSqPWr0gFECB7lKvtZoqdBEYvmKLTMLd19mOHZ1NeKWjBc2Dfaq/lVVbOEkjm/rELjX+FC0y1M0+cRx9ohzX1uRnVp9oxHB/d5sqSsM+MXP7RBqi6VaXUstBemAACEWrXOh//Geg5UC6N4kylPbWXwL5pYDmgJYfPbiYKD0UAALRC636i/cD+/9g8VaSrZa8Gtrl74ve9xRBc3kSehupeiaHi8d6OvD2Fx+1dhtpXD638kq8qm6Wul+RZMKSHNTLBU/RPNCPD257CmcGOSieKlIt4VPLL8cNU2fFv7dicFwGNLoCvvjF7v8+tB3/d2K/BVtM47W+shZfWfMquJ2yaAFUtSxZusDKSpTHezvxoZefVsnIlBoyk/fLq6/F2qpa9b0MWskFACsuqnUF/PHT88/t3oQ/nzuR9PvS+N1QNwv/vuIKtf+VNmtVEr9cCDUSC3e0N+OjO55llecUKvd48fV1GzG/pCLehq1I4g/FKiGq2f6RMD66/VlsbWu0YItpvN48azE+sGitui8t1YokfrkE1WNKAni26RQ+vWsTkwJSaGp+Eb69/no12CykCopVSfyUXjKBwhh4Wv/oT+PnoLnuX5dfjhXl1aj2FqiBbZk08uCpQ3im+fSYg0tvm71MJY/W5Req4/5t7Y34/pFdky5x/d6Fa/D+hWvU/VK3J+Gl39r80cUAd3U04/1bn7R0Gym9/mX55bilfk78eC/Z4/axBsgbB3rxVNNp7OyQhMFWHsOnkCRMLC+twsqKGryqdjpmFQ2NZch1MzkHt7IykxzPyzGgcT7eNNCHHxzdjacbT/I4MI2m5BXgbXOW4bXT56kkCyuvm57v+F8mAz7UcAQ/P7EPLaxQnbQCpxuvmT4P75izDMUer3pMIikV161Mkhm5ao+sxvSDoztxoJuTda1InLliSj3eM38VZhaVqsek9UlClFUTN40qsZJEaOyHT/Z24/tHd2JTy1kmh1pgcWkF/m7eKlwSW5HHyutj5mvbssqPEa3egB//c3wv/thwVE3KoeT7xL+ZvRR3zpif0j7x9w1H8H/sEy3BPjH7papPpOGYNDoOeqA/vuS0/pu/B7rPpHuTKENpr7sfKJ8OyEB4fnlC78Gk0SzHpNGcYVXSqHSznbHEQrn/D1ufUDM2KbVkSfr/veI2TC8sUd+XWLBMvXkm2XNNp/HJnc9bsq00MW+cuQgfXLwuPggsiaPJJgNLm1VJSuEw3r7pES5FnwaSTPiLK16NUm9e9HsLlqmXClIyw1T85tRBfOPAy5ZsK03MvQvX4k2zF6v7eVLFJsmEYLm41hmMnqt1B3x46wt/Qmcg+j2ljlRq+9kVt8EjSzepxILkkwvNyU//dXA7fnGSEzPS4T9WXoWNdTPV/QJn8pUyJGHAqMh+bqAXb9v0iJpgRam1rKwK/33JTaqdOmJtltVGs99kTRqlzEgalepU9257ytJtpPT65NJLcdv0eZYljZonekmls+8e2q4GyZkwmBmV0yRB+IOL1sbPz6y4vmKQ66EygdOoivZcUwM+s/uF+OeBMuPY8MtrrlWTxKw67h/r+qmcs3/4lb9gf3e7Je9NQ6SKukysX1RaaXmiUyCW9G1cN/3Kvi3445mjSb8vjU6U+djSDbh12jxLJ26OVfzikTNHcd++rUwWtcFrps3Dh5deEo+bFeNQYyUbHuhux0deeYbXQG2wtKwK96WgT5Q2KRPk93W1WfLeNETOXb6y9josZp+YtezsE2k062vx5iJzXm2Egxl0AXrs88FUbCKKCUYi8ZPxJxtPMGE0TeRA/jsHtw+bWZss4+K2nBh8/eC2pN+PEvPrUwdxuq9nqL0lOR9KPivGOzxw6gATRtNEBpR+eGx3/PtkB5PkwprEVsgyd987vDPpbaTE3H9kp5oJb8Q12TmM5s/GT47t4cXSNDkz0IsHTh5U93UL+lnZl8s+XZzr78WvTnK1j3T5xsFtKjkbsbgm22ZlOVrDfx3cwYTRNNnb1YbHY9W2Jbpcso6IiOwkSaLGcbskj8oKPL85fYgJoxlClst85OwxvH/LE2iPVbmSYwOrjtMkOcK40iKVmP511/NMGM3AY8MPbn1KTfASUj1LVn5IlryHUYlL3vsDW59iwqhNZIWke7c+hdP9sWukesSSdibnf/3BoYlITI6xjyRwfn7vZjxx7vjQEtkWTQKT9zFa9OPnjuMLezczYdQmfzhzFP+5f2v8e2k/VtRvk/ZsHDed6u9W+2xeA7WHJHHem4I+UX4HE0btIW1D2gj7xOzvE6XPsrpPpNGYNDpRLMxKF8KPBxGNYD4QfeRs9OCG0uOltrOqim88MTCJPl1O8MKxn9/ceg6tvuj7UupJFP587phliUrmn3+UbTatnjh3Mn5xRgYZrUrgf6rxFJOU0kj2v080noy32WQTlYx+Vj4rT8QSoCg9Hj4T3RcLI0nbigT+R84dVwPZlL7Bxxdbz6r7EpVQEsdP5gT+Lr8PL7RyFZd0euTsUcvaLBER0YX0m5ZM/c99W7CnixOqM9Gxvi78x54Xh1XDSjbRRX7eHzv/lvf74r7N8etplHnx//HR3UPX1yw4PlQTRWP3f3hkF473dSX9nnR+sjz1501t2IprX3I9zYiiXANncoz9vnbg5WFjGMkWSJCfN873ZGLA17nyku3+0HBETZIQ0n6MSdHJMLfnz+95icvR20z6K/aJ2Y19Ym6QPmtoUlvyfSKNjUmjRERENgrHZv8FwiFsb29O9+ZManJRWg7khRxWJnOR2jwTd3NbNJGC0ueFlrOj2lyijJ8/29+LU7GZiJQefaEAdna0qPtyMh6xqM2+FEt+ovQxEtCSbbMyAGnsy/d2tsaXvKb0ODPYi5N93ep+shUrzDP42WZzp83KftzYk29pP8fKJmkmfexAKLrfZCyIiMguanA1dsz+cnsjnmo6le5Nogt4ub0JT5qqkSeb6KIGd00TQ1tjg76UmX57+nA8yVe+JpM0bE4YlkSN350+Ytl20oWrxu7qiI5ByIS/ZKvj+U2rb/7ixL6kt48uTipy/7HhiKUFEnRTFUx5f7LfL07uH7MdJULasTGBd0dHE6tTpgj7xOzHPjH7SZ/1p1hyrhV9Io2NSaNEREQ2MSeznOzvZpWsDCBLdxiSSRo1/+yJWIIMpU9Df088oTCZuMp7GKeNnOmZGU6Z2hfbbO4wEgsF45qbbTbZyRnGz8qxlPnzQukhx7FWt1nGNf0kGif7eoYSejlbn4iIbGCuZm2uTE+ZS5aqNyRbWcucdPpEI1dzyXRSDfb55gZ1P2LBsb8R/eeaT7MqXgoZq7vAksTv6M83D/Zjeyzxhuz3+DlTDPUk98Omn3+cK/SkzCvtTWj19VvSDof1pabPBtmLfWJuYJ+Y/azsE2lsTBolIiKyiSSJGqcRp/t607w1JBr6h+IQSbJSluE0q1GmXVCPoGmwL+kKaOafNX9WKH0aBnosbbPhSATnYp8VSp9mX79aTj75NmvaF5s+K5Q+5j4xYkFsW3z9liwBRclPzjBY1mbZz2ZUm5XIcIIbERHZwajoI5MTXmg5k+7NoXF4pb3Zsmrk5slgB7o7LNk+spc5TlZdYzvI2KfU/q52y1eKONTdzrOFFJJrXP2xiqDJJKqZf74v6MeZAZ6Hp4pu2vdJK0xmBS1zO97fPdS+yX7sE7Mf+8TsZ2WfSGNj0igREZFNzMcuvbGLrZRe5jgkc2g5dHogS2hzVmAmMJbWSS6uw5dGp/TrNbUvK9rsYDjIpJgMIBHoDwYt3Rf3c1+cEcx9YnItzRjUYFwzwbA46Ba1WVZVyAjm4x1edyUiIjsYg7My0XMwtiwnZTY5ZzaqwidbjdyIf+Ng37CqszS5Vmkyr1xA9jNPqk0uhpExPxeUGsbfPJn9sPyckaxorDJB6VppKfkJuBJPFjBJLfaJuRFDYx/KPjF7Ge2GKyXZg0mjREREKZDMSSFZx7z8QFKHlaYflsqFlDnVS6zCNptbcTWabCjCE8pMYfVSIpxlmhmGVSJKKrlwjPejtFb0NljV0nj8lBnYLxIRkZ1UskrsPpMcsouRXJRMNXJz/GW1CcoOzb6B+P1kKuOZf7ZlcOg9yX6+cAjdAZ+6n8zE6WExNH0uKDWaYu1GopBoFM0/y/1w6rVatT+NRbE74OcEjBRjn5j9ZAWrnqBf3WefmL2aLegT6fyYNEpERERERERERESUIxyalu5NoAzn1DgsQPYzD+h1BbiaR9au1GPByGwgzCSXbBGwqCKw+WPDJKfU8xltzoLJnNH346S/dCT/jrVqx0SYf87P/XDK+Uz7PisKmPgjrNieauwTcwP7xOxnRZ9I58erQ0RERERERERERERZTMNQomi+05XWbaHMl+d0jvnZIbKSeUCPq3lM0pV6LHwPSg1zJS2r4pZMdTZKjNVLtyZTnY0yA5fzTT2r933cl6Ye+8TcwD6R6MJ4BZEoxzg+uHlcr9N7GqH/z53DH5x7LbSaJUDNYmDKYmjeoqHXb/mhuiVKu+u70KatGddrIz+5E+htjH5TXAfHOx8avu16BPrP3gh0NYz+4bLp0N72ALQRFROGvacomQrMugKa/Fvl31w+Y9jPRL516cT+gUREREREREREGVBddGp+8bCl9IhGqi8ojt/XWJmWiEbgUDgREREREVHuY9IoEcU5bvsSsoFK7lx+F/S/fnP0c8tfNyphdMz3WHwrtEvebdMWEhERERERERGljtOU+De3uAw7OpvTuj2U2eYUlamv2ojPDhERERERERERTQ5MGiXKcfrRZ8Z+YqDzwj/n64aWV2rPRsn7n90ODHaN/WRo8OJvsPg24MXvAWH/0GOuPGDJbRPflpBPTZ/W3HnIJR9YuAb3Llp7wdcs/MMP1NeNtTNx09TZWFU+BTOLhuJ++zO/xZHeC39WzL64+hrcNWPBeZ8/M9CLjU/+St3fUFmHn115e/y5/lAQVz3+c/XVIMMWT93wJkwzVcD4+PZn8VDDEXW/1O3FPfOWY3VFDZaXVaPA5VaPP3buOD607elxbzcRERERERFRNjMn/q2pqMFvTx9K6/ZQ5ir35GFWUYm6z4RRIiIiIiIiIqLJiUmjRDlOf/ST435tZPP3geYDQMsBoGIOtNd9177t2vxDQBJHE6TllUBfeCOw/09DDy68CZq3eHy//9xu6E9/IfrvbT8O7c5vA9PWYLKSRM/r62aldRsKXW7cXj8XD5w6GH/syinThiWMjlSXX4j3Llidoi0kIiIiIiIiykwuzQFZdyUC4Maps/DZPS9iMBxK92ZRBpJrL47YKj0ehxOZ4NBr/m5crzNPRjbcUDcLK8qr1WTiZWXVKHZ74s99++Ar+M6hxK8//u8Vt+GSqqnjeu11T/wSZwf71P36/CI8c+Obhz0f0XXc8vRvcLK/e9TPziosxZ833g3HiCRe83vKM+sqa9Uk7NWVtZiaX4hKb76aQN0V8ONAdxv+0HAUj5w9lvC/l4iIiIiIiIgmDyaNEtGQrT9GptP7WqAVTVH3NVmi3pQ0qq14/ZivG1PDVkwmzzWfxv2Hd573+XODffhjwxHs7GzB+xesRlVeQdK/88FTh/DgiMom/kj4gj/zhlmLhiWN3j1z0QVfH9Qj2NrWiJ2dzShxefGm2YuT3GoiIiIiIiKi7KNpmkoA9EXCKHR58PY5S3H/kV3p3izKMIVON/527rL4915nZiSNJuM7G25ANpCE0DfPXowv7t086rm3zF48KmF0pDKPF/935avHfG5KXgGm5M3ANTUzcOf0+fiHrU9e9BocEREREREREU1uTBolouzS8DL0qSuglU6DVrMYes1SoHkfULcSWvV89RK9+wxwbjew+NZ0b23GaPf78EpH83mf//yel+L375m3wpLfKYmoF/qdZn3BAIrcHlURYnFpJQ50t6tqCa+qnTHs+ZGO9XbhbZseVvflojiTRomIiIiIiGiyynO6VKKYDuAfFq7Bppaz2Nvdlu7NogzyqeWXYWpsRRePwwFnrOJopnns3PExH+/w+y74c10BH8o8eTZtFdTE5Y7A4JjPDYyjsu+d0xfga/u3DUvozHe6cOeMBRPajmAkgn1drarC6PySctSbVum5qmY6/nHxOnx535YJvScRERERERERTS5MGiXKcdqtXxjzcX3/w8DJF5Eu2qXvBga7Rj2uN+0Htv/f+X9Q16HveQjalfdG32fFXdCf3AdtxeuGXrL7d9Aq59qz4WQLY2kuSRp948xF+PTuTbhrxgJVJaXFN4DdnS24vm5WujeTiIiIiIiIKGO5HA6VgCbJa26HE/9zxa340Lansan1bLo3jdJMEkT/Y+VVeM306IRrqWlZ6HIjU8nndry+deBl7Olqw56uVswvLsfPrrzdtu2S5e63tjcm/POlHi9ePW0efmtamUe+L3F7x/XznQEffnhkF3596iB6ggH1mFPT8C/LL8dbZi+Jv06uqd23b4tKICciIiIiIiIiGguTRolynDbvujEf18+ld4kyrX7NeZ5wXvyC5v4/Qb/076C58oD5G4FX/g+Y9yr1lB7yAZIQe9WHLN/mbCYXi+Vm9lTjSbVclV3uXbRW3cx+emwPvjDGMlziN6cOqaTR26fNUxe2756xUD3+0OnDmFlUgsnuAwvXjPp7jrTwDz9QXzfWzsRNU2djVfkUzCwqjT9/+zO/xZHeznH/zi+uvmbU58bszEAvNj75K3V/Q2XdsIGZ/lAQVz3+c/XVIINST93wJkwzVcD4+PZn8VDDEXW/1O3FPfOWY3VFDZaXVaMgNoAlFUYmMmCUbSZDbNdX1uLGutlYU1mDmrxCNVAmFVFebm/E9w7vxKGeDuSayRBXttncjS3b7NgY1+w0GWI7GffHjGtuxpWsIUmjUoUwqEfUMvU/vOwWPHnuBH54dDf2drUhwjSySUX2JdfXzVT7zdr8ovj+p8jlydgqoxP1X4d3INM1D/ajJr9Q3Zcl6s1Jo281JXuaXzdSXzCIm5/6NbqC/mGPh3VdLXl/98xFcDuiMZVqqxXefLT7x66KSkRERERERETEpFEiSk79GmgrXz/mU/pf7huzmmjSfD3A4aeBJbdFE0df/Z/QnLHqCIefAvw91v9OUuTi84qy6lGPj3cZ+gv505mj+OjSS1Ds9uAzK69UA7oRXVfVEz6ydEPS7z+ZyGB2uiuzSsWS2+vn4oFTB+OPXTll2rBB8ZHq8gvx3gWrU7SF2SlbY/ue+avUEnlmU/IKcGv9XFxXOxPv2PQIdna2YLLK1riyzeZubNlmL4xxzV3ZGlvujy+McaXJRtM0lLg96AsF40tg3zB1trr1BgNqsoAssX28r1t93xcKYDAcgq4zmTSbSQJokduNYpcH5d48rC6vwYaqOiwsqVCfCYPck+susrILpc5LbeewpqIGMwpL1ITpFeXV2N3ZirUVNVhUWqlec7q/B9s7mvHaWDXYkSQRfGTCqCEQCaM36FeJooa+WCVSIiIiIiIiIqKxMGmUKMdFvnWpvb+gpO781Uz/+m0AYyeNRh58P3B2e8K/Vt/9W2hLblP3tdL6YY/nEquGbJ5rPo37D+8c9lhnYOwLzRcyxVuAX1x1x3mr+Jg9eOoQHjRVThDNvoHzvrdU3fnz2eN4/cyFuCN2gXxz2zlVsScdMnm4bKx4mp0b7MMfG46oxI/3L1iNqryCpH/nWPE0BiDP5w2zFg0bGJeqFxciAyAyeLmzsxklLi/eNHsxJptcja0xAPabUwdVdaOp+UX40OK1mJJXiDynC/+8ZAPetulh5KpcjSvbbO7GVrDNMq65KFdjO9n3x4wr0WiSJFjkcsMdcWAwFEI4doYryYKvqp2pbjT5eB1OFDhdcMaqUWayb67fOObjvzt9GM81NyBdpMp1R2B09c49na2qmu/5yKToX508oCZLi7fMWoLdnc8NW1L+lyf2Y35JRULbJRWpzQmjOzuaL9ovEREREREREdHkxqRRokymR9K9BZmr5QD0pn3QapfGH5Lv0TI0CJcWFlfmsOrd2v0+S6qBToQMzk70dz5w6oBKGjX8+mT64pnJRVYuFs/P73kpfv+eeStSHk+pZlHk9qjqGYtLK3Ggux2V3ny8qnbGsOdHOtbbFU9WuXP6/Ek5MJ6rsZXBs23tjWrZPENnwIfvXnJjfIArl+VqXNlmcze2bLOMa67K1dhO9v0x40p0/sRRmRQgiYKSPKaWrI9EuDz9JCJVRV2aAy6HQ30O5Gu2uHnqnDEf397ejOeQvqRRqd46Fvk7j2fCwQcXrVXt8pb6OerY7Maps9VzvnAID54+jI8vuzShatafW3XVsMf++wKTKYiIiIiIiIiIBJNGiTJZNswIP/AIIgceScuv1vf8bnjS6O4HkXaRkOVvKQP7TtNSYul0drBvzKqiVpGluQ52t6uludr9g3iq8STSQYbQOJCWuJP93eqrDIy/ceYifHr3JrUsqCx/1+IbwO7OlrQvEUqpja1UDT7fe4nBcNDmLacLYZvNXWyzuYlxzV3cH+cmxpUyJXk0L7YaeViPJo/KcvQyVdlYlp5nwNlNi8VafZXl6h0OuDXHsKXpaciGyjq8dc5QlU+zT+/apCbWWE2Wln/07HHVB0ib/N4lN6q+QDxy9hi6z7P0/IWUur24/9Kb4kvci+8e2o5nm09buu1ERERERERElHuYNEqUyfRw9Ko9r++O7fCT0De8E/AUAYE+4MhT6d0ePRYzi/nDIRS43LDTsrIq1OcXq/v5zqGu4fLqeswpKlNJBM+3nEEqfHHvZqyrrMWhng61JOOF5DmduGbKjPggrKEmrxA31UWrNezpalWVgCYiEM7shG0ZYJCbmSTY/sPWJ21dgk1uZj89tgdf2Lt5zNf/5tQhFZPbp83Dffu24O4Z0QqyD50+jJlFJbZtZ7abTLE12qhI1f4lXSZTXCebyRRbtlnGNRdMpthOJowr0cQ4NQeczuypOEnZweqkYzsnLIv6gqLzVjO9b+8WdJ7n5972wsPY2t6Y8O/9xYl98T5reuHQ/v8XJ/ZP+L3k2tePLrsF80vK44/96MgufPPgK7BCNiSSf2DhmlH98fk+SxtrZ+KmqbOxqnwKZhaVxp+//Znf4kjv+SI+2hdXXzPquMPszEAvNj75q3hy8s+uvD3+XH8oiKse/7n6apDL/k/d8CZMK4helxUf3/4sHmo4Ek8MvmfecqyuqFErAxjXiB87dxwf2vY0JjPGP7fjz/jmRnwnQxzXV9bixrrZWFNZo/rmUo8XXQE/Xm5vxPcO71TjXNlsMsQw19siY8gYZkMMc31fOlniKPkdb5u9VK20JKsseZ0uNSFzX1cbfnZ8Lza1nh33tlPqMGmUKNOFA4Br9FJ1dtBu+xJQWBX9xlM4/Mmld0CbObREkv7rdyPtwgHoP319Yj8763JoG+4Z+r5iaMBcaG/4Yfy+vu+PgNzGsT12kGXk8uG2NXf4rbOXjnnQ8Mnll406aLCbVMEaqxLWWCo9+fjWhutHPS4nBqs31Iw6WBkvnw0VYzOR2+HAijGWoh3vUpsX8qczR/HRpZeg2O3BZ1ZeqQ5qI7qOX586iI8s3ZD0+1N2x/bqKdPxvgWr1X05YfjmgZeT3q7JINPjSrkbW7bZxDCuuSvTY0uJYVyJiHI8wzAD7OlqUxWmV5RPiT8m3+/tapvQ+8wpKsUPL7sF9abBuq8f2KYGVK2i51hQ5bpnuit7F7rcuL1+Lh44dTD+2JVTpg0bdB2pLr8Q740ds1PiGP/cxvjmhmyN43vmr8JVNdOHPTYlrwC31s/FdbUz8Y5Nj2BnZwsmg2yNIdviEMYw+2VrDLkvzY04rq+sw831c0bFcUrtDFxTMx0ffuUvapUNyixMGiXKdMFBQJYqii1XZKvqhdBK6sZ8SiuaAsgtJusvG+aXQ6tddt6nhz13avPF/72RcDRWNpDf3RP0o9jlgYPLitlK/tZ9wQDCseX5rH5vqzzXfBr3jxgI6AxMfBmzKd4C/OKqO8ZV0ePBU4fw4OlDwx5r9g2c971l5tGfzx7H62cuxB3T56vHJBlYEpBpcsf2xrpZ+Ora6+BxOtEfCuC9mx+fcDXgbDMZ4mqXTD/emAyxZZuNYlzHh202/bGdjBjXXG61RJQtIlm2P5HJxROdYGwVqSpqThr9+QSrjC4vq8L3L70ZFd589X1Yj+DTuzapiQhWkskN2X48YCbHun9sOKIGm9+/YDWq8gqS/p1jHQ/I5P8LecOsRcMGXu+eueiCr5dVmLa2NWJnZzNKXF68afbiJLc6NzH+uY3xzQ25Gkdxur8Hvzl1UE0CmZpfhA8tXospeYXIc7rwz0s24G2bHkYuyNUYTqa2yBhmv1yN4WTal+ZyHJt9/WolJtnuDr9PJYy+Z8EqzCsuVzkufzNnKZNGMxCTRokyng74e6NLsJuWDacMEg4BAXuTJySJsScYUJVpnONMHP3Ooe3qNh6f2PGcuiVrIu8jy3mNd7mx6PIBo5cQODvYZ9mSZUZyrh0Jo/FfYJF2v8+SikcTIQeoE/2dD5w6oAbGDb8+ae0ARiIyfcgj12P72unz8flVV8PlcKA74Mffb37MwtmB1kbXyl1BrsfVTrrF+2Sr9wG5Hls726zVsbByUJtxzaQ2a+375Xpsswn72cyIa5blAxFRhgtGIqpqM13YI2eP4/0L16jJ4b2hAB49e3zcP3t5dT2+s+F6FMZWpfKHQ/jnV/6CJxtPWrqNcm0s27qIix0PfH7PS/H798xbkfLjAZmkXuT2YFlZtVqu8UB3u1qy8VW1M4Y9P9Kx3q74APmd0+fndBJEMhj/3Mb45oZcjeMPj+7GtvbGYeNKsprLdy+5Ud2XpbJzRa7GcDK1RcYw++VqDCfTvjSX4/i704fHnEhvxLHI5U7630HWYwYaUbaQpESXF3C4L5g8GvnW0BLyE6X/z522XRDUf/f+xN67tzGhf5P+1GfV7bwOPILIgUeQdLJoJAiEJl7FJtGqDd1BP9yaAx6HU12IZ+XR5BNMZAZaMBJGIBKx93dl4OV2K5Nux7K7sxUHu9uxqLQS7f5BPGXxIEYiwhE7qsgytuOJ7VtmL8G/Lr9c7bfafAO456U/41BPh2XblMkJaLkcV7tl4r5zssTW7jZrNbbZzIir1W0286KaubG1kx1xkKpomWayxXUy9bNElBqBSDgtSaPf2XADqmNVN0cOXN09cyGumjIt/v0b//pHZMLf6YanHpjwz8kg3f2X3KQqxRsaB/tx+7S56jbStw9ux9HezoS3kax1sr9bfZWB1zfOXIRP796klp2Ua7wtvgHs7mxJ+xKUZB/GP7cxvpM7jrKCxPneSwyGgzZvORnYFrMfY5j9uC/NDVa0RQc0TC0owp0zFsQf29LWaPu208QxaTRDOT64eVyv03saVaLfMHOvhVazBKhZDExZDM1bNPT6LT9Ut0Rpd30X2rQ143pt5Cd3qoQ/pbgOjnc+NHzb9Qj0n70R6GoY/cNl06G97QFomuP87ylKpgKzroAm/1b5N5fPGPYzySRQZiSVnBhLUHS6AYc0YQ1g4mBqqGQEHYiEgDQenKgkx3AECEc7XAm/fKXx02PJJakcJDWqNKQiUsvKqlCfX6zu55uSzKUixZyiMnVw/XzLmRRsCfDFvZuxrrJWJaTIZ/dC8pxOXDNlRvxA1FCTV4ib6mar+3u6WpNaPjeoWz/w4Q9H4HSkpg1ma2zfMWcZPrn8sngllK8d2KZmlK2tqIm/ZndXq6pMk4iQHFMk9JMXfs9Uyda4pqTN2pDQLwOgcnKbCtkaW7vbrB2D0Gyz6Y+rCNnQZiW2rhHnhXbJ1tjavT8OhK1vs3ZP2DJjXM/PtlUWiGhSkqXtvLozZf22QSqfTCuI7udHqs0vUrdckOdwDksYFbOKStVtLD8/PrFl7819g08mymcZGcSUm5lM0PiHrU/a9jvvXbRW3cxkOcYv7B17bOc3pw6pPv32afNw374tuHtGtAL5Q6cPY2ZRiW3bORkw/rmN8c0NkymOxvmaSNW5ZipMphjmKsYw+02mGObqvnQyxPGFm96K6ryCYeNBj5w5hq/t32rJv4WsxaTRHOS47UvIBiq5c/ld0P/6zdHPLX/dqITRMd9j8a3QLnk3JiVJWuSsiklPpUnpkj/Kwb5sIAdF3hQkKr119tJRB5vCSBQ5M9CLjU/+Cqkgs8PGmiE2lkpPPr614fpRj6+uqMHqDdGElo9vfxYPNRxJaFt0mxLQ/JEQCqQKdApka2w31s2M3/c6XfjC6mtGvea6J36pKnxlSjKL8XlJRaWcbI2r3W1WkvvtSGbxh1OXNJqtsbW9zdqQNCqfFbk5UzCZinFNXQK/sY93uVKTfJKtsbV7fyxJQFYzPi+pmHbDuKYurkREPbJMncudsuNtsr5/lhhOZnINYMUYy1+OdynHC/nTmaP46NJLUOz24DMrr8TMolJ13vvrUwfxkaUbkn5/Sh7jn9sY39yQ6XG8esp0vG/B6vjSyt888HLS25VrMj2GdHGMYfbL9BhyX5obcTSoQl66Do2F8DISk0azhH70mbGfGLjwEjO6rxta3tizja2gn90ODHaN/WRo8OJvsPg24MXvAWHT8t6uPGDJbRPflpBPZXho7rwJ/ywRUSpIolIqkkZpbFJVzQ6SpJSq5EIaTU407Ep6kIRgt2P48oaUOnZVt5HKbqlKLqTR5G9vV4VB2c8XuFKTxE+pa7Oyj8/TXXCwzaYtecSuSr7SZvNMlT8p9ecmRER26AsFUeDUVeLoePvvhX/4QcK/z87E/7dveiShn5NJOIn8mz6x4zl1s/I9x0OPTdTpz+ICBc81n8b9h3cOe6wzYBpzGKcp3gL84qo7Rj0+1t/+wVOH8ODpQ8Mea/YNnPe9+0NB/Pnscbx+5kLcMX2+ekwmk8gEFkoO45/bGN9MkPwU0ckQxxvrZuGra69TlcH7QwG8d/PjCa8MYfWkXCvebzLE0FqZV+yHMcx+kyGGVu5L7cE+8WLet+UJFLhcmF5QgnfMXYYFJRV43cyFKHS78aFtTyP796a5hVfns4T+6CfH/drI5u8DzQeAlgNAxRxor/uufdu1+YeAJI4mSMsrgb7wRmD/n4YeXHgTNG/x+H7/ud3Qn/5C9N/bfhzand8Gpq1JeHuIiFJRsUFm5Uw07eE7h7arW7KDDBMxkffZ2t447sGL6AHh0ykdAJFElgEbl1frDQVQ7PIklDg6GWKb6EDbeJLPeoMB204YJLGtLySVciaeODoZ4mpnmx0IBeGzsQJaT9Cv9sWJLJ05GWJrV5uVflDarF3UZyaEhBJHGdfkyL7SrmRg2ccbx0+JJHtPhtjatT+WSTFyjGMX49gskcRRxjW5NtUXDNiWDExEZOzj5SZ9tySPynG3dOOOlNSYpvH0BdGVHSLqGC4VfYJu81Bfu99nSUWdiZDB64n+zgdOHVADr4ZfnzyIzGRtvOwe6GX8cxvjmxsJh7kex9dOn4/Pr7oaLocD3QE//n7zY9jZ2YJM7TcTkesxtFrmRZAxzAW5HkOr96WCfWLq47inq1V93YJGlWj69A1vUt/fWDdbXR+Y+Ep0mbhHzR1MGs1FW3+MTKf3tUArmqLua7JEvSlpVFvx+jFfN6aGrfZuKBGRLYmjfpVgyIpZqWF38plBkioKnW54nawmmwpG8pndpwoygJZosjdNnMSz38bkM/Pv4dKZqSUXAqTqlN1kfx8J6Sh0sc2mgrQl2RfbnWggC5knk+xNiVV4lRnldpOEIklaYZXg1JC/tRyzysQbIqJUkP3NoI0TOCl7ZEvPY+fkSLG7sxUHu9uxqLQS7f5BPNV4Epl6zJDJ72cXxj96vS0b3jMRkyW+drQ2mWSQKTIxjm+ZvQT/uvxyNd7T5hvAPS/9GYd6OjJqv8kYpp7Vf3M9dsuE652TJYbsE7N/X8o+MbVxlNVWR64MqZv6M4mtjMl1BCY2Zs/rmPZi0iilR8PL0KeugFY6DVrNYug1S4HmfUDdSmjV0fLGevcZ4NxuYPGt6d5aIiJLycFNV9Cvkh48DgfcDieXSbaQXFCR5aeDkbDtiWcjyVJuA+GgSkJzx2LLyFpb8cyIqyQQpYqcyHcGfGyzdrbZiFS4Cau2m0qSxOhAKB7XRKoFU+a1Wfl9gYAPbtVmo3HlRA1rj2OMuKbyQqeR7C0Vythm7fn7SlyN/XEqL8VJsrcvEB6Kq8Y2mwttloiIaGR/lM5Eh2VlVajPj65ulm+qcn55dT3mFJVhMBzE8y1nUrItX9y7Gesqa9Ug+MXOgfOcTlwzZYa6v6ysOv54TV4hbqqbHa/kY/WSnSEbBmblOCRdE8AY//Gz41qq3ddnGd/hJl696+LkPNFu2RrHd8xZhk8uv0zd94dD+NqBbSohZm1FTfw1u7taJ/Q3lGuldlTGk/e181w7W2NoV1u0o91I+5akLLswhsOxT8zufalgn5jaOD5/01vwxzNHsaezFS2+AdTlF+Kd81bEnz830IeOgG9Cv9+OPpGGY9JoltBu/cKYj+v7HwZOvoh00S59NzDYNepxvWk/sP3/zv+D0rj3PATtynuj77PiLuhP7oO24nVDL9n9O2iVc+3ZcCKiDCAXS0PhCBCruiGn65r8xzHyhMj17FQmJZ13O2LVuaKzqYKMqwVxlVOC9EeWbdZKxvhTJrRZ2QaVsBS7gMC45k6bVRMIVJuNfs/Y5kZc2WZzN7Yq4dt04VUShBnX7I8rERFRqhIdLuSts5firhkLRj1uDE6fGejFxid/lZJtkSUa5TYelZ58fGvD9aMeX11Rg9UbooPoH9/+LB5qOJLxA+GBcBguV3qSRhn/8dFtSq4wJqXZdWjP+A7nD4dtmmQYsXXiZrbGcWPdzPh9r9OFL6y+ZtRrrnvil6oa3HiNrNJmFXlfc/KR1bI1hna0RWkvdpyPS/u281iKMRzCPjH796WCfWJq41jmycPb5yw772f/s3s2Tfj329Un0hAmjWYJbd51Yz6un9uFdNLq15znCefFD4b2/wn6pX8HzZUHzN8IvPJ/wLxXqaf0kA+QhNirPoTswiEZIkp2eQk1wks5hHHNXYxtbmJccxdjm5sY19ylhlgYVyLbyBJhxj6UK33lBk3T4Ih9JcpEdic6kDV8sYmylr9vJAyP7kxbtVG6uMFQEAU2JZTJ58rOZDUaSsiwa3WBwXAILoeHq2qloDK3bfvhsKy2xBW07KbH2osdpH1LO5c4Uvb2ieq9XW5b3puGsE9MvW8ffAUbquowu6hUJZCGIzqafP14ub0RPzu+T1UrzZQ+kYZoulwhpAvS/X1AOBC9/6t3An3Ntv9Oxwc3j+t1kee/Dux84PwvqF8Dx+u+G/9W3/JDdRvrddrK14/5Fvpf7otXE9Xu+i60aedJFDX/zLHnoD/ysaEHiuvgeOdDQ8/vfwT6U5+Fdv2/QltyW/Sx7rPQSutjzz8M/anPDXte/Xt/cifQ23je3zty+yLfuhSppL32O0DVnGitm4LyhN5DDwWAQHSWhP78N4FdF4gvZZ6Vd0O7+p+i9z1F0FyehN6mwz8IOYw50tOBO579nbXbSOPyrXUbccPU6LIFFZ68hJbtCEUiahl68YsT+/HZPemrDE1Rq8tr8IurXq3uy4XKwgRPzHoCfgRiJxsr/vTjlC+pTaP9+qo7sLx8ijpJq/TmJ3wSKUsfi6/v34bvH03v5BwCbpk6B19bF508JcuR5CV4oaYz4FMnmJ1+Hy5//ALV8CllnrvxzZiSV6guVJd78hJ6D7lg0BcKqvsf2/6sWvqE0uudc5fjo0svUfdLXB54nIldxG73D6qL7Ae623DXc7+3eCspEQfueLf6KkvHl3q8Cb3HQCiIgdiFvndsegRb289/bk+p8Ymll+Ltc6MVAMrcXrhsrJJA6SWXf+VYSKphBPWwOlflGUzuknMiOcaSxCy3w6kqoNi1FGmbf1B93dbWiLe/+Igtv4PS44urrsZrY9Vtyj1eOBNI9AvrEXQGotfF/tBwBB/f8Zw6lihyc4A1U/WFAqry+4eXbMC7YktJlrq9CVVSkr6nPbb85KaWM3j35sfU/WKXx9bKTJSY/lBQVXKqzy/CUze8ST0mSd7F7sTGN3qDgXhlKKmEJUsCy/slei2WxpeY3x+OXiN55vo3oa6gCE5oKPcmf83lEzuew+8bjqjjixK3l/twm0hyk7QduR7ypdXX4DXT51vWD//+9GF8YufzKnbSrpnAbw+JXU/Qr8697pw+P14tManr2n4fpDblOaks+FQ0Z0D2pZyIYx/2idlP/t4SR8E+MTtZ3SfS+XFa10SlKcfW9uTHkrrzVzP967cBdI29XQ++Hzi7PeFfq+/+bTwp1EgYNR7PTszBJiIiIiIiIiKi9JOEHRnckCoYTBKdPOTqZEjXEdLDqrKfkEQ9qWbDRC1KN5l0K8kUkjhoVzIzJbbfkEFZu6oxmfWGAih0utUEM34C0k9iPhgKpWRCvCRwRIK66o9Y6dA6EV1Xf1u7KhuaSSJcd8CvEp14TGEdYxlsI8HJ7t8lRRMkhlKtki3ROjJBT2Joz8L0w6nf49RV4iGPp7K7T8x3uZjEbSH2idkvlX0iRTFpdKJis7TIIi0HoDftg1a7NP6QfI+Wg8g6EV5+JyIiIiIiIiKi9AtGwugNjj1o2eYbwPG+bvQG/SpJSBILuRhVdpNKG0Vut0rEk+opi0oq4DJVH5KBz+6gXw0sS6UjLmFP6SQDrLIyjyQze2yuhksXHlSXBBcZlE31CjpSDVFukiThcThUtXNN/Qfun2wkfb0eqz5oxD7Vvb/RH0nEpe3LTfowxn5iMZT2ayxTLfvUVJJjS0n+FtJ+paq5JAGrVswYjovET/6T6v9S3TkVCfsjSTJOP0bvh9kfj78tSluIruYQVnFMNUmKk5u0PzmeklhK/Lg/za4+MRgMqJgZx8TsE8ePfWJuyIQ+cbJj0uhExZapzzkHHkHkQHqWENL3/G540ujuB5GVcvWzQUREREREREREWbU8qSwxbAyXRPQInmk8hW3tTdjZ0YKGwV5WFcpxXqcTS0sqsaqiFq+qnY45xeXDKtrI0opMCqB0UwPl4QgQhtonRRMd+Lm0mxqW1aOD3Okmg8Kh2GeAJhf5/EmfZCzXS9lJkjvSkSxH1uF+OPtJklwqqiqSfeSIjH1i9mOfSNmKSaMTJZnNssM2zdSmJB1+EvqGdwKeIiDQBxx5Ctm57pM/3VtBRERERERERESTmFRJMSeMbm49i28eeAWnB3rir2FK1uRIHN7e2aJu/3NsD26YOgv/uGgdSjxelagnFWZL3B5WP6GMEa30JP9PfyIjERERERER0WTApNFE+PsAb1HGJo5qt30JKKyKfuMpHP7k0jugzbw0/q3+63cj7cIB6D99fWI/O+tyaBvuGfq+Yvawp7U3/DB+X9/3R0BuVpPrWJLsygtaRERERERERESUxuXZzAmjvzt1GF8/sC0jqslR+kj8Hz93Age72/H1dRtRk1+oEkelkk2ek8MDRERERERERESTEa8KJUQH/L3RhEynGxmneiG0kroxn9KKpgByi8n6S8b55dBql5336WHPndps/b9XZj9LErHOcuFERERERERERJQ+kgQYrdQH7OlsYcIoDXOqvwef3vUCvnvJjarC6EAoCK/DyWqjRERERERERESTkCPdG5DVAv3RhEFZljwSSffWUErXyglG4+/rZsIoERERERERERFlxJLkhvv2bWXCKI2yu6sVj549pu7L1ewAr2kTEREREREREU1KrDSarEgoesMgoDlit+RnZ0f+c3nCP6t//0bbLgnrv3pHYu/dfjShf5P+6MfV7bx2/RqRXb9GSsg/XI8wSZSIiIiIiIiIiDJKWI+oJcfF3s5WHO/rSvcmUYb605ljuG3aPHXfHwnB63Sme5OIiIiIiIiIiCjFmDRqJZVQyNnZRERERERERERElDqhyNA07xdazqR1Wyiz7elqRZffhzJvHsKmzw0REREREREREU0eXJ6eiIiIiIiIiIiIKMsrjRpO9HWndVso8xmVaMPQoetMHCUiIiIiIiIimmyYNEpERERERERERESUxcKmxL9T/UwapQs73d8z5meHiIiIiIiIiIgmByaNEhEREREREREREWW1ocS/nqA/rVtCmc/8GdFNnx0iIiIiIiIiIpocmDRKRERERERERERElMXMaX8hVo6kiwhF+BkhIiIiIiIiIprMXOneACLKUivfAK1qLlA5DyipA/QI9B/dfv7Xaw5gxeugLbwJKJoC+HuBky9Bf/mn0fsjeYuhrXsHMOsydR99LdAPPgbs+Z36XZQZrqiux9/NX4k5RWXoDPjw8Jmj+NHRPYiMqFJxZfU0vGfBSswoLEHz4AD+9/hePHz2WNq2m4iIiIiIiIhosmJ1USIiIiIiIiKiyY1Jo0SUEG39O4FAH9B+DHDnA3klF379Nf8MzLsOOL0F+u7fAsW10Ja9FlrtMuh/+BAQMi2d5s6H9uqvAKXToO9/GOg4Aa1uObQN7wLKZkB//mv2/wPpopaVVuG+NdfiycaT+O9DOzCnuAx/P38V8pwufPvQ9vjrVpRV40trrsEfG47i6wdexrqKWnxy2WXoDwXxl+bTaf03EBERERERERERERERERERERFNJkwaJaKE6A/cA/Q2qvvabV8Gapee/8VTV8YSRjdDf+IzQ+/RdhTaxk8By18H7PjF0OtXvB4omwl9yw+ilUXltYceBwL90JbcARx+Amjaa+O/jsbj3fNX4HBPJz69e5P6fkt7IzQA71uwGj8/sR8dAZ96/J55y7G/qw337d+ivt/e0Yz6gmL8/fyVTBolIiIiIiIiIiIiIiIiIiIiIkohRyp/GRHlkFjC6Hho8zeqr3osATTuxAtAXzO0BRtHvP56IOQDpMqo2e4Hh56ntJtfXIGt7cM/B5vbzsHlcOCSqqnqe7fmwNqKWjzddGrY66Q66ayiUtTmFaZ0m4mIiIiIiIiIiIiIiIiIiIiIJjNWGiUi+01ZBCACNB8c/VzzAWDutYCnKLrcfX4ZUDQFaNkPhAPDX9vXAgx2AFMWpmzT6fy8TieCkfCwxwKRiPoqCaFiWkGxSiI91d8z7HUn+7vjr2vy9adsm4mIiIiIiIiIiMZS6HTjDbMW4framajLL0JQj+DcQC8ePnsMv284grCux1+b53DinnkrcEPdLFR689HuH8QTjSfxk6O74RtxvYyIiIiIiIiIKNMwaZSI7FdYBfh6gEhw1FN6f6ta0hxF1UBHX/S1or9t7PeSx0uiVSwpvRr6e7GkNBavmGVl0e9L3B71tTj2tS84PAG4N/a98ToiIiIiIiIiIqJ0cUDDdzZcjwUlFXj07HH85vQheBxOXFszHR9esgHLy6rx6d2b4q/96rrrsKaiBn8+exw7O1swr7gcb529BEtLK3HvtqcwlF5KRERERERERJR5mDRKRPZzeQF/39jPhYNDr1Ff84Y/PlIoMPRaSqsHTx/Cp5ZfhjfMXKQukM8uKsV7569SVRdMhRcoy1xZPQ3vnLsMs4vKMBgOqoGP/zq0A+cGx27DV0+Zji+vuQbHe7vw1k0Pp3x7aXwY19zF2OYmxjV3Mba5iXHNXYwtEdHksbayBotKK/GLE/vx7UPb44//9tQh/OTyW1VF0fv2bcFAOIRb6+eohNHfnDqIrx14Of7apsE+3LtoLW6eOgd/Pnc8Tf8SIiIiIiIiIqKLc4zjNUREyQn5Aad77OeMx+U16qtv+OMjuTxDr6W0euTsMTxw8iA+uGgtnrj+DfjOhhvwUMMR9AT9akkuc0XRQtfweBoVSHtGVCCl9FpdXqMGuU/0deNjO57F1w+8jPnF5fjm+o3wOpyjXi+P/ePiteiIxZsyE+Oauxjb3MS45i7GNjcxrrmLsSUimlyK5JojgLYR+/EIdLVvj+g6gpGIeuyW+jnq689PHBj22gdPH4YvHFZJpUREREREREREmYyVRonIfrKkfGk94HCPWqJeK6yO3ulrHXqtMJapH0keP9/S9ZRSUkz0Gwdfxg+O7kJtXiGaff1waQ68d8Eq7O2KxvPMQC9CkQhmFpViS3tj/GdnFZaqryf7utO2/TSaVM1oGuzH5/a+FH+sI+DDf224QVXb2NXZMuz175izTL2+cbAfi0oq0rDFNB6Ma+5ibHMT45q7GNvcxLjmLsaWiGhykf26LxzC2+YsRYtvAHu72uBxOHB93SxcUjVVXf8K6tGk0SWllWjzDaprYWb+SBhHejqwuLQyTf8KIiIiIiIiIqLxYaVRIrJfy6Ho7mbKwtHP1SwGes8BgdjyfoNdQF8LUDEHcEZn+McVTQHyK2LvR5miPxTEsb4u9IWCaqn6cwN92NbepJ6Ti+mvdDThutoZw37m+rqZKmG0acTFdUovt8OBgXBwVHyFNuK19flFePPsxcOWYaPMxLjmLsY2NzGuuYuxzU2Ma+5ibImIJheZGPCRV55FXzCIz626Cr+/9k78+urXqEkBX9j7En5ybI96XYnbgzynCy3nuabV6h9QK+4Unm8VJSIiIiIiIiKiDMCkUSKynX70GfVVW/G64U/MugIoqoF+5JkRr38acOUBS24f/vrldw09T2knVRX+ZvYSbKisw5XV0/DJZZfib+YsVRfSZekuw4+P7sGysmp8ZMkGtcTj381bgRvrZuMHR3aldftptIfPHsPsojLcNX2BGuCYml+E9y1YhUM9HdjdGasGHPNPi9fj0bPHcbS3M23bS+PDuOYuxjY3Ma65i7HNTYxr7mJsiYgmn75QAKf6u/GHhiP45I7n8R+7X1Sr6Xx82aW4rX6uek2+M7p4WyC2VP1I/nBYffU6nSncciIiIiIiIiKiieHy9ESUmHnXAcU10fvyVdOA1W8een7HL4fun90BHHsWmHsttBs/Df3US0BxLbTldwJdp4DdDw5/712/BWZfBW3DPdClumjHCWh1y4F5GwFJGG2Mzuyn9ApGIri2ZgbumbtCfb+vuw3/sPUJ7OlqG/a63XJxfftzatn6V0+bp5ZslMTSZ5pPp2nL6UJLsX1s+7P4j5VX4iNLN6jHDvd04p9efnpYIrAkCa8or8bdz7+Yxq2l8WJccxdjm5sY19zF2OYmxjV3MbZERJPLvOJy3H/pTXjg5EF89/CO+OOPnTuO7196Mz68ZD02tZzBYDikHpel68diJIsayaOU3f5rww1YUxG7Bj7Cv+18AS+2nlXVxi+vrsf0gmKVTLy/uw3/fXgnjvd1pXx7yVqM/+Rw69Q5eOOsxZhVVILBUAgHutvx8R3PwR8Zvh9fWFKBH192CwKRMF715K/Str00GmOYGxjH7McYZj/GMPsxhjRRTBolooRoC28C6lYMf2zt2+P3dXPSqHz/7H8CHSehLbwR2rQ1gL8POPI09G0/BUK+4W8eHID+pw9DW/d2aHOuBhbfCvS1Qt/2E2D3b+39h9G4HentxLs3Pzau177QekbdKLMtL6vCv6+4An9oOKriVer24p55y/HVtdfhvVseVweUMijyj4vXqUqx3UF/ujeZxoFxzV2MbW5iXHMXY5ubGNfcxdgSEU0ub5y5CB6HE083nRr2uEwT+EvTKSwrq8KSsiqVJOYLhzAlr3DM96n2FqA/FER/OJiiLSc7/ee+rariuNkbZy3Cq2pnYmt7I2ryC3Dn9Pn445mjuL+jBW6HE2+dvQQ/uuxmvPPFR3Gyvydt207JY/xz39/OWYa3zVmK/zm2F3u72lDm8WJdZS0cUiRlhA8v2YCugA8FIz4TlF6MYW5gHLMfY5j9GMPsxxhSIpg0SkQJ0R/52AR/IAzsegD6rgfG93pfN/QXvg3IjYhS4v8t3oBX2pvwrUOvxB/b19WG3197F26ZOge/P3MEb5y5GBFdxxONJ1EUO5B0aQ51wCnf+8JhhPSxl2ij9GBccxdjm5sY19zF2OYmxjV3MbZERJNLdV6++uocY0DNoTmGPSfVWlZX1KAmrxDNvv7467wOJ+aXVKgl7Sk3nOjvHvXYZ0qrsKXtnJow4g+H8Lrnfg+fqXLPKx1N6njhrhkL8bUD21K8xWQlxj+3zSgowbvnr8RHXvkLXmo7F3/8L2OskHZ7/Vw1iexPZ46pxGHKDIxhbmAcsx9jmP0Yw+zHGFKimDRKREREyqyiUjzf0jDssRb/ALqCPtQXFMVfM72wGI9tvHvUzz95/Rtx374teKjhSMq2mS6Occ1djG1uYlxzF2ObmxjX3MXYEhFNLif6unFJ1VTcVj8X+7vb449LouhNU2chrOs4GHv8sXMnVNLoW2cvxtcOvBx/7V0zFiDP6cSfzx5Py7+BUlOJfGpBEe4/slN9b04WNAyGQzjT34NqbzQRmXIH459bbp82F+cG+oYlVoxFJoO9f+FqfH7PS1hcWpmy7aOLYwxzA+OY/RjD7McYZj/GkBLFpFEiIiJSmgf7saikYthjUjWjzJ2Hc4N96vv/Pb4XD585Nuw175i7FDMKS/DZ3S+hYYDLLmUaxjV3Mba5iXHNXYxtbmJccxdjS3Rxh17zd+N63ZmBXmx88lfDHruhbhZWlFdjeVk1lpVVo9jtiT/37YOv4DuHtie8Xf97xW0q+W88rnvilzgba9P1+UV45sY3D3teqgnf8vRvcHKManOzCkvx5413j1rqzfyeYlpBMa6tmYHl5dVYUVatEs7NP7PwDz+Y8L+RrPerkwdx89Q5KvGzOq9AVRLMd7pw09TZmFdcjl+eOIBW/6B6rez7per03TMXodDlwc6OZswvKVeVBbd3NKukUspNN9bNhi8cwvPNwyeWjByInVNcppYvp9zC+OeWpWVVONbbiXfOXY67Zy5EscujKkl/8+Ar2NfdFn/de+avwqHuDmxqPcvkigzDGOYGxjH7MYbZjzHMfowhJYpJo0RERKT8ruEw/mnxOvzTonV4ofWMKk0vB5edgUE83XRKveZUf4+6md3un4tqbwF2dDanacvpQhjX3MXY5ibGNXcxtrmJcc1djC2Rvb6z4QZkA0nufPPsxfji3s2jnnvL7MWjEkbH8trp83HvorU2bSFZRZaZf+eLj+Jd81ZgfWUtLq+uRzASxvHeLnxhz0v409mhSQIR6Ph/rzyDe+Yux/V1s3Bj3Sy0+QfxyxP78aOju9XzlHsc0LCxbiaebz4zZoVJwwcWrlFfHzrNauO5hPHPPVXefCwuqcTc4nJ8Zd9W+MMhvGPucnxz/Ubc/fwf0BnwYX5xOV49bR7e8eIj6d5cGgNjmBsYx+zHGGY/xjD7MYaUKCaNErDyDdCq5gKV84CSOkCPQP/R7WO/tm45tNvuG/s5fw/0n71x9OPeYmjr3gHMukzdR18L9IOPAXt+p34XERFlhl+fOqgGRKSqxh3T52EgFMSerjZ8cufz6AkG0r15lCDGNXcxtrmJcc1djG1uYlxzF2NLNHGPnRt7Se4Ov++CP9cV8KHMk2fTVgFb2xrREYhWiBxpIBy66M/fOX0BvrZ/G/ymJCGpQHnnjAUT3hapUKfrQL6Ll+UzUZOvH5/f+9K4XitLUP/X4R3qRpPDJVV1KPfk4YnG81eSvb1+Ll4zfT4+u/tFtPgHUrp9ZC/GP/do0FR//InNz+FYX5d6TI73f3/tnbh7xkJ8/+gufGTJBvzu9OFRE8UoMzCGuYFxzH6MYfZjDLMfY0iJ4tUpgrb+nUCgD2g/BrjzgbySi//QwUehN+0d/lg4OPp17nxor/4KUDoN+v6HgY4T0CTxdMO7gLIZ0J//mnX/kFx08WIFlHEYNMpuDzUcUbeJ+OyeF23bHrIG45q7GNvcxLjmLsY2NzGuuYuxJZqYD217etyv/daBl9UAxp6uVlXt4mdXnmcCuwVkuftklgku9XhVNY7fnj4Uf0y+L3F7x/Xzslz5p3Y8j71drTjS24mfXH4rLqmamvD2EFF63Dh1NroDfmxuOzfm85dVTcXHl12Knxzdg0fPk0RP2Yvxzz29QT+6A554YoV6LBTAoZ4OzC4qxQ21szCrqBT/uusFFLnc6nmPw6m+yveBSBiBCAvjpBNjmBsYx+zHGGY/xjD7MYaUKCaNEvQH7gF6oxdOtdu+DNQuvfjPtBwEjv7l4m++4vVA2UzoW34QrSwqP3vocSDQD23JHcDhJ4CRyaeTnXlZK9f4Lj5TBjHHzIL8UafmSP5NKCFOh7V/e+c4lqwj+7kcQ3FIKiLyw/pQbINceS7trN5fjmeZSbKfy6I4GO/CfXHmcLHN5iQr26xuw+eEEmNHHKz6rFBy2C9SOmVDdcbmwX7U5Beq+7JEvTlp9K2zl4z5urG82HrW5i0lIrt5HU5cM2U6/nzuOMJSLniEZaVV+MLqq/Ho2WOqig/lFsY/Nx3v60Z9QfGYz3mcTswsKkGx26MqdI305PVvxM+O78N3s+B4JpcxhrmBccx+jGH2YwyzH2NIiWLSKMUTRhNKjpMT5PD5l2XT5l8PhHyAVBk12/0gsOQO9fyoiqWTnimhqaDKyEmiLKEVVpm+cyRVQlyGygtjMz0o9cx/+0SHUs1jsIxl7sR15M/Ke/oCQ8sUUnpja2VcKXfarKHA5TLnfFMOtVljdiylV6HLE79vRS4a98UZuC/WrOpnhz4rlP2xJcpVL7Wdw5qKGswoLMGysmqsKK/G7s5WrK2owaLSSvWa0/09qpLoa6fPT/fmEpGNrpoyTS33+ETjyVHPzS4sxVfXXYeX25vwpb1b0rJ9ZC/GPzdtaj2D26fNVRXPpRK4KHF7sKikEr86eQAPnzmGV9qbh/2MvH5j7Uz808vPoNnXn6YtJwNjmBsYx+zHGGY/xjD7MYaUKCaNUkK0y94LXP3/ot/0t0E/+gyw4xdAyD/0ovwyoGgK0LJ/dGJpXwsw2AFMWZjaDc8GsTLQSsXMdG4JJaLcFLMkKlVKtSyZtTwlrwB5Did8ESakpdrMwlL1VaKoJTiC6oin/8r7lVi8hZRMXJOtSudQFbeiZfpnFJaiPeCzZPso8Qpo02Iz6JKL69DPss1mhplF1rRZqUQb0sNwOZyoyy/CucE+i7aQElGTVwCv02Vxmx36rFD6mPedybbZiB5BbX4R3JoDQZ1L42RMXJHs8VOUJGBR+smyVEJLMrZEhm+u3zjm4787fRjPNTcgXe5dtBYdgcFRj+/pbMUPj+4+789FdF0Nrnx06SXq+7fMWoLdnc/hLaYqo788sR/zSyps2nIiyqSlyZsG+7Grs2XY4+WePHxj/Ub4wyG1v1gSSygX/aEgTvR3p2FryWqMf26SY5MD3e2qSuz9h3fCFw7jHXOXqeVZpbp4R8CHphEJFGsra6BDx47O4UkXlB6MYW5gHLMfY5j9GMPsxxhSopg0ShMjiWsNW6Gf3gb0twJ5pdBmXQ5t5RuA+tXQH/7IUOKoUXGxv23s95LHS6ambtuzhCSn6TKYJgOjVfMB4z5lPolVdayyhOaAlsQyjsZy1/J5mF1UhgM97dZtJ11UodON2tjScskseS3xMxKA5xSXWbiFlKi5pjgkE1vzUp7ynjygTq8ZhcVwxhL1k4urI57obf6sUPrMLbK+zc4pKmPSaM7Edehn55gSjCl9jH1nsgloxrGwHEdJUpsxO5rSw3wc63JYd/xE6Sd9opC2luhEOSKzm6fOGfPx7e3NeA7pSxrdUFV33slnF/PgqUP44KK1yHO6cEv9HJVkKslDwhcO4cHTh/HxZZdisuMuJPewXxi+qsGlVVPxwMkDo56bVViqJv2L72y4YdhzUoX4H7Y+mbLtJHsw/rlLrv9JZa1/XLwOH1t6iZpovKuzGe/b8oRKrKDMxxjmBsYx+zGG2Y8xzH6MISWKSaM0Mc37oT/+78Me0g8/AWy4B9qKu4GlrwF2/Tr6hCsv+jUcHPu9QoHoEvc0msMVrc4q1VqnrwdOc1mTrDBtHZBfPhTDJESTIKLVRa+YUs+k0RS7vLp+zMHtRMggVFgPqyU4V5RVY3dXqwVbSInQTLHVkoyt+WevqK5Xs7QoM9qsy4I2KxXtJGG/Lr8QjYNckiFdpNL2msoadd+RdNVCU5udUo8XWs9Yso2UmMssarPymZDExAh0rK6oQYHThYFwyKKtpEQqyM4tLo+3Oc2iNiv7eCaNppcc6xiSPX4yJmdcVj01fp/SY2lpFUo8XkvOeYhSZUNlHd46Z6jKp9mnd21Cpw0DIV1BPx49exx3zVigEke/d8mN8MRWCXrk7DF0B02rLk1Cxr58PAm4lF3cpoki0R588uoLBXH1E78Y8zmZRHzZY/+X8m2i1GH8c5v045/ZvWncr5fJIxeqUk6pxxjmBsYx+zGG2Y8xzH6MISWCSaNkje0/B1a8DtqMS6AbSaOh2IVap3vsn3F5hi9nT8P/NpI0KhflVr4BOpNGs4K26g3DY5gEj9OB/tiK9HdOn88OO8VeOyNWMRaA1xkdDEqUx+GAX6o0A2qQiUmj6bOushb1sSXMZfAjmWQWGRAzEpU21s1Eqds76QcL0+nO6Qvi9z0WtNlgOKI+H6+ZNh/fO7LTgi2kRNxQN0sl3AtjYD5R8vMagmpA+45p8/DV/dsQYiX3tJDEpNdMj/azshd2Jxlbr8OBwUgY+S63qvr1+4YjFm0pTZS0LSO5O+k263SiP5YALMdPPz2+15JtpMQqK91YF62o50gyKUj61uixcQS1+UW4rGoqXmw7Z+HW0kTIeaYh2TZLZFj4hx/Y+v71BUXnrWZ6394tON8Ug7e98DC2tjcm/Ht/cWKf6o/E9MIS0+P7ka10i5NGyzyx4gGUM8rcQ8UeJnfKKBEREREREVFu4hRgsoYkfw52RytjGoxl6Y1l6keSx8+3dP1k53BHlzoXsy4DFt2c7i2ii1l4EzDr8uh9iZ3EMMlKo57YZ2BOcTleFxucoNRULrmudqa6LylGyVbLiCYqRckg0/xYBS5KfZLSR5ZsiH/vTbIasCQ9GAnFkvD0oUVrk95GSszt9XOxpCx6rOHWHEktdS28Tle8zd4zbzmmeKPLjFFqScVIWQbUHJdkRBOVom22wpuPd81bnvQ2UmLeOXc5qmPL90lMkqkgO/Kzce/CNSg834Q1slWValcrLGuzsi+XfbpYUFKB104bSm6j1PrHReviEzJUH5lsmzUdg/2/JRtYmS6Ny9K/YdYidV8i6mXSaM7RWcfXUnu62rC7s2XYY/L93q7sva4Z0a35jDhi+/EZhcXxvptyw5zi6HV+iSqXqiciIiIiIiLKPbySQ9ZwF0QTRgc6hh4b7AL6WoCKOYBzRNXFoilAfgXQwuV8x6IuxHmGklS06z4BzN+Y1m2iC5h3HbSNnxz63lNgycXUfNfQgOonll2qlg8ke03NL8IXV189LAbJxlJ+Pj+WOCHJhf+59lUoZwWOlPt/i9djefmU+FLIUuUqWbI0ofHpePPsJbitfm7S70kTI0nY/7r88qE2m2SSkpAENiNxotjtxVfWvsqS96WJJXl/ZuWVmBar4iSTKMxLIyYq39RmP7BwDS6tmpr0e9LErK+sjScDSyysaFsuhyO+T59aUIzPrbqKSWgpludw4r4116I0dnwj+1CnxcfCn1x+GRaVVCT9njQxN9bNwlvnLFX3JaJ5SVbzFrI/l2MxsbSsCh9dOjSph1JXOe6ra18Vr/Ss+kcmA+WcQDi2dEmOeajhiKpmOtbt7GCfrb97ZFXRn2dxlVERtqjqvtHnS/LorKJSS96TMqPSuFQFF8lOzCQiIiIiIiKizMQzfpoYb3RZ35G0S96lhpH0Uy8Ne1w/+jTgygOW3D78B5bfNfQ8jUmTRFtXbBkgpxvazZ+FdsO/AcW16d40MhTXQrvhX6Hd8jkVI8XljcbOAjKIJ4PwQpbn/d8rbsNNsaUhyXprK2rwy6terRJOjCQlSQq0ggzEGoPjUi3rl1e+mokPKVLi9uCLq67GPbHqZxKFIpfHkoFxGRwrdA1VtPvKmmvxnvkrWV0lRa6rmYGfX/lqlHiifaXsL5Ndmt5Q4HKrSsNiQ1Udfnr5bZhRMLQMJdmn2puP/9pwA26fNk99L1EodFtTOVKSC40kRZfDie9fehNeP2Mhl1pMAS22DPKPLrtlWJKSxMQKcpxkvNPN9XPw35fcyCrBKTK9oBg/ufxWXFZdr753YHjfmAyP6Vi42O3B/115O26onWXJe9OFSeL1u+auwDfWDU1clLhakTQix2DqWCz2/dvmLMOXV1+DUtMSuGSfBcXl6vhpUWml+l7OUTg5Jjf5I7mZNJpOj5w9jtP9Pej0+9TXR88eR7YKRiKW1aI1H8/JZAPKDdebYmnVMTvPu7IL4zV5ma+ZWvU54Ocp9ayeE8YYpp7Vf3NOFEw9zeIoWv1+dHHsE3MD+8Tsx7+5vXhlmFSVRBTXRO/LV9lzrn7z0PM7fhm/q93yeWCwE3rrEaC/FcgrgzbrUqB6EdC0B9j3p+Hvveu3wOyroG24B7pUF+04Aa1uOTBvIyAJo417UvWvzN4KriLkj35ddDM0WQa99TBwdjv0szuAxr2AvwewqEIAnYcMkHpLgNql0KatAepXA9ULoo8bJMnXiJlFZHA2HNQR1CMqiekb6zdiZ0czHjh5EJvbzqHJ12/p75tspOKnVD177fT5eFVsSXpj8LTIbU3yr3FiIckOPYEAwtAxs6gUD117Fx45cwyPnj2Glzua0BMMWPb7JjtJdFhSWomrpkzD2+csiycVquQzl9uyAQ8hicWhSAS+SFjF+R8Xr1dJaD89vhcvtZ7Dsb4uy34XATV5BdhQWaeWU11XWRd/XBJ1rUpSMqqNqjYb9EN61+Xl1Xj0utfjwdOH8UTjCezoaMZAOGTZ75vsJH4ry6fg2toZeOvsJfGEfWmzxS6PpZVtJDEmrOsqkUKSFz+76iq8bc5S/Oz4PmxpO4eGgV7LfhcB0wqKcUlVHf5m9tJ4gpLwmhJ4reCM9du9wYBKgLhyyjQ8cf0b8MuTB/CXptPY2dmMQITHylaR2K2pqFHJBHfPWAhnrF+V/8u+U/ahdhwLS3LwtzZcj+3tTXjg1EFsaWtEM4+FLV+y/LKqqXj73GWYEav2LCR516rJVEKOxSS2/aGgarN3qGPxGWpf/NeWM2q55xDPby0jfem6ylrcUj8Ht9fPjQ96yAQZeY6Dh7lJjnd0RDK6+vZ3NtygJgyJkeffd89cqM7nDG/86x+RboFIGDc89UBCP3tNzXS8f8Hq+PfzisuHPf/AVXfE7//m1CH89rS9KzP5I9ady0iF8QFE9+d3zViA7x/Zpfptym5vnLkoft9YiSPZ5AYrr8WQ/WQCl8GKIwXGP3tYsTrTyM+NFavH0MQYE3aTacDDY2jNRH0aP/PfPPFkQVM/nMHnBZNhf5pUXyo/rLMvTQf2ibmBfWL2s6ZPpPNh0ihFkxDrVgx/bO3b4/d1U9KofuKv0GZcCm3JbYC3CAgHga4G6JvvjyaM6iMqGQQHoP/pw9DWvR3anKuBxbcCfa3Qt/0E2P1b+/9xObFMfSF0h0v9LaHr0aTeKQvVTTMn9wYHgUA/wGoS1pJOSBJBPRdIBpWYuPOhSVVdGz4DUimxLxSMVwpZVVGjbuJMfw+2tTfh3GCfSm6SZAmpGEGjyQmVVDWSv2d1XgHWVdRiXsnwgRojecnqhAchSU+lHq+KU0jaMoDbps1VN13XcaC7XSWitfkH0RcKoC8Y5GD5OEiUJKFa4ipxW1xapRJZ5LGRr5NBcasqUZrJAKcjFIwnEcqS2p+KLZkuVWi2tp/Dib5u1T4lOdgfDllW1SWXycmzxFTiVpdfhPVVdcMSWMwDWLJ0ntUJD7LPkKpnEjNJ9pakKElWlVs4EsGerlbs6mxBZ8Cn2qu0WxmcpwuTfaskCklcJaF7WVkVVpfXjGqbRvKZ1Sfg0Qp3bjjCwGBs2VapAC3Jo6JpsB/b2hvR0N8Tb7OSIEDjG1Q09sWSLCpVeo0lLc0k+azQhjYb/f1e9MaSvb1OF/527nJ1C0bC2NHRgr1draoflrhKslqEbXZ8CbkuD4rcbjXZRhK8l5dVxxNF46+T5DO3x/IL2GMdC6+prFU3IW1V2mzjYD+PhSdAi7URiZn8fWcVlqo2WxFL3jIrcLpGHVdZQZJQpTJtbyia7F3s9uL9C9eo22AoiO0dzdjf3aZiKjc5zmKbvTgZCJT2Ku22ypuvzhsXl1aOOreRSXLyNzeWlabcJP2dHHNl6qCUfDblmGEscgwx1nFEtqrw5MWv44zF/Jwkz9tJjoGsnEwj+xf5jMl7ysot71+4Gt88+Ipl70+pJxNhjc+k9BfJHN+Ze5kyVhXPKnKMaEj0cEGO5WN5Lox/Fil1D41xJHPebv7ZMk8e0N+T9LbR+Mh5ltGGkznaNydllMeKMlDqlJn+5onG0XGe96PUKJV9nwVJTsZPyliF0a9SarBPzH7sE3NDqfncJK1bkpuYNErQH/nY+F+86zfQd/1mYr/A1w39hW8DcqOEaC4vdFnyPOSLJuqOVRHAnR+9UepIMq8sS+/Ks7U6i1Gl0hsJYyAkiYRDpwSSnCY3Sp4kOxS4XCrpxK54ymCKnNj5Y7E0hmnk9y0pq1I3siEpwuFUyQ5WJwKbyfvLZ2cgPHwArtybh5umzrHt905mMnhV4HTbkghskKQouaDmC4cwKMkqpsfNCfxkHS2WSCSVDO1qs7LPlYqFHofsi0PDKiHV5hfi1dPm2fJ7JzuZlCH9rJ0zcSVhQS68SXuVdmscMcnvlIQ4uZG1HKY2a9fx04WOhacXlqgb2VNNQfpZOytZSB9e7shTcZXjYyOy+S43rpgyTd3IWo7YcascH7PC6OQgidkyYcZcMY4mJ9nH9snkChsmp0p/EYz41e/4+/mr0NDfi981HLb895D9pMLvp5ZfFv8+2RU9pK+Rvkc+dXOKyyzYQkoVI15abLA9UTJBRY7fZxeVqfeJMNUl480pLo3fT2aCkflnZxeVYmdnS9LbRuNTX1AUv/aSzOo95uty0oYptYy/uUQw0XO3Yf0wY5hyc4qs2p86ENLD6hrK1PwinB3ss2gL6WLYJ2a/qewTc+rcJJk+kc6PSaNEWULtAGOJoVKVEJEgIFXtpLqrGjjVY1/Jcqrz0aJfNScgSzM6rK+QdTEyyON2y8mBripmyZLYcrGfUU+MFqvEIwkmcpP7qYip/A5JrpCBWomfVMOSW5ixtDQBWMXU4VDtxs5kUTP5fSUOb7xtqq+RcDzRkLK3zUryirRb1V5Vuw0PS1qi5MhFE3c8tqlrs/K7Sj3OeFs19smMrDUkiiqmKrbOlC2hZFSzlSRGFddYu2UlYOtI0n40ttG4pqrNDh0LR9sqj4WtJS002r8648dRKfm9Us3W7UFB7BwnfmzMyFpCM/pZaT+xfTIvrk4+Uq3ZqYWi+9HYcbRVFv7hBwn/7MYnfwW7vH3TIwn9nAzAJvJv+sSO59TtfB5qOKJuqSZ7UqmaL/tXK6uLjiR9hlSm7g+H1H7986uvxtKyKnzn0Ha1MgNlPjl+ftfcFXjPgpVwxPYRskKAFRO+ZHA2okdU9WBJYpd9EmU2OXaYayQrSbVQixJdphcW4xQra2W8+cXllifIyAovlJ0xNKoamt+T7Cf9pUxsTzbJydwP1xUUqf5eqs5TasyPrXSoJmBYuD9l0mjqsE/MfgvYJ+ZIn1hkSZ9IY2PSKFEWUhdqpPKo3GjSxd4dG6gXkkAsSRDyX0Tyhjm4ekFySCfNR2a2qwO8NA6Yyu/2aM54xReJpSShqf/UVxovzRxbTUv7QaMMmMmCq3BG4ypLqUpKi8r3Z2QnROLqkHz9TGmzTic8Eli4VVyNZG+22cTbrLTXVCWcXbDNOhzIH9Gvss1md5uVz5Usv+2NjXPH22zseImRnWCbjV0YS3ebjR4LDyUw8Fg4OXJMrGVom5X2Ku2WbTaZNqupJG8miZKQfaVU4h4Mmwc8op8NfkJyS3RaeeqPZWWinaSlyudMvGX2Erx2+nw803QKW9sasbW9kcliGaY2rxCXxKrxX1c7M7pUZoxMdE62yqhBzrWC4WjS8vV1s/D7NCRQ08RcUT1NtWmR7EQDORbxx+7fWDcLPzi624ItJLvIMcENdbPi95O5xio/ayRXyHvet28Lj+lT5Maps+P3k2nDch5hVAuWFdLqWeEwZYx2KJKd0Gnuh+V92Q+nxrSCYiwuja4smOz1FnM7lr70L82nLdlGujD2ibmBfWL2s7JPpLExaZSIKIvJQYpcfKPcSQim3GKcSHAxyNwjyS0OqT5NOYX9au5im81NbLO5Sy6oOxlaIttEK3BzmIqsJUmGcv4rFazk01XgcuP2afPUTbT6BtDs60dvMIC+YMDW6qc0msuhocjlQYnbgypvgao4NpJ0vVKxX2JnFUlANZKJ3zhzEZNVssAbZi6M3/c6kzuH8sSqEIu7ZizEj4/t4SoQGezy6npMLShW96VoRTITBuVn5T1kX19fUIzLquvxYutZC7eWxlLq9qqkMvNqEsnuw0OxNvyGmYvw9YMvW7KddGHytzbHIBnsh9Pj7hmmvtSRXDqO2h/LhHgAN02djS/t24LuoDElg+zCPjH7sU/MDVb2iTQ2Jo0SEREREREREREREVFS8pwutaKKJCf4wyE1uG2ozitQN8o8WmwALt/lsnz1FrWyQ6wqz6qKGrxuxgI8ePqwpb+DrPOqmhnYGB9clwnuyS6LLCstORDQI5hVVIp3z1uB+4/ssmhryUp5Dif+bcUVpu+THz6WRKlAJKDu/+vyy/HaZ38HfyRW9pxs8anll8UrBctKDsmuOiDvMRAOqckg75y3HH88cxTH+ros2loay+tnLFT9pZD+04pKo+Z++K7pC/C7BvbDdpKlq6W9xI+xkpyAIe1Y3mMwHFbt+5PLLsXHdjxn0dZSOvrEf4v1iT72ibZin5j95NzRyj6Rxsa/KhERERERERERERERJU0q6UjV0XJPHsrcXhSqRNJohSQWkU4/iYHEQhL5CpwulLo9qPDkocjtsTxh1GBe6v5fll+OK6un2fJ7KDmryqfgi6uvjn9f6Ep+cF1I5VrjXe5duBa31c9N+j3JWlJh+BvrN2JGYYn6XpKFk63GJWTfbyQeS9Lw19ddpxJxyB7vX7Aar45V93bE4mpFn268j9vhxHcvuVEtyUv2uGrKNJXkNFb/mQzz+/zrCvbDdi9L/50NN6j2IqT9JFOh0pDvdMeTeu6YPh/vnb8q6feksUk/9fV19vaJM1WfuJF9oo3el6I+Udo82UP6Kjl3tLpPpNE0XedaEBej+/uAcDTzX/+f1wG9jeneJMpQ2pt/BlTJRQ8NWkF5ujeHiIiIiIiIiIgmgZ6gP77c9/pHf4q+UDDdm0QZ7N6Fa/D+hWvUfUkaNAa2U0GGIzggkR6SsmBFEmAi+oKBeDWliB7B9w7vxI+P7kF/mPuqdJMkhr+ZvRQfXLRWVVBCrPJssdtj2e8YCAVVZSbDT4/tUZ+BLi6vm3ZrKmrwL8svw+LSKvW97CHKPF7LksjDegRdAX98v7+/qw2f2/MSdnQ2W/L+BEzNL8JHlmzAzfVz4o8VuzxJVzc099uyFLZUqhQd/kHct28L/nTmGCLs0S1R6HTjnnnL8d4Fq+CItT1JJpMJHXb0w+FIBN87shM/YT9sGanOfce0efjI0g2o8ObHq+LJ8thWHXtJFf9e0znen88ex3/u34pzg32WvD9F+8RPLbsMS8rYJ2Yr9onZLxV9Ig3HpNFxYNIojReTRomIiIiIiIiIKNWYNErZkjRKk5MMQ8l+ybw0daffh2eaTmFreyO2tJ1Ds28grds4mVR68rC+qg4bKutwXe1M1OQXDksilcF1KxOMJf6SNDpoShztDQbwl6ZT2Nx2DlvbGnGWSS8pIVXOlpdXq9hfMaUe6yrr4s/JsHyxDX1CMBJW8Y4epURta2vEptazKvZ7u1oR1M3P0niWv74k1oavrZ0xLGZFLjfyLKioZhbRdXWsaSTJiOO9XXiuuUHtv1/paOKx5wTV5BXGY7ixbibKPHnx5yRxX+Jo9X6Y/bC1JEbrKmuxoXIqrqmZjjnFZfHnJGG0xO21pMqomfSj/aa2JvvXZ5tOqxhubmvE0d5OS3/fZOgTl5VVq7aYzj7x5fZGbGo5iy3sExMyr7gcl7JPzGo1eQW4pGpqyvpEGo5Jo+PApFEaLyaNEhERERERERFRqjFplCaCSaOUDjIUJckOchtrUOrcQC9afYPoCwXUYHqIA+aWcWkOVZ1HBlylApqx5KqZDMPmOZ0ocNo3KDsYCmEgHBwz/k2D/Wj19avYSx8WMCU2UeI0aMh3uVQisCS/zC4qjVeUNZMEpyKXBy4LluAdSygSUW3bnGBh8IVDONnXrWLfGwqozwlrUg9nVP+VdixL4ZqTKQwSuUILq6mNlSTTHwrAHzveHPncib4udAf8KoaS1CaP0fD9sIqhy4PqvHxMHWNJY9nzytLHcrNjP8x+ODmSACrLI0syaInan5aNmRRqd4KTPxxWbXGs6Egi8NnBXlVZVmJoThKm7OgTpaLsCfaJWdInDk/EH9kn9gQD6joN+8TM7BNpiLVp1UREREREREREREREREQmMthX4HKrwduBUEglBZqHT2WwcKwBQ7KXDMF6HJIs6oLTpuQIgyRqROMfHWQ3x782v1DdKLWc0i6dLvUZsHNAXhJvZJlmafdSdTZsSp6QCmCLSitt+925zhH7G9qdVCHJccVuL/IkhqGQSijUTc/NLWYhnaT3wy6XZctgj/l72A/bGkNJgpIY2j0ZS+LnceSp5F9Jujcnj5Z789SNsrdPlCRW9onZ0id62CdmcZ9IQ5g0SkRERERERERERERERLaTwT8ZZJWKZzLAGoxEVMUlY7CVdXjsHYTVYjFwO6I3SXJJZfUeGUiXylCFKv46QpGwWoZVPgOMv7202N/fHY+/0/Klky/4+zVNJcPILWzEPhJR8ZcKXIz9eNuwFm27EkMt+jWV5HNT6nGqmIVi8ZPllo0YMo7j2w/LvteVpv3wWP2w3MLshycUQ7U/dTjj+9RUxtBIAJab0Q7VV9WXcn+abX2i7D9lP8o+cWLYJ2a/TOgTiUmjRERERERERERERERElEIyGOjWnKMqckkSCwdZ7RmQzaQB2Gj8owP9+abHGX9rGRHPtPhLNTenSpYZHXt1P10blqEysQ1LcpVHKh5CguiOP842nD0xZD+c/TEUkmjlkvqKY+xPGcPs6BMd8QTSocfYJ2ZXW2SfmP0xnMyYNEpERERERERERERERERpJ4OHHD6cvBj/yYuxzw2MY/ZjDLMfY5j9GMPcwDhSNkhtfV4iIiIiIiIiIiIiIiIiIiIiIiIiIkoLJo0SEREREREREREREREREREREREREU0CXJ6eKAvpegQIB4FICIiE5RF5MPqVbKBJ/fDoV4cTcLgApxualv68e13XEdZ1yH8R+RjwM2AJKRYvIXdAg1NKx6v4ZwYj5hGJNmM+boxp7mFMcw9jmnsY09yT6TGFHo6eF/HcKOFznUyLKdtpbrVTIiIiIiIiIiIiIsoMTBolyqZE0aAvmiwqg6GUQmqEMkoSdeGPPqo5VfIo3HkpSyCVgdOQriMYCSMUiSCoyxAq2UmGWF2aA26HAy6HA27NkdKBV4m5xFnFOxJBiDG3LKYqnoxpTmBMc08mxFTiKPFkTK3BmOaeTIhpdBJdaGhCHSVNlwlysUly8pXtNLtJ9Jyxc5l0tFMiIiIiIiIiIiIiykxMGiXKArokiwYHz18tR57z9wHBAUCSS8k6kgzqLgC8RYA7f/hzkrwbkpsfujsfmjvP1k0JRMIYCAVV0iiljvy1JRksGJYKv9GKPQUuF7w2V2KSQXN/JIzBUAhhDpfbFtNBxjQnMKa5J50xjfa3jKn9MQUKXG7GNIulM6YIB6LnQDz3sZ6RiBvyqXMh3ZUHuLxsp1lK/pqSfBtKcTslIiIiIiIiIiIioszGpFEiK2k2DIgG+qODogapotO0D3rjbqBxD9B6iFV1UkUq7lQvBOqWQ6tbDtQui1bgkaG44AB0iYOn0PLBN/kc9IWCKjFppHMDvXilvQmNg/3oDQbQGwogzMHzpDg0DYUuD0pcHlR487C6ogbzSyriz0u9IxUPLYxit0e93moRXVfxlESMkY72dGB7RzM6/D4V775QQL2eko+pTwujJE0x3dHZgnbfoIppv2rHjOl4Y1ouMS2fggWllWPENIQSt5cxzaKYFhvtNMNieqynEzs6m9HGmCYc01US05KK+HGS/JUzIabSTnsY04RiurK8GgtLKlMaU7X6gkyWG+v8p+Mk0LgX+kAb4O8Hgv08T7oYhxNwF0bPYfLLouc3VfNiy9XLH1xWuxgAwn7o3mJbVle4UDs93tuJHR0taPMNsJ1OqJ26UezyotzjxcryKVhUmtp2SkRERERERERERESZj0mj42G+iO7kn4wuklQorBp3MSeMyiDa/keg7/wVMNhp0S+gCZFB5+Z96qbikFcGbfWbgMW3RQdcJVYSLqlKamHCqAyiBkyDqHs6WvHQmcPY1dGCJl+/Zb+Lzq/U7cHK8hrcUDcT19XNUo/JwHZ30K+SDGXJR6tI0m9PcPiA+F+aTuGJcyexq7MZ3UFTEjlZGtNQCmP6bNMpPH7uJHZ3taAr4Lfsd032mK4on4Ib6mZhYzymOroDfpR4rI6pjp6gf0RMT+PxcycYUxtien3dTFxfN9vWmErSUveImD7XfBqPnT2BPV0t6GRMLVFixLR2Jm6Yan9MpZ2aK7T/tbkBfz4r7bSZMbU4phtrZ+DGqXNsjalKGPX1Rqv9G05tgX7kKTWpDr4uy37XZBRvKZ4ioGYJtLlXA/Ouiz4mk9d8PdHEUTnvsbGdbmo5g0fPHlfHvWyn1pCJbivKqnFd7QzcNHWOSiCNt1M57nVYnwxMRDTy2pZcQwlFZCpY9Hv1ldWlU0ouV2vynyb/hzpOczscnEBARERERERENElpuiplSBeiBwaiS7PJ/V//XTRpjGgM2rseBgoq1DJ+qlJLEvSQJCD2Rb+R5c+f/iLQsNWaDSVrTV8PbeMnAFm6UXiKoLk8lrx1XzAAX6zC6GAoiC/sfQnPNJ225L0pMUtKK/EfK69EXUGx+t6tOdRgqxUVZqVL7jFVWmoa6MO/734Be7vakn5vyoyYNg/24d92MaZ2W1xagf9YeRWmxmLq0hwqAdGemPbj33e9gD1drUm/N53fohKJ6ZWoLyxR37s0DaVury0xbZGY7n4BuzsZU7tj+umVV2K6DTEVkgxlxLTVF22nuxhTWy2UmK64AjOKSm2JqS4Jo5Fg9Jv+dujPfgWQ1RfIPhVzoW38KFA6Pfq9JIx6SyyLqSSMBiLRdtruG8Cnd29SFfXJPvOLy/GZlVdgZlGZLe2U0svcptY/+lNVVZbofO5duAbvX7hG3ZdzJbeFkwJEOBJR17OCkYiaSMkBiMwlfYHE3+twwsWJBERERERERESTBq8CjIe5Okr5jHRuCWUyqcgiCaNCS+5Cq8rllmUAje+f/U8mjGayhm3Qn/3q0PfB/mgMkxSMhOMJo7IU4we2PsmE0Qywv7sd793yBE739ajvJSHFF7Zm6VNfOBxPcDnT34P3bn2cyYUpiul7tjyOU33dtsf0PVueYExT4EB3h4rpyd6ueBVZy2IaGYrpWWmnWx5nwmgKHOyJxvREPKY6Bi2Kqd8U03MDver3MGE0NTF935bHcbzH+phKezdi2jjQi/dufoIJoylwSGK69Qkc6+m0PKZ6yD+UMNrbDP1PH2bCaCp0HIP+x48A7Sei38u5SWxCrRXt1Ehuk0k179n8OBNGU+BIbyfet+UJHO7psLydEhEZVaRlAnRX0K/2L3IuxoTRzGb0BRIzWe1IknyJiIiIiIiIKPdxrfXxMM+0roguo0g0SkV0KVwl2VnZ4WB0OXpxYhNwclNy70f2kxideAGYfaVk/UZjmGS10cHQ0ODddw5uV8kVlBna/IP47J5NuP/Sm9UyXnJxPc/pSqpCjyQaD8rnJjbI8pndm9DqG7Rwq+lC2v0+/MfuTfjBZRJThy0x/eyeF9HqG5oQQPbqkJjueRE/tDqmsX2z3P/snpfQwpimjCxTLPvGH112i1pKVxKO8i2I6YAppp/b8yJjmuqY7tmEH1scU/Mx1Of3voQmX79FW0wX0xXwq2qRP7n8FrgcTstiiuDQMZH+/NeBPiYXpoy/B/pf7oN257cApxsI+qC78ixtp1/YuxmNbKcp0x0M4DO7NuF/rrhVVZYbtKCdEhEJWX5eKvib00Rln3+opx3b25uxo7MZLYMD6AsH0a8q/TOdNJWcmoYilxuFLjcqvAVYVV6NtRW1WFZepc6ZjQl1gUBYrb5idfVZIiIiIiIiIsosTBodD9MFEm3u1dBf/G5aN4cy1Nxrhu47kmxaYX/8rr7/4eTei1JGYqVJ0qgRwySSRmVWfyCWOCyV8v545qhVm0kWVqd8ovEEbp46BxIpWXLN40z8grr8vFHL4anGk+r9KbUkMfvxcydwS/1ca2KqD8X0mcZTrDCapqp3fz57HLdNm6diIRXNvEnHNDqw+Zem06wwmqYKaY+eO4ZXT5tveUyfbTrNapRpcLS3E4+cPYo7pi+IxTQMrzPxY2mpZhWOxfS5ptPY0dFi4dbSeBzv68LDZ47jtTPmWxJTREJDE+pOvsQKo+nQdQo49Diw5HY56wHCAcDltaSdbmppwMvtTRZuLI3Hyf5u/KHhKF4/c6GKRNLtlIgmvWjCqD9+Dtwd8OF/ju7BY40nVCIpZYb+UHRi6/G+brzc3ogfYreaOHBNzQz8/fyVqMkvVP2CxKzY7YGHiaNEREREREREOYtXhMdB0xzQHe7ocnhlM4C6FRyoouGcbmgLbxr2fVJkYFQMdPCzlk0a9wD97UBh5VAMExQIDy0F9edzxy3YOLLDY2ePq6RRoxpDMgmGMlBrYMzT57FY0qglMQ0PxfRRxjStMZWkUcQTIqyJqSSjUnrI316SRq2OqXxWKD0ePXtCJY0ingic+Hv5GdOM8Odzx1TSqBUxVQmKMfqRpy3YOkqEfuQZaCppFEknjZqPe6X9U3r8+ewxlTRqHPcyaZSyVZnbi3fPX4krqutR5c1Hd9CPTS1ncf+RnegI+Ea9fmFJBd4xZxlWllej2O1Fd8CPAz3t+Nr+baxOniCpJtoXkgqjUTs7mvGJHc8xWTRLSMXpx84dxzNNp/Bvyy/Hq+pmqsTRvmAAZZ48tcKO3WR1Fkk8lokleuwzpb6aqtaSPaLR1dRXibXc3A4HnLHqs+kknwP5TMhnQ/Yv/Fyklhb7XEg1evk0uBwOuDRHRlSnl4IbqgCDrqtb9BPBT0aqPxfyVT4T8tlIRV9xMexLMqwv0RxqVaHM6EvksxFmX5IG7EtoPH2JHHfK8Sf7kskjk48nJiNeER4vqRgYiM7E1a79CPQH7okmkRKJS94NFFZF7zs9KtE4UbpU0TGWZ+qQATR2QtlDj8ZMkkblIEKPJPxZkINVw9Y2Vt7JVNs7mtXJpiy/ao5ZIuQAVIQjEexo55Kr6SJL5gUjYbUMW7IxDcf25RE9gu2soJU2OztaVGKgJABbF1Md2zoaLdpCmqjdna3wh0MqucWqmMrJ/7Z2xjRdpGqvLxREnsttWUzFVsY0baS69kAogAKXJ36MkzBTgiHO7kh62yhBrQcBfz/gLRwekwSEIkPtlPve9FbZ7w34UezxDtt3EmVbwuiPLrsFdflFavKlHFNMzS/C62csxPqqWrzrpcfQaUocvaFuFv59xRU40tOJX548iK6AD+WePCwprUSpx8uk0SSSDmUwXuzvasU/vfzMsAkClB0kZv+26wV8XtNwde0MlVgxEAqiyJ34SkoXIoOxMmlBrsEYnx/KHA5Ek0c96uZMWXKHXG+R831J4pCVQfjJyCDhaGKYJILJZ0OuyaRqYF+u2cg+SiYkRlfr4icj07hUwrlT7S/k85Eq7EsyW9r7klhSID8ZmdeXSIKYfDby0tSXyL7DWAGHMq0vkf2FK219iVwf4ycj/ccTXodTJZFSajBpdLycHsDhj1YPrJoL7fpPQn/q80lXE6QcsOhmaGveOvS9Oz+594uYBlU7G5J7L0q9rgZg+rrofblA7nQkncRyqr/byi0kC0mcGvp7Mbu4LOmBVuPn5f3kZJbSQy4hnO7rwdyS8ujJga4nfDHDSHw609/HmKY7pv09mGdhTBsHetUFJ0oPPbas7sKSSsti2jTYpy4MUPqc6O/B4tJKS9upL8xztXQ62deDJWVV0dn6ScQUeqxt9rYAoUFLt5ESONepWQTIAL4F7bTV1x9fJpfSQ/rT5Z4pybdTojT527nLMbWgCP99eAf+9/i++ON/bWnA/ZfcjPfMX4kv7duiHpteUIxPLbsMT5w7gc/ueZEDQRaRfYdxzCWDbJ/b8xITRrP8/Pm+/VuwsmIKSj156hypQNctHcyX44CBUIjnX1nwWZAYyc2phVDodCe1Gs949iWSgC437p8zl8QmoEfUKmkD4RDynS51s/MYUiaCD4SDTAjMcKqSY6wNex0OFDjdtlaZZF+SnX2JfC6SWTHqYtiXZAeJjUroDUdUrFLSl0TCajIU+5Js6EvCGJQiMA6HOv5kXzKZjyecKHC5MmIFhFzHpNFxko5K9xQCvljy1sKboBVWQ3/uq7FqkDTpeIqgbXgnsPrNQ4+5C6A5kj3gHUpC0Qc7k3wvSjV9sCu2FIP6LuH3kUE70eob4MFKhjsdSxrVY3FL5EL60NIHwJmBHsu3kSamYaBXJY1GlxwwlleZGLWkRew+Y5p+DbGk0WRiqptienqg1+ItpIlq6OtVSaOWxbSf7TTdzsSSRlV/Ch3OBKJqjukZttOM2PdK0miyMY2vwtBzzvqNpInpPhNNGhWS+Kk5k2qnMlmK0kv6v+XlU5Jqp0TptLayRn19+MyxYY/v6WpT52E31s3G1w5sU9Vk/mb2UlWp4psHX1Gf+TyHMzogwQl+SZEBX+Mv+GzTaZzicXXW6wz48YeGo3j73GXRBLFIWFWBsoIkFvcEA8OumMrqLPu72tVqPrs6W9DhH0RfKKgmlrAStv2k5893uVDk8qDE7cGC4nKsrqzB6opaFMeqzEocekIB5OsuFLrclm+DXEPrDQZGTbg+29+D7Z3N2NHegoaBHvWZ6AsG4Ock3pSQxL9CtwdFLjemFRRjdUUN1lTUYFphiXpeWqckjkofK58dOyrFSYKP/A4z+Qzs6GhWt0M9HWqf0hcKYDDEJLFUcGqa2g/I56LCm4+V5dVYXV6LpeWVcMSSOqSNBiJ+9bmQamFWk75E9hmREX3JAVNf0u4fRH84iP4gk8RS2ZdIgpdU759fXI41Y/QlvaEAQroLBTYkCJ6vLzk30Ks+F3KT61SqLwkFVPI7Pxmp7UvqVV8yBWsqajF9VF8SRonbm7K+pD8U60vam9UqLOxL0tOXyK3CE+tLKmqwtKwqniQarS7uV/sQqVScmr5Ej/Ylnc3Y3dGMNvYlKTyekH1DDZaUmY8nwggGwuozYMfxBA1h0ugESDKg7i0G/H3RbmzaGmhv+Rlw/K/QG7YBZ7YDnSfTvZlkp/wyoH41tPo1wIIbgLzoQY3iygNc3uR/h7nPCQeSfz9KrZB/6H4Sxw9GCiEr72Q+ObkYHrcEEiKGvR+roqWbnEQmG1MzxjT9pCKBle1ULh5QbsVUZpRSeskFmLgEd73DY8pjqEyKqZ5wd2qKanDAku2iJFhc6dW8L6f0MPd/ibdTovQxBo/84dGTbaU6iQxezykqUwOBV0ypx6m+biwrq8IHFq7BrKJSNSi0v7sd3z20Azs6m9PwL8h+5hUYHj/H6+K54onGkypp1BhQtSJpNBAbmDWO7poH+/Gjo7vxl6bTPCZIM0niaUH0WHtnZwt+ffqQWlJY9pfvnr8Cayvr1HOqcpuuoyiWAGQF2Q93B/3xBOFQJIyHTh/Br04eQJOv37LfQxMno6DtAZ+6L32l7BdEbV4h7p65EK+buVAN4MvkC4lhqcXJPnLNXfpyw472JvzgyG7s6Wrl8vRpJvFWejuxuU0md+5SFSSvqZmOv5+/AlPyi1SEJAmr2OWxtErxyMkHsnrFj4/uwVNNp3gdKAP6EqU/2pf8JtaXyGTid89bjvVVU23tS3qC/nhSl9GXPHDyABrZl2RUX/JkrC+ZkleAu2cswt2zjL5Et6kvCarPnGFnRzN+eGQ3dne1cHJSpvQl6MSW9mihAKk4e03NDPz9vBWoKYj2Jb0p6EvafAP4ydHdeIJ9SZqPJ6COJ66rnYF3zZPjiUKV1KuOJ2xKHqYoJo1OkOZ0RxNHA32xyhoOYO410OZeE33BQAfQfjz6vL8fCHL5vKzmdAPeQkBiXlQDVMwa+3VSYdSdZ/3v5/FKFrI2aDJDkjKbqoCV/LuMWq6T0ic8bG5ZYoZqx0o5fcY03YbFwIKECMY0/cwxsCLJhReJ0i9kSjiwIhqMafoZlfMtYyxTT+kzrKqTnvwcyQjbabpxX0nZ7nhvF2YUlmBtZS2eb2mIP17pycPMWPWa2vxCtZpEpTdfDUh+ec21eOj0YXzv8E5MLyxWS9x/e8P1uHfrU0wcTYD5Gsa+7ta0bgtZ50RfFwZCARS4PJZU1ZHjQqkOaLzTs42n8B97XuTqShlMkvJ2d7Xig9uexqunzcNHl25QVX98kTA8smSoRQP35oqyzYN9+PArz+J4X5cl7032kGTebx/ajj+eOYavrr0WdQXFKoYSS6OioBVL0hsJo7L/+Or+rfh9wxFL3vv/s3cf8I2cZf7Af6Pu3tf2envv2d0ku6mkkUIqKZTAhXa0o3PA0e+44472B44aWiDUg4QUEpKQ3svuZnvv3et177b6/D/PO5Is2bLXtkb99w3C0mg0Hu/7aN6R3meel5JDkv//ceownjl9DP++4gJcVjdTHfOlcl+5xWVKEphRSdIX6Uteaj6Br21/Be5hFQQps/qSnV2t+NTGZ3Ftwxx8cdl5kb7EHgiYNlV99LTjkkj8mY3P4RD7kozW4h7AT/dvxt9PHsT3z7ksOX1JUPoSf2Qc9wd7Xsd9x/ebsm1KDmmvx1VfchRfXn4+rqyfnZS+pC+qL3ml5ST+Y9vLMcnFlN7ziUcaD6kE8/9YcSEuqZthxIDPi3KHOTFAIzFpdBI0qw26q8yoKCiVNqK/OCmsNG6UH6SyqL0AWqhMMhERERERERERESXfn4/uwcW10/H5pWvgsFjUtPT1BUX4+MLVkcEEp8WYKlPINKm/O7QTPz+wNbKNvd0dKmn0XxasxAfXP5G2vyVbhS8A6PQMqgoglDuO9vWo6mAysCoD7YlMIyvJHOH04hebT+Cr215mpcAsIgkdknjx7ysuVI9l4L7C4kp4amHZZjhxuNvrxofXP6mSSCg7HOvvxr9seBK/Pf86lDtdqi2dJiQUy/FGYizsGztfwz8aD5uwx5QK6lix9WV8fSVwad1Mdew3KwnM6EuMvuPVlpP48tYXeRFcFnms8bCaHeC/Vl4cqSbsMKEvkYqBkoQq+nwefHjdk6xUnUWOD/TgQ+ufwG8vuE5NUW1qX+Ibqhj57V3r1fkMZc9sFv+57RVVrfiK+lmm9yWBUF+yvvUUvrjlBfYlGUiOBV/Z+hL+Z9Ub8Iba6SoGpO3MrFJNQ5jpNklyEqMqS7rKjSnK7YVGVUpmN+c2i00liarKowUV0BxFTBglIiIiIiIiIiJKMamC9+UtRsLA11dejL9dejPuXHOVGih+ODQoKINL7uBQ1RCpWhFtY8dpnB7sx9Lyarg43dmEhZM3mgY5OJ9r5H0hpIUTGUaVpNNwYmCP143v7FrHhNEs9MSpI3ju9DF1XwZtzagSG10d8H/3bGTCaBZqdQ/iu7s3RB5H97eJJB1GJ5kzYTT7yDH+O7vWo8vjHmrTBBNyJAHME5UY+M1d65jkk4WkEu3TTUeS1pf8cM8mJoxmoXaPG9/dFdWXBMzqS4xjxCvNJ5kwmoWk9eQco8MzmKS+xItv7nqNfUnGn0+sUxeXCWk702c2I4WVRhOkroDRbEYyIVxRUxXroQqkDNzspoUSgbWEr3YiIiIiIiIiIiIi87zQcgIvtZzErOIyVUm0caAXrZ5B/E+oitHR/m5VAVMGH11WG9pDg07RZJlMYy9VK9xxnqfRhb/5lkE8yi3RA/a6aunJfTcusRGOk4dOHESn12PSHlKq/eHwLjXltJBqcXJMnSwZ8JUqUqJpoBdPNx01bT8ptZ5rPo6T/T2YVlSq2lTaNpGpQyW2wv5weKdJe0mp1u3zqgt43jV3meoDJNGjIIFjhieqL/n7yUPoCCWkUvb5/aFdeGP9bNP6Em+oL2ke7MM/TjHJPJs/0x3t7caskjJ49aBK5LMm0pdEfTb5/RH2JdlKPsf/7cQBvG/eCqMvCQRQYDOnL5GLUuTiF8ps8tnx4RMHcUfofEI+WybSb1B8LJGYrCqkmgWaxQrNYuMtq29Woy2ZMEpERERERERERJSRFSgO93Vha2eLShi1axacXVmHE/29ODnQq9bZ1dWufta6Cke8vtZVpAYme3xMZpssVvzIPUZhjMTJtLFhTzIxMKvt6+nAkd4udd+vBxOKEYmL8KsfP3WUpVey3OOnjMqB+rD3/ERJTPl0IwHsWF83dncbfTdlp+gqsYnEhfH6YEzlY8peh/q6cKCnQ933JdyXDNUul3MM9iXZ7Ykmc44Zqi8JHTNO9fdgZ1ebKftH6fF4dF+im9eXPM4k86wR/Rky0fMJio9Jo0RERERERERERESUE/5lwSqUOZy4+9COyLLHQtPS3zpjYcy6b5gyHdWuArze1hSpVERE5vGHkkEG/F6V3E3ZbVe3kXghrZrIdJ7Rr93FZI6ciQuYEBfhVzMust/xgR41lbxIdPrfQCiZ2BPw42Bvpyn7R+kT/f5O7JgxdO6+q5PHjGwXfaFAInEhqcThV++M6p8oOzUO9kWmJw8EzelLJPFwfw/7kmwhnyEH/b6Yz5ZkLtZuJSIiIiIiIiIiIqKsc8/FN+LF5hNoHOiDw2rFJbXTsbqyFvcf3x8zRaXcv3rqbNw2cyEqnS5sbD+NaYUl6nGfz4sf7d2U1r+DKBdJpadwFdqjfT3p3h0ygVR/jB54t02yLk10MshRJhNnvaMxcWFOMvGx/qFtUvY60teN5RVTVF8gfcJkZnWU14Vj42h/N6tJ5twxw5y+5AiPGVnvSNT5QHRC8ERFJxby/DN3+pKVlS5InXoz+pLjfT0quZiyh/T/i8uqEzqfoNExaZSIiIiIiIiIiIiIso5MN3hp3QzUOAvVdMkyffKXt7yIZ5uPx6wnQ0Kf2/wc7pi9TCWPSoXRfr9PJZz+8sA2nAhNY09E5pH3XXg4tnmwP817Q2ZoimrHRIo9hZOJRbN7INHdojRrcQ9EBvCj23aihmrDMS5yxenBASyvGOoPtAT7ktMDjItc0OoejNxP5JgR05fwPCPrtXvc8AcDsFmsSKSYYHQyYLObcZELTkeff0KHdRK9SXRf0uTuM3HvKBVOD/SrpNFEzidodEwaJSIiIiIiIiIiIqKs8/Udr457XZl+/teHtqsbESVfdALYYMCf1n0hc3iDgahHiVdokuQQVnrKDZ5gAC6rLeZ9P1HRSULeQHSsUbbyBIeO/boJaR7R26PsNRA0phkWZvQAkrTuS6AyJWUOdyCAYkkaTaQvibrvYV+SE9zRx34TMga9AR4vsk30Z0kzzico1uTqfRMRERERERERERERERFRXkikumi08GaYLpo7EqkWOEQ3eXuUbma0Y/QWGBe5wexWTCTBkDKLKW0ZtQlemJIboo/9ZrQo+xKiWEwaJSIiIiIiIiIiIiIiIiIiIiIiIiLKA0waJSIiIiIiIiIiIiIiIiIiIiIiIiLKA7Z07wARmcvyiXXjWk/vaYL+25tjF869FFrtEqB2MTBlMTRn8dD66+9St8nSbrkT2rTV41o3ePfNQG+T8aCkHpb3Phi773oQ+h/eBnSdGPni8unQ7rgHmmYZfZuidCow60Jo8rfK31wxI+Y1wR+dN7E/kIiIiIiIiIiIiIiIiIiIiIiIKMMxaZSIIizXfQvZQCV3Lr8F+ks/HPnc8ltHJIzG3cbia6GtfX+S9pCIiIiIiIiIiIiIiIiIiIiIiCjzMGmUKMfpB5+N/8RA59ivc3dDc5UlZ6dk+42bgcGu+E/6B8+8gcXXAa/+HAh4hpbZXMCS6ya+L343oAOa3YVc97GFq/HxRWePuc7Ch36lfl5RNxNXT52NlRVTMLN4KBauf/Y+HOgdO36ifXPVJbhlxoJRnz850IsrnvqLur+mqh5/uOj6yHP9fh8ufuJP6meYBuDpK9+OaYUlkWVf2Pw8HjxxQN0/t6oOV9XPxuqqWtS6ilDmcKLL68HG9ib8fP9W7OvpQC4bbxsX2+yqXc6vbsCcknJMcRWq5472deOhkwfxh8M7EdB1U3+naCgoxrNX3R5ZHtR1XPX0PTgx0Buz/p8uugHnVNVFHv947yb8ZN/muHEy3APH9+OLW15AruD7Nvfet/nQpvL+vWP2Uiwuq0KVswBOqw2dXjd2dbWp48srrY3IJWxTtmk2tmm+HXvlgrEzXTQWmW1gzsXQ5l0O1C2DVj596Pk/vgPoODz+3/nGr0Ib4/NJzOwPDathufXOoee8A9B/fT3gG4jeIrT3PACttH5on576OrDnUePB1JXQznoLULMAKKwErE7A3QW07IW+7V7g+Abkknx4n5bZnXjfvOVYVVmL5eU1KLTZ1fLHTx3GJ19/Ztz7TUREREREREREREQUjUmjRDlOf+xL4143uO6XQPMeoGUPUDkHWtSgpen7te4uQBJHJ0lzlUJfeBWw++9DCxdeDc1ZMr7ff2o79Ge+Yfy97Yeh3fxjYNrqSe9PLpLB0DfWz0rrPhTZ7Li+YS7uObY3suyiKdNiBlWH+9D8lbi4dmhwX0hC5LUNc3F53Uy8+5VHsbWzBflubkkFvrz8ghHLl5RXq5skknx0w1NJ3w+LpuEtMxfh+3tejyybU1wWkzBK48f3be7J1jY9t6oe1zTMGdGmU+pm4JLa6fjspufwaOMh5CO2ae7J1jblsXd02uLroc29JL374Cg0Pu/s/NvQwplrYxJGR2hYBW3+FbHLiqqB2RcBsy6A/sR/APuTf36XibL1fVpfUIQPL1iVoj0kIiIiIiIiIiIionzBpFET6cEgEPTJHXkEjLNCG2U6TeZDN24WG6BZocn9XLThN8h0el8LtOIp6r4mU9RHJY1qK26Lu15cJ3Krys5kvNB8HL/Yv3XU508N9uHhEwdUssBHFqxCdagSZSLuP7YP9x/fF7PMEwyM+Zq3zloUM7AqCYZncry/B389thc7u9owtaAYn1x8Nqa4iuCy2vCZJWtwxyuPIB+cqY19wSCePHUET58+il6fF9c1zMXNocpJMqi+troe69uaTP2d8cjv/OHejZHKpuNp47Cvb38Ve7rbYpa1ecZRrThL8X2be3K1TZvd/fjdoR1qvzs8bpWI9qEFKzGvpEIli//TnKU5m2DINs09udqm+Xzs1Y++Cv31342+Qm8z9L2PQz+9E9qa90GTqp2J/s5df4e+e9i/Z/SsCXFoS2+CHpU0Ko/H1NcCfctf1H5jsBMoqoF27ruhVc6GplmAs94CPUeTRnP1ferTg9jQ1oStnc0otTnx9tmLE9xryheaqmNLNDrGCBERERERERFRfmPSaAJ0SW4J+IxE0UA4WZRynqZBl+RRix2wOYzBN0qdExuhT10BrWwatNrF0GuXAs27gPqzoNXMV6vo3SeBU9uBxdeme28zWrvHjU0dzaM+/z87Xovcf9+8Fab8ThmsHet3RuvzeVFsd2BZeY2aCndPd7uaDveyuhkxzw9318HteL29KWZqdZk+9861V6n7Mq1jvhirjU8P9uOm5+/Hod6uyLKXWk5iQWkllpZXR/6tJpo0eqa4iuYO+FWikSQeXVY3E083HYVds+DN0+eP2cbR9vd0jPv35QK+b3NPrrbpA8f3j1gm0/GG27Q4NL1uLmKb5p5cbdN8PvZioBNo2jbq0/qL3x96sPqd5vzOvuYxf2fM7/f2Q3MUGZ93ZKr51v1AQaVRMTTq+RH2PCqXr8ZuyzcA7frvGA/ivSZH5Or7VM7Vw8nbN0+fz6RRGncSoN3C76pobJkYI/tu+sC41js50IsrnvpLzLIr62dhRUWNOn+RY21J1DH1x3s34Sf7Jj/b0e8vvA5rq6eOa93Ln/wzGgf71P2GgmI8e9XtMc8HdR1veuavONrfPeK1s4rK8I8r3qK+Jxltm0IqVF9aOwPLK2qworwGs4rLYl6z8KFfTfhvJCIiIiIiIqL8k3nfDmUJ3e8F3D2Atw/we5gwmk/CycK+AWCwG7pv0EggzlDatd+Ie5PpCdO6X+e9P/5+rf6nsV+o69B3PDi0nRW3hH7eOrTK9gdY6TcHyBfoO7ta1f23hSrwyLSSDosVLe4BrGs7Ffd1sjw6+SG8rbBBef+SqhgXnTAaXXEsbCDgT+o+DPr9eO708Zg2vnLqLFQ6C+AJ+PFE05EzbuO7Z1+GHde/D69f+y41kCMDRZQ+fN/mnsm2aTQLNDWwGa5kLCaakE7mYZvmHh57c1DncegtRjVKbembjWVLroNmtUPvb1MX0p2RXNxYWg8t+kK6k5NPmKH0H3uJziQ6zUw+UxGNpdLpyqmqoz9ZcyU+OH8lzq9piEkYzTSS3Hn7KBcAvGP24hEJo/HIhbZfXXGB+jmnpHxcryEiIiIiIiIiGo6VRidIJQdKsqAkikbzu1VlQ71xM9B+GPD2Ax5JKHUzeS2bWe1GNRZnMVBSD61hJdCwCigyqvBB6rj4BoGAF7qzJCOrjmrzLo+7XD81vio3yaI1rB7lCeuI6jgj7P479PM+AM3mAuZfAWz6IzDvMvWULu85mfbx4k+avs+5RgYp5RZNKj1+dEPypqz8+KKz1S2aTHX7jZ3r4q7/12P7VIWI66fNw3d2rcdbZixUyx88vh8zi0vH/Xuvrp8duf9iy0nki4m2cYnNgfNC1TOk+sXLk/i3mujvlClxr546GxdOaUB9QRHeGhpEf6rpKLq8Y0/ZKmoLjIpZDqtVVf6Q2w/2bMTP9m9BLuL7Nvfkepu+fPU7URM1BbA3GMCjJw/h+7s3IFexTXNPrrdpPh57NUnAXHJdzDL90AvQH/188n7n2verW8zvlKnkX/pB3PX1nQ9Bu3wRsPAq4JUfQ1t6o/HEnkeB8ulj/65/fhRaUdXQtiQBeP+T0F+9E7kqn96nRKOxRiWOzS4uw8HezrTuD2W2OcXl6qc2LHYyyeOnDsdd3uFxj/m6Lq8b5Y6hpFizbWhrQod3MO5z47n49ubpC/D93a/DEwxElhVYbTEXZI2XzOAiQw8Fttwe5mEVWlahHQ1jg7ERD+PizHEhz5xTVYc1VfVYVVWHqQVFaiaEQptdfSe/p7sND504iEcbDyFXMC4YF/EwLhgXo2Fs8ByDKF/k9rcJyUgYlWTQgHdo4fH10Df+HmjaZfSaFqvRfWbol200SSrxdxv0vY8B8uVfWQO05W8Glt9qJJbKl3zuHujOUmgZOL1TUjWshnbWbXGf0p/7DjA4spJhwqTK7/5njGo7kjh6w3dV1R1l/9OAZ6hSIqVmSjM5ERzOjCnD/37yIP5t6Vp1Qv2fZ12EmcVl6iT23mN78bmla8a1jTdMmY5/WbAqMuXqD/eMozJTHnJarPjhuVegIlRt5O5DO2Kqjp5dWTviNdu7WuELJlZpWxJT5UOVfLD4zOI1kQ870saX1BrTdQ4XhI71badUIsDRvm64rDbcPnsJLqhpUM9/dOFqPHTigJoydFLy4FoPvm9zT6a3aZi8Tm4az5XPiG2aezK9TXnsnQT5DDJlycjl45yGfkz7noB+0cehyQWMl30eWvl06HrQSCa96GMT25YeANQ5G9+n2f4+JRqLNepC5oWllepCPKLRqsbPLTGSRmVAL1PP4z75+jPjXvdHezZiR1cbdnS1Yn5JBf5w0fVJ2y8Z6N3QPvkq+2UOJ26YNg/3Hd8XWSaPS+3Ocb1+c0czvrzlRVXB+kBvJ+6+4NpxDxznI6lCmw3CVWi/Gefik4lUoR1+QQuNjrFB+RwX5Q4n/njRDXGfm+IqxBTXDPXd/M3T56sL8aIvdMhHjAvGRTyMC8ZFvseG4DkGUfZj0uhESHXRcMJowAf9yf8Cjr0KWOyAc6jaDuU4yU10d0Nfdxew82/Qrv9/RqUXPWgkFbtKTPxliWcuBX90HpJKpjwcrZrpSz+W6/vj79f9HwGkMu8k6dvvi1QH0soaYpanl7nZZsnMXXuh+Th+sX9rzLLOcVR2HG6KsxD/d3Go8lGUeFcP3X9sH+6P+lJcNLsHRt12v9+HfzQexm0zF+LG6fPVMpm6UZIMx+Oq+ln43tmXqyqU/X4vPrzuicknEmZhfuF427jIZsfP1l4VGWSQf/Pv7oqtGBevjYdfUTaR3xn97ydx8cnF5+CG6fPUsiN93Wqa49GSRje2n8a7Xnk0ZplMc//o5bepwXcZ7JfKpVLNKV/b9Ezy7X2byUXfc71N/2X9kyi02TC9sBTvnrsMC0orcevMhSiy2yc0CDyCyW2qm7hBtmlmMDNEcr1Nk3bsTejVyd2gfvRV6K//Lnahe+RV9WdUWA3LW34xrs9g+q6/Q5cZEaL1t4y+bZnh5MDTwNIboS26xlh2YhPQc+ZpzPVHPgfd7gJKG6Cteju0qrnA0hsAZxH0x740nr9slA1P/qXJ3lw+vE+Twcz+j9LPFnURs1SOTqR6CeW282umoiSUoGjLwFmTJuOnWTDbSPNgf2S2FBmcjU4afefsJXHXi+fV1kbkO1ahPbN8qUI7HGPjzPIxNhgXY5OiELu6WlXFwPmlFWgoHBrjvLh2Oj61+Bx8e9d65BrGxdgYF7EYF/kdF4KxcWb5eI4R7WMLV58xgTb8/eIVdTPVLJwrK6aoce2w65+9T10YOF7fXHXJiJmXRquEK9WCoy+ulO8pL37iT+pnmKQJP33l21Whp7AvbH4eD544oO6X2Z1437zlWFVZqyrpSsXh8Psjk8aGaGLy8x07CbocKGUacvVAV4MwaNkH2MZ3BTDlGLmywuYwqos+8DFot/1cJU8i6IPu90AzKy4yOcsl3Vr2QD+9C1rd0sgieYyWvWndrWxqs3aP25SKORMhyQcT/Z33HNujBlbD7j06vjaWq5v+Z+Ub1MBZt9eDD657HFs7xxiYzxBmDtyOp41L7Q7cdf6bcFbFFPX44RMH8IUtL6hqnsn6ncPJQIlUBw0Pct53bOLvY58exJ7u9sjJdaWjAPnapmbj+3Yktun421Qq/Yj1aFKJMc9c+Xb1+Kr62XBYrGpq88nI5N6WbTrJNs3gRs31Nk3Wsdf8NjVxgwOd5lQDnYi+5gn/TlVVNDwtvUo8/dv4Xti8O3RnM/STG6G950Hj4dxLAasjdvaUie0RMlWuv0+TJnOblCZBqoDYNYv6bDSvtELNFpHq9wVlh9tnLY7cd1pl1ixKhdfaTmF1ZS1mFJWqaSplysrtna3qvbqorEqtIzO+SCVROT+j0bEKbXysQsvYGE2+xwbjIj6ZYeSuA9vUzAc9PuMzolXT8JXlF+AdURczSDLKd3atz7mPDoyL+BgXjIt48j0uBGMjvnw/x5gsea+8sX5WWvdBCkpd3zAX90SNyV80ZVpMwuhw9QVF+HBopjLKHUwaHS81qBLq4rbdC7Ts5xT0ZJBE0ee+A+2m/zUe+93mJRNnQwn3PY8iuCe24l+q6DseiE0a3X4/0s7kNsuGE2upNBmv8o5Z5Av0vd3t6gv0ds+gmpL8TORDyleXX6AGzdrcA3jfa//Avp6OpOxfQKoMm0imqEyVKmcB7j7/TVgYGpz4vyO78Z/bX4m7bjLbuMU9gBebT+Dy+pkq2eiB4/vHXH9ZeTV2drXFLJPB0SXl1ZHHEiv52KbjlW/v2yDbNOVt6rRYR0xFo0f9u0k7F9vs6PAGMqIN2KZs03xs0+Qfe80uS5l5bYrepuTO7NC8C3rrAWg186EPdACHXhh7fasTCAyrrhn1z6ZpFuiOImBwkkmj7E/T8j5NpkAGtgElxmW1wuc33qv/ddZFuPmFB+ENmvvepex2Zd0sXBEanJJp6uWzdKb64blXxF0u3xm80HwC6SLVY+JV89nR2Yq7Dm4fs9/7y9E9+Lela9Xjd8xagu2dL8QMtP/5yG7ML61M0p7nJ1ahpdEwNiif46LP58M1T9+LLp9nxOcDmab4LTMXqdm8hFTIq3QWJPR9e7ZjXDAu4mFcMC7yPTYEzzHGPyPS8AvRpYiTFG74yIJVqHYlPqt1vBmRho/nDPfWWYtikkbl/TwWuUhZqttu7WxGqc2Jt88euiCVsheTRsdBDYbK1PQi6Ie+/UGjNi9RWOs+oHEb0HCWShrUg35oFhPeXnrAGORjvMW3/ynoa94LOIoBb58xfWM66aE2M5kk0UnlrlSTxLyGgpJIKfqwC2oaMKe4HIMBH15sOZmSfZEPHudU1akkBjkhGcu75yzDl5afr+57An58f8/rKolFKjeEbe9qVdMoJEo+FJk9zKqHtitX6SVTpcOFP110A2aHKnPKif0jJw/G/Du1eQZxrL8HqfDjfZuwq7sNTYN96PCOPZ2DDLDIh8+HThxQ1UWlfW+fvURV6wi3+4stkxtACmZxmwq+b+O3qdnD5GzTM7fpi1e/Aw+fPKgGTiUxXK5AfO+8FZHnTw2c+b0+dpua+05lm7JN87FNk3/sTUKPKvsSNf1y0kxZZMwkIaIvCJyxBqicCfjcwLHXkr8f8le/9AOgYRX0toPq+4ixaP/8MLD3CehSabS/DSiphbbq9qFt9Z4GBjsnuSO66UmjEiF+PZiSqZGz9X0qCYCXTJmh7ktVurBaV5GaflxI5Qr5sjkz3qeUbvLdgV0LqNiaU1KBH537Rnx647MYHMe0dJT7ZDq6b6x6Q0xlES2DiyJcM3VO3OWb25vxAtKXNLqmOnSOMMx4+jMZyPvEorPhstrwpoY5Ksn0qqmzI9M53n98P76wLIkXpFBGYhVaGg1jg5IVF3KuODwBLHo8qtfnUYlfYX2hyoKUuRgXFA/jgkbDc4z0zoj0PzuGvld+X9QYS6pmRJL3abHdodp+cVmVGmuXQlOX1c2IeX64Q71duOOVR9T9m6fPZ9JojmDS6HjIl/jhL/KPrQO8qUmgoeyi738KmiSNioAPMCNpVG3LC9hGHpSTQbvuW0BRqFKfVKCJtvRGaDOHvrTU730/0i7ghf672yb32lkXQFvzvqHHlcYXtGHaW++K3Nd3PQzIbRz7kwyeQHqSRt85e6kqjz5cOLng5EAvrnjqLynZF5n+Vm7jcUX9zMh9p9WGb6y6ZMQ6lz/5Z1VFKFGTnYJ3PNuNHsxOhnklFZGE0fCAudyGV+/44pYzVLQyye7udnUbr4WllZHqHMMHv7+1c51KaJqMM111lcltKvi+za33aTa3qSR2v2vOslH/7b6+I35V43S2qSTNFdrsSDa2afzXJwPbNPeOvaqKpmXoi+hk0Va8BdqS60Yst7zhU+qn3tME/bc3IyVOboJ+ctO4VtVcZcDKt8a95lAP+KA//73J70eSPut4AwHYbMlPGs3W92mVowA/WvPGEctXVdZi1RojwfsLm5/HgycOZM77lNJKEgDlAgAZ1JOU4EtqZ+AvF9+okpXHG3eUe4qsdrx33nJ8cP5ZsIe+X5Iq8vk+Nb0k0b5zzlAVnWhf2/aKmobTbPLefKzxsOqTJHH052uvinzn92jjIXSPMiBPsViFlkbD2KB4GBcTs7y8JiYBbGtHc9K+M08nxsXEMC4YF/kcF4KxQbnkaH+3+ilJo2+buQhf2/6K+owqn01lfIyB5pMAAQAASURBVH17ZwveGJqhhHIfk0bHI6pz05uHyvMSjag2GmbmCZFvAJAr1VOQmIKahdDCFXWG0YqnAHILyfp6JAUV0OriJz6ImOeOrTvz3ytVO6StkkCu4pIKT+Hy/pQZpHqZVIFIBtmunJilojpaNvrOrvW4rmEuzqueirqCIpTYnejyulUZ/98e2oGN7acntV22ae6RNk1WVSW26dh+vHeTqsAjyemSbBgI6jjt7sfG9ib84fCuSU9/ncw2lS+0nLqNbZpDbepmm6ZFMttUzQBidQBpuKAqG+jr7wIaVgPl04GCcuNzaV8LcGor9K33Au0HJ7dhqfAq1VWT9D516NaUVBul2MEBdyA3B3IIsFosKLU70Ovzqor7C0orcfcF12JXVxtea23E+rYmbOloRr9c8Ew5a2ZRqUqKlPO3i6ZMU+dvYZIwKsnFZpKC1GZb+NCvkEwNhcWjVjP9zs71GK029x0vP4IN7U2T/r3/d2RX5EKG6aEZU4zlu5FJMvm7X1ahpdEwNigexsX4SRXy/155ccyyn40xvW42Y1yMH+OCcZHvcSEYGzQR8nlv+MXrTzcdxUc3PJXUBGK5RfvdoR34xs51cdf/67F9Kmn0+mnz1Lj7W2YsVMsfPL4fM4uHPqdS7mPS6HhETzfd05jOPaFM1tdsJA5KcqfJ0/apqdel8qc1+ZWSaBJkoMXbn9Rf0ev3qhNw+WI/ET/Zt1ndxkMqTJpRZXIi25Ev3cc7KPDJ158BILdY73rlUSSbTKPZk8QpFuSLeakuIQN9Ex1AH28bT+Tf2qzfKaRa2Xh/r5ykym24nV1t6mZ2m8qgqp7kNi2xOSacAM737eSwTdPbpurvi7qexgxs08lvJ1/bVLBNc+vYq3h6AUfxhC+qk4RKlVQ5nnWf/rq6JWpC22ncjOCPxvdFrP7Yl+L+G4/375sQSTz1SLXZ5LWqnFfzfRr/fTqRc+eMep9S2kk1yTK7E71+n2pzsbS8Wt3eP/8sBPUgTg/2q1iQ7xskiVhPRtYfpYxF01Bid6DY5kCl0xWTJBoml9HIbAlyM39aesbPeO3oalOVW1ZUDF2cL4/N/p4jUXoetymr0NJoGBuUy3Eh546/OO/qyLTE4s59m/F883FT9z1fMC4oHsYF5XpskLnku9IV5TUjlo93Gvqx/P3kQVVpVr5H+M+zLsLM4jJ1kfm9x/bic0vXJLx9yh5MGh2P6ATA3sTfgJSjgn6gvw0orTM/aVRIUqJU1ZHEUYvd+KY33m6Mc6AxHpliMWmJGA98ZHLb7m2a1N90xgHaPY8iuCeBgXL5Y4I+I2E0SVM1Dtfv9yFo1VXiqAwGUOrpoSk0U1WRRQbQZRo5OSlkm+dGm6oEcLZpUrFNcw/bNPeko00LrTb1pRfbNDfaVF1UZy8wPh+xTZPXqPI5J0mzKQzH92mK3qfBgPpcSflTcbTc4YQnEMBgQJJHh76VsWgWTC0sSev+UepISr4cXwtsUoE9OZWd5ZtQibBsOoI/eOKAuqWDVBWNThr9U4ZVGRUyYJipWIWWRsPYyB1mJq4zLs6s1lWEX5//JswvrYgs+/WBbfjh3k1ISOZ2JYyLdMZFBmNcnFk+xoVgbKRRBvclo3mh+Th+Mazybqd34km4U5yF+L+LbxxXPErl2PuPx1b9aHaP/r2ufD/4j8bDuG3mQtw4fb5atq7tFE4O9E54Pym7MWl0ogcimQ6PaDT+weT2XjJoF05QlMRRudpDDahl01ey2Uw35tuSajuSMJoGMtWn3CzQ4LBYVPUQCQFN/UdmU7nBuo6AHoQ3GIxUaEkllXwRMKYSkDaXAR4ZSGd7Tw7bNPdkUpvKFNiS2M82za02lQF2eb+yTbO7TQcCfnVjm+ZOm8I3aNw0a+jCOhsgiTBMOJwc+Zwj7SgzrcgxUC6KzID3qTSnfPahLH2fUkZwWq3qJvHgDwbh04PwBQMIyts+r2sJ5p7wN4RSRVSOpXbN+N5I7ptfWXQkSUxPdIacfPFo42F8ZOFqVWlbLpyQCj+ZRPoMs48NPNrkRhVatmN6ZENsmI2Rlrq4mFNchrvOfxMaoi4o+t89r+PnJkwzbX47MjJyIi4y+MKUXJUNcZEMDLUzy89zjOQHRrvHbUo10Ik4Ndg34d95z7E9Kmk07N6je5GJ+BkkuZg0Oi5RQcgv2Wk8oZKK45YkLaYpcZHST766dQcD6kb5Qb6w9wfYB+UStmnuCei6Snah3GpTuViDcgfbNAdJkqOf58S5hO9TouSQiyUcVisckKQ+e2Q5B21zRyoSQ8ciVcfTlTT6kzVXosZZoO4X2x0xz71l5kJcPGVa5PHbXnoY6SYJtlc+fc+kXntJ7XR8ZMGqyON5JUNVnsQ9UZVo/npsH+4bVm1mPKRCsdmy6UjDKrTZWYE2FRgbqZNNsZbNcbG8vBq/PO8aVIb6ULngTKZBlqlpMzHJI3uignGRK+1oNsZFapl/GVTyZHNsZFs7Zk9UAI2DfUmtcru9sxV7u9uxqKwK7Z5BPN10FJkom9osGzFplIiIiIiIiIiIiCgPpTvRkHKHVLGVZEOpbJtqi8uqMC2q4lG0uoJidcsVlQ4XVlbWjvp89HMvtZyc8PY9wYC6JeOiEMr+KrS+YDAp27RbLKZvN9dkcmwkIy6kOjolNy4uqGnAT9a8EUU242ILT8CPz2x6Dk+ZmDBi9rGffUluxIVcPGM22abMWELZGxfJOseg7D7HSMaxXy5MkS2m85uQZeXVaCgwPr8WWG0x77U5xeUYDPjw4iQ+y03GN3euwzlVddjX06E+04/FZbXikikz1P1l5TWR5bWuIlxdP1vd39HVqqqemon9f3IxaZSIiIiIiIiIiIiIiBLSH/CpqkOFtqFqtpQ9JOlX2jBZ0pHQwSq05lWhlaHaMw0kT4Yn6IfdEts2qcDYMC82pA3NJrGWjoSOfImLKmcBfrH2alWFPqxpsB/XT5urbsP9eO9mHOztnPC+JQP7kuyOi2Ql8jEusj8uknHMkNn+2Jdk9zlGshJ/5W9O1ywZ4p2zl+KWGQtGLP/S8vPVz5MDvbjiqb+kZF/WtZ1St/GochTgR2veOGL5qsparFpjXLz4hc3Pm1o1N1nnEzSESaNERERERERERERERJQwdzCAgE9XA8syeD/eQdpEpt1L5oDau155NKVTCX5xywvqlqqpK1UiYDCgBuO8Sa7GJEmpqU7oYBVa86rQJi8BLD0JHYwNc2JD2s6bQwkd+RIXLos1JgFMzCouU7d4/nR4d8YcM9iXZHdcJKOaOULHIakeaEnhLAqMC/PiQk9mbKRhJoR8iY3UzIJg/oUparsSF6xOnBWkrSi5mDRKRERERERERERERESmVYjz+YPohw82zaKmnrZISlg65wCkIbr8T1eVe5JROXI08rsG/D5Wos1CkvzV709eFdoen0dNiZrKZB9KnCRoyTS2ySIxp9nAKaezkBzrk5VMLH2JxEYR+5KsI+cdyexL5HjEviT7JL0vCfggIcG+JPsksy/xJ6Ev+cm+zepmxoWC4zWR7Wxobxr3RY2ffP0ZAHIz58LIRGIglZ9X8xWTRomIiIiIiIiIiIiIKCkDcv4AB3poqBJt0K+j2Db+6chZhTY9VWjDpPJXMpN8REDX0ePzosTugHUCyT6MjfTFhrRZr88Lo05s8vRJQocVE6oSx7g4c1wkM+mjz+9NfuXqYAC6X0eRzcGK5lkSF6nqS7p9HpTanePuSxgX6Y0L9iXZHRvJPP9MVV8S9Okoto+/L6HUkCNCfwpigAxMGiUiIiIiIiIiIiIiIqKkk8G/Lq8HDotUobWqSrSUWSSJwxcMqLaSxO9UkIQRSfYJx4VUBOMAfmYxpqIPRGIjVaRKnCR2hGNjIonFlBqqcnUoLpKd/BWmjk/sSzJaOvoSiT72JZmNfQllUl8iVSy72ZfkdQwQk0aJiIiIiIiIiIiIiIgoRWQQUKqOyk3YNAssGqAxtSNtdPlPN5J80jlIK4PEcuuHTyV0WKBxquEMmDpYYkJiI+1VqwN+FRMSGxIWPGak/5iRzmlj2ZdkHvYlNFZsBHXjeJ4u7EsyD/sSyoRjQ75j0igRERERERERERERERGlhRokZDEZGkaSjgISGIwNGpbcIYmsjAsajn0JxcO+hOJhX0KjYV9C+Yb1dYmIiIiIiIiIiIiIiIiIiIiIiIiI8gCTRomIiIiIiIiIiIiIiIiIiIiIiIiI8gCTRomIiIiIiIiIiIiIiIiIiIiIiIiI8gCTRomIiIiIiIiIiIiIiIiIiIiIiIiI8oAt3TtARERERERERERERMml6zqgB9RNR1CWqP+F/o+yngZomnFPswKa1fhJREREREREREQ0DJNGiYiIiIiIiIiIiHKQrgeBoA+67jcSRim3hfJ/dfhCPzXAIsmjdkCzQQsllRIRERERERERUX5j0igRERERERERERFRrlUVDXqhBz3p3hVKK4kDP3T4Ac0CWFzQLBwSICIiIiIiIiLKd/yGiIiIiIiIiIiIiCiHEkb1wMCIyqL+wZPw9e2Dr3cfAp7TCPoHQusZVSkpm2nQrAXqZrGVwFY0B/bihbCXLIDFWmysogeN9oYkjjrSvcNERERERERERJRGTBolIiIiIiIiIiIiypmE0X6VIGg89sPd+iwGmh83EgZlinJYJMfQSDS02AHIjXKBtHHAP4CA+zTcbS+pxGF7yUIUTr0Z9sLZoXXc6icTR4mIiIiIiIiI8heTRomIiIiIiIiIiIhygB50RxJGg75OdB/8MYLeNsBihWYtTPfuUSpo4R9GMrB/4Di6D3wPhbXXoLDu+qHEUc0KTbOmc0+JiIiIiIiIiChNLOn6xURERERERERERERkDqkqiqAvkjzadeB7CPo7AYttKJOQ8o9mUVVFB1uexMDpxyKLwxVHiYiIiIiIiIgo/zBplIiIiIiIiIiIiCjL6aGEUdHf+IAxHT2TRSlMs2Gw9Rn4BxuNx3oAuh5I914REREREREREVEacHp6Ipqcs94KrXouUDUPKK1XU5/pvzamuIpLswArboW28GqgeArg6QWOvgZ94++M+8M5S6Cd825g1vnqPvpaoO99HNjxQGSaNSIiIiIiIiIikiqjeqTKaNDfB0/X5nTvEmUkHYNtL6Bk+juMhxIzVk5RT0RERERERESUb5g0SkSTop37XsDbB7QfAuwFgKt07PUv+Qww73Lg+Hro2+8DSuqgLXsztLpl0B/6JOD3DK1sL4B2w/8DyqZB3/0I0HEEWv1yaGv+GSifAf3F7yf/D6RJu7CmAR+YfxbmFJej0+vGIycP4tcHdyAIPWY9h8WC98xZjmsaZqPaWYgOzyCePn0MP9nHga1caeOLaqbhQwvOwoyiUjQPDuD3h3fikcZDadtvGh3bNPewTXMP2zT3sE1z0Iy10M7+J6BiJjDYDX3/k8DmP4286E3WkwvkyqcBfa3Qt94DyLqUcfg+pawSVTHS07lRsgHTujuUuXzd26FPeys0zQZd97MWLRERERERERFRHmLSKBFNin7P+4DeJnVfu+7bQN3S0VeeelYoYXQd9Cf/c2gbbQehXfFlYPmtwJb/G1p/xW1A+Uzo639lVBaVdfc9AXj7oS250RhQPb0ziX8dTdaysmp8Z/WleKrpKH62bwvmlJTjg/NXwmW14cdRyaAyICHrTS0oUYOupwb6UFdQpAZZKTfaeEV5Db61+hI8fOIg/nfPRpxTWYcvLTsf/X4fnms+nta/gWKxTXMP2zT3sE1zD9s0B01ZBO2qfwcOvQB9w91A5Sxo57wLus0JrL9raL3apdCu/Cqw7wnor/1cfVbS3vAp6L4B4MjL6fwLaBi+Tyn7DCWJ+t2h6ceJ4tB1LwLuZtgKGoyZg3QdmsbUUSIiIiIiIiKifMKkUSKanFDC6Hho869QP/VQAmiEDIr2NUNbcAX0qKRRbf4bZYQDkCqj0bbfDyy5UT2vM2k0I71//grs7+nE17a/oh6vb29SCaL/smAV/nRkNzq8brX8+oa5WFpWjbe/9DDaQ8vQmc49J7Pb+H3zlmN3Vxu+s3u9ery5oxkNhSX44PyzOHieYdimuYdtmnvYprmHbZp7VIXRtkPQn/uOsaBxs6pFqa15rzHTwmCXsd7q24HWfdBf/rGxXtN2oHQqtLPvgM6k0YzC9yllGz2q0mjQ05rWfaHMF/C0GEmjiuqx0rxHRERERERERESUSpaU/jYiyk9TFhkVL5r3jnyueQ9QMhVwFBuPC8qB4ilAx2Eg4I1dt68FGOwApixMzX7ThM0vqcSG9tiE4nVtp2CzWLC2empk2U3T5+PZ08eHEkYpp9rYrllwdmUdnjl9LGY9qdI0q7gMda6ilO4zjY1tmnvYprmHbZp72KY5qGou9MYtsctObgI0GzDtbOOxxa4qi+qHX4pZTT/0PFA+w/gcRBmD71PKPpL4Zwh4jUR1otEEfR1xY4eIiIiIiIiIiPIDK40SUfIVVQPuHvlGesRTen+rUcuguAbo6DPWFf1t8bcly0uHkg8pszitVviCQ9VNhDdoTJEng6bCqmlYWFqJV1ob8e/LL8BldTOg68BrbY343u7XIxV7KHvbeFphiRpMP9bfE7Pe0f7uyHqn3f0p22caG9s097BNcw/bNPewTXOQ1QEEhn3eCT+WhFBRWm8kkXadiF0v/Lh8unGhHGUEvk8p60Tn/ekjv38hiqZHH9/kSxkWGlWKrHa8ddYivLFuJuoLiuHTgzg10ItHGg/hbycOICD/ViEuixXvm7cCV9bPQpWzAO2eQTzZdBR3H9wO97D+g4iIiIiIiIgo07DSKBEln805cgA1LLxc1lE/XbHLh/N7h9aljHOivxdLykKJvyHLyo3HpXaH+llmd6qB1TtmL0WZw4kvbH4B39q1DivKp+Bbqy5Jy36TuW1cEvrZ54utFtwbehxejzID2zT3sE1zD9s097BNc1B3I7QpC+LMuABoztCsCuGf3mFJhJ6+0POlyd9PGje+Tym7sXIknYmRBE9DLNDwkzVvxPvnrcDu7nb8aN8m/PrgdgwG/PjskjX46vILYtb93jmX4445S7Gloxnf3b0BL7WcxDtnL8F3z76MObhERERERERElPGYNEpEyef3AFZ7/OfCy2Ud9TNUZXK09W2OoXUp49x/fB/Or5mKt85chBKbAyvKa/Dh+StVJYZwMQaLZnx1PhDwqYTR9e1NqhLDf+14BcsranB2ZW16/whKuI0pu7BNcw/bNPewTXMP2zT36LsfAaadCyy9CXAUA7VLoZ37HkBnpbFsxfcpEVF+ObuqFovKqvCXo3vwPztfU5VF7z22Fx/b8DT293SqiqKFVmPitmsb5mB1ZS3+emwv/mvHq3j45EF8f8/ruHPfZpxdVYdrps5J959DRERERERERDQmTk9PRMknU8qXNQAW+4gp6rWiGuNOX+vQuiI8Tf1wsny0qesp7R5tPIR5JRX4xKKz8enF58AXDKqqDG+btUhN0xWuwiODrNs7W9U0X2Gb2pvVAOyc4nJs6mhO419BibZxuLJSkS02+TtcialnWCUmSi+2ae5hm+YetmnuYZvmoP1PQa+cDe28DwDnf1h97tE3/wnaspuhD3TEVhS1F8a+NlyB1BM7xTmlF9+nRET5pVguVAfQFjrGhwWho8MziGBxmeoLxJsajKTQPx3ZE7Pu/cf34wPzV6qk0n+cOpyyfafkkuqz/zxvxZjr3Pjc/Wj1DGJVRS3uXHtl3HW6vR5c8+xfk7SXlA6MDYqHcUHxMC5oNIwNiodxQfH8dM2V6uLFeP5968t4tbURt89ejAtqGjC9sATeYBC7u9vws/1bcbivK+X7S9mBSaMZyvKJdeNaT+9pgv7bm2MXzr0UWu0SoHYxMGXx0FR4sv76u9RtsrRb7oQ2bfW41g3efTPQ22Q8KKmH5b0Pxu67HoT+h7cBXSdGvrh8OrQ77oGmWUbfpkz007ASaFgFrX4FUFIHFFYYA3DubqB1P/S9/1CDd5RmLfuAsunAlIXA6Z2xz0mc9p4CvKEB1MEuoK8FqJwDWB1AIGqQrXgKUFAJHH89tftP4yYFd36wdyN+dXAb6lxFaHb3w6ZZ8OEFK7Gzy0gMdgcDaBoMtXccTqs1hXtMyWjjkwO98AeDmFlcpirJhs0qKlM/j/Z1p23/aSS2ae5hm+YetmnuYZvmIh1Y9wvom/9ofG6RzzQWG3DOe4DmUEJJTxOg+9XnXTRuHnqpPBbxPhtT2vB9SkSUX7Z1tsAd8Ksp51vcA9jZ1QaHxYI31s/C2uqpqj8IX/y8pKwKbe5B1TdE8wQDONDTgcVlVWn6KygZnjt9HCf6e0csry8owocWrMTe7g41YB9NKtVu7WiJWeYNsgJ9rmFsUDyMC4qHcUGjYWxQPIwLiue7uzaMuHBdLm6/rG4mNrQ3obagEDdPn69mwvhFRwvsFiveOXsJfn3+NXjvq4/haD8LFtBITBrNQZbrvoVsoBJCl98C/aUfjnxu+a0jEkZHcJXCcuvPRq9GWVQNbdYF0BdfC/2RLwABTmmeLvrBZ6HNfyO0FbdCj04anXUhUFxrDKzGrP8MtJW3A0uuB3Y8MPTE8lsiz1Nm6/f7cCh0xcoH552FUwN9eL39dOT5V1pP4oq6merLd7nKRZxbVQerpmFPd3va9pvMaWMZRNnUcRqX181QU7mFvbF+pho4Pz1sUIUyA9s097BNcw/bNPewTXOQtx/oOGLcP/sOoPc0cGqr8VhmXTi1Ddqci6HveijyEm3uJUDXcSPRlDIO36dERPmhw+vG5zY9j39buhb/vfLiyHJPIIBv7HwNjzQeUo9L7Q64rDYc7o1fqaXVM4DlFTUostrRH4idcYmyk5wHhM8Fosl5gXjo5IERz0nS8RNNoXNCylmMDYqHcUHxMC5oNIwNiodxQfEc6R95cfp/llVjfdspdPs88AT8uPWFv6kCXmHyveXfLr0Ft8xYiO/vYWE2GolJo1mUdBfXQOfYr3N3Q3MZFS6SQZfqKFIZMh5/7NUNcS2+Dnj157EJnTYXsOS6ie1HwA+07gUGu4GqOdBK6yPPaTPPB87/EPSXfzShbdIZzLscKAmVv5afmgasun3o+S1/HrrfuAU49LxRBfeqr0E/9pqqDKstvxnoOgZsvz9229vuA2ZfDG3N+6BLlZ6OI9DqlwPzrgAkYbRpR4r+SJooqbQgZdH393TCYbHiDbXTcM3UOfj0xmfUdF5hfzqyWy3/zupLce/RvSh3uPDRhatUVQdOTZ8bbfybgztw59qr8Lkla/B00zGcU1WLq+pn4ytbX0zr/tNIbNPcwzbNPWzT3MM2zUE1CwCZAaP9kJoxQX0OnX859Me/CoSqkgl985+hXf9taBd+DPrhF4CpK9XnJP2Zb6R192kkvk+JiPJPn9+LY/3d2NxxGuvbmlRy6HUNc/CFZeepI/+jjYdQYDWGVMIXQQ8nSabhmXSYNJq7LNBw/bS5qjrtk6fiD867LFYVN1KBlvIHY4PiYVxQPIwLGg1jg+JhXNBwy8urMbWwGL84YBQsiE4WDRsM+HGyvwc1zoI07CFlAyaNZgn9sS+Ne93gul8a09+17FFTfGu33pm8/Vp3V+y0ehOkuUqhL7wK2P33oYULr4bmLBnf7x/shr7pD4BUafGESnRrVuCSf1VVLSMkCfXlH4cmmCMzaAuvNgZFo5ed/a7IfT06aVQeP/9doOMotIVXQZu2GvD0AQeegf767wC/O3bjvgHof/8stHPeBW3OG4DF1wJ9rdBfvxvYfl9y/zBKiC8YxKW1M/C+uUZs7Opuw0c3PIkdXW0x6zW7B/DRDU/hU4vPwTdWXaJOXl9sPoEf7t2Ypj0ns9t4e1crvrD5BTV95w3T5uH0YL+qzPFs8/E07TmNhm2ae9imuYdtmnvYpjko6Ic2+0Jg9TuMxy37oD/yeeNzebTmXdCf+jq0c9+jPhupzzkv/gA48nJadptGx/cpEVF+mVdSgV+cdzXuOboXd+7fEln++KnD+OV51+CzS87FKy0n1aCbkNlz4pFk0ejkUcpN59dMRY2rEI+cPISBUExE+/Tic/CV5eer+y3uATx+6gjuPrg97kAu5RbGBsXDuKB4GBc0GsYGxcO4oOHkonVJIpYci9EU2+yYU1Kupq8niodJo7low2+Q6fS+FmhSQVJNRX8L9KikUW3FbXHXG8HbD/0PbwHcPcM2HjCmvF96E7TQld9SbVUvqAAGO5Ly9+Qj/dHPT/AFAWDbPdC33TO+9d3d0CXRVyX7UrY40NuJ9697fNzrSuIo5W4bv9x6Ut0os7FNcw/bNPewTXMP2zQHtR+G/tCnx7fu8fXQj69P9h5Rgvg+JSLKL2+buUhVln7m9LGY5VKC4LnTx7CsvBpLyqvxamujGpib4iqKu50aZyH6/T5WGc1xN02fr37+7UTs1KABPYhXWhpVnMhgfbnDiUtqp+Ndc5ZiTVUd/mX9kxy4z3GMDYqHcUHxMC5oNIwNiodxQcMrz15RPxMvNp8cs30/tnC1+vng8di4IQpj0iilx4mN0KeugFY2DVrtYui1S1XFFdSfBa3G6PD07pPAqe1Glcl4gv6RCaNhAS/g7QUkUTTM25+Mv4SIiIiIiIiIiIiIsliNy5iuz6ppI56zaJaY5/Z0t2NVZS1qXUVodg995+y0WDG/tBI7u1pTtt+UelUOFy6oacCh3i5ViXx4BfLPbn4uZtkjjYfwkQWrcMecpXjLzEX4w5FdKd5jShXGBsXDuKB4GBc0GsYGxcO4oOHWVtejwuHCk01HRl3n+oa5Ktn469tfRYtnIKX7R9kj/hwqlHG0a78R94ZZF6R3v857f/z9Wv1PY79Q16HveHBoOytuCf0cmlJe3/6AWm9SapdAi0oY1U/vBAIeJN8k95eIiIiIiIiIiIiI0uJIX7f6eV3D3Jjlkih69dRZCOg69na3q2Uy1aN45+zFMeveMmMBXFYr/tF4OGX7Tal3/bR5Ki4eGlblaSy/ObgdQV3HRVOmJXXfKL0YGxQP44LiYVzQaBgbFA/jgoa7aupsdHs9WNd2Ku7z51dPxReWnYe7D+7AY6f4+ZRGx0qjWUKbd3nc5fqpbUgnrWH1KE9Yz5w+ufvv0M/7ADSbC5h/BbDpj8C8y9RTut8N7H4EuPiTE98pRyG0y78Ys0jfcDdSgjmjRERERERERERERFnlL0f34pqpc1TiZ42rEOvbTqHAasPVU2djXkkF/nxkD1o9g2rdR04ewpumzlFVe4psDmztaMb80grcMmMhNnc0R5JKKTfdMG0e3IEA/jGBwVeZMrLL61bVgCh3MTYoHsYFxcO4oNEwNigexgVFkxkuLpkyXcWDXNw43LKyanxj1RvwWOMh/PJgevPJKPMxaZQMDauhnXVb3Kf0574DDHaZ/ztlavn9zwBLrjMSR2/4LjSr3Xhu/9OAZ5Sp58fiLIV24/ciU9wLfcNvgKOvmLjjRERERERERERERJQrZJr59776GP553gqcW1Wnpn/0BQM43NuFb+x4DX9vPBRZNwgd/7rpWbxv7nK8sX4WrqqfhTbPIP58ZDd+LRV9WFkgZ0lsNBQWq2qyfX7fuF9XZLWjwlGA4/0tSd0/Sh/GBsXDuKB4GBc0GsYGxcO4oOEunjINBTYbnmw6OuK52UVl+N45l2Nj+2l8a+f6tOwfZRcmjU5UMJCeX/uj85L7C0rrR69m+tKPAcRPGg3e/xGgcfOkf62+/T5oS65T97WyhpjlE1ZcA+2mH0KrmjO0nU1/hL7ul0gdk78Q1MzdHKWCxdStaQyCjKdpbKNcYzHlfTe0DUZI+sUcS01oEB6b088Sdew15R3LJs2oNjUDmzT9zG8Dtmqu4bE39469RETZ7rS7H/+z87VxrTsY8OOn+7eoG+WPG6fNUz8fOnkw7vOldgd6fN4Ryz+6cLU693mx5UTS95HSg7FB8TAuKB7GBY2GsUHxMC4o3tT0pwf7sa0zNiFYqsr+4Nwr4An48Zeje7CkrCryXL/fhyP93WnYW8p0TBqdqMDIAy4loGUP9NO7oNUtjSySx2jZO7HtVMyEdtMPoJXWRxYFX/05sPG3SJnA+K/sGFP0oI3Nac42KXVsjqH7Joy/Oa3WxDdCSS8Bn2giWfTrXFZ2zenmsJrRpvFjhNLfpqZsz2LuBQI0cTHvKxP6Wwffp5nVn06yTbUkvu9p4qLPaSafl6bFP8+m9IhpA54j5QL2f0RERONXZnfiktoZONbXM2KANuyH51yBdo8be3va0eIeQLnDiTdMmY6l5dXY0tGM+47tS/l+U/IxNigexgXFw7ig0TA2KB7GBQ1XbLPjvOqpuOfonhHPzSoqwxRXobr/kzVXxjy3uaMZH93wVMr2k7IHM1MmkxgoxSRzrRjDnkcR3PNoWn61vuOB2KTR7fdPbANTFkO76fvQCiqM1wcD0J/7DrDrIWRnQnFU5ayiak5mlGW0opqoR5aEKr4EdV117BIRjIPMVVtQFLk/2a5BXhdu5/DJHKVPrcvcNo2OEUqPuqg2nWwlWbZpZplidptGbY8yoT+d/IcttmnmiD6nMaVCc9GUxLdBiSmOaoNJZgJLlX6+TzNHbcHQ+5RVR4mIiMZ2bcMc2C0WPHTywKjrPHP6uJou8ubpC1TVJ18wiKP93fjBno247/g+BHR+y5uLGBsUD+OC4mFc0GgYGxQP44KG6/P78IYn/y/uc1s6m3H+439M+T5RdmPS6GT43YDdle69yB37n4K+5r2Aoxjw9gEHnh7/a6evgXbdN6E5jMEm3e+B/sR/AIeeR0oFA+ZVGo2u9FExy5xtUupURrVZAlVbrJoFfj0Ap9WG+oJinBrsM2f/yHRzisvUT6ukQyQweC6DtHLiPrek3OQ9pIkKt4FZbTqnmG2abmzT3G1TS4JtatU0+KVNS8p5kUaahd9XlgQSl6LbdHZxGds0Y96nibWpLufU8nmrYgagWeQqQZP3lMatYqbxUxI/pS0mKfw+nVVcqu7zy+v0mWvCsZeIiChf/PnoHnUbyx+P7FI3yi+MDYqHcUHxMC5oNIwNiodxQUTJxqTRySaNyvCjvQCZSLvuW0BRtfEglEwZsfRGaDPPizzU730/0i7ghf672yb+uoJKaDd+F5o1aoq8vhZoC68C5DaMvu5XQMcRmE6SRb39pm1ODYyGB0NrFgAWGxD0m7Z9SiLNClTPD923TDqJRcjgadiy8momjWaoqQXFKHMYFxFYLYkNsoYHzEvsTkwvLMGJgV6T9pImor6gCOUmt2mx3YGZRaU41t9j0l7SREgVs0pnwYhj62TYQm1aaLNjdlEZjvR3m7SXNBFTnIWoCVUwlDZJRPgiDZlGW5IWD/V1mbSXNBHVzoJIpVFpk0REX3gzr6QCB3o7TdpLmogqhwt1BcWmtKk6x0YAsNqBytlA+yFzdpImxlUOlNZHtUni71ObxYr5JRXY29Nhzj7ShJTbnWgoLDHnfUpEREREREREREREWYXfCk+W32MkCgYzsMpJzUJodcuMmwyqRdGKpww9V7cMWc3mjE0Ylb+vfDq0eZfHvSE0fb1p9Kg4MJskigpXKTBjrfnbp+SYuRYoKIttw0mSUvNhN06bl+ieUZJEt409wYHW6NffwDbPkTYdSqhgm6bPjdPmRu7boo6tk2Fjm2aE6H/7hNuU/W3GtWn0OdBkRL/+hqj3P6XW9Sa2KaxR59ULr05sWzR5C68cui8JvKa9T3nsTZfrp82NXOiY8PuUiIiIiIiIiIiIiLIKvxVOtMKkpwdw9wC+QSDgN5JIJZkw0dtwibx2LOncLzNek8y/dcRNN6ZFlERRTx/g7jLaPRlszshdbeXbkvM7yHTayrfHbcPJsGkWNY2yuLR2hqpoR5ml0GrD22YtUvelpaSiWSLk9eF6eW+ZuQhFCQ7G0yTbdOZiE9vUGtWmC1FkY5umWoHVhrfPMtoUJrfpbTMXophtmnIuixVvDx17w22SCKdlqE1vnbkQJbbYC5Io+aQNbo95nybWpo7oNp2xEKV2tmmqOSwWU9sUURcKakuuB5yliW2PJs5qh7b81qjHDtPep7fMWKAqXlJqycVRt89aEnMsJiJKRIITAFAGSmQGpbjbM3VrlC5mtSPjIfdoGX4MovQwoxmjN6Hx6JETzG9FxkXu4PknjRR97DejTXmKkX3YZMnF6enNINOISyIh5GaO4LcXTX53fnbZhPMpx73tP71jctt2d03qb9L//hl1M3ObWUGqVIanqJ9+DrDsZmDng+neKxrLsjcbbSWk7RKsNCpfisgA+0DAD6vFgm+segPueOVR+CUmKCP829K1kWlXpTKPJcGzTHm9DKB7ggHUFRTh88vW4t+3vWzS3tJ4fHbJGtQXJqdNp7iK8MWl5+Er214yaW9pPD6z+FxMDU27KklMVhPbVKZH/9Ky8/GlrS+atLc0Hp9ZsgbTikqj2tRiWptWOQvwpWXn4Yts05T618XnYnqS2rTSWYAvLzsfn9/ygkl7S+PxqUXnYmaxccGTQ0u8TTXNAl2SFANeoKAc2iX/Cv3Jr5m0tzQu530QqJhh3LfYoSWYYCjvU0lSdAcDKHe48NUVF+Azm54zZ19pXD6+6GzMKSmPJJDKZ04iosmQT1jyXTGTz3NPdJtONkkn+nUJX0hEGcER046JD9/aeezIGeH3eEJJfVHf28nnesp+se2Y+DGDfUkunmMkTr5jkEI8HD/Nfi4T3uPRQ0D8jJIbYo79Jhw0eI6R3THAC0jMx2+FiTKQuorSUTT0+NLPAEtuSOs+0RiW3ADt0s8OPXYUmXIlrFTIs4W2s7KyFj9be5WqhEjpJS3yhaVr8bZQBS15bFYFyUKbPabaqCQv8dQn+eTf+PNL1+L22UtMb1PZjiWqiuFXlp0PC1s16eRf+HNL1uCdc5YmtU1vnrEAX11+Ads0BbRQEvA/JblN3zxjAf6dbZoyn150Dt41d1lS2/TG6fPxtRUXsk1T2Kbvnbd8qE3tJlVkdhQOfeu78Cpol38B0PgFX0qc90Foq98Z2xYmnfeG36fXNszFf591ccIXd9D4fHzhanxg/lnqvvyLs3I6ESUifOSWi+oot0yJatPJ9tDRr6txMkZyQW1UXFjMyQ1EjbMgwb2idKt0uGAJXSyYyCl99IB1jYtxkQukkEKiCQla9PkG+5LcO8dI4KARXfSDx4zsJ7NFhS8mSaSgS3RCGT+j5OLnkslezMbPrtksuv/nt8fmY9IoUYbSZGpqmyv0wALtii9Cu/47QNWcdO8ahVXNgXbdt1XbqOqiwuYy2s4E8mGp2OaIdH4XTZmGv192K26aNo8DqmlyXvVU3HPxTXj3XCMZAqFB1kQraIVJu0YP2t4xZxnufcNNOL96qinbp5HWVtXjnotvxHui2rTIxDaVD7fRSVCSxPjXN9yEC2oaTNk+jbSmqh5/ufhGvG/eipS06TtmL8F9l9yEC9mmSXNuVR3+fNGNeH8owSU5bTo01bIkkN9/yZvZpkl0TqW06Q344IKVKWlTudBD2vSimmmmbJ9GOruyNqltKtVGYR8abMLSG6G9/bfAzPNN2T7FUb8C2m0/h3bue4aW2QsTrjIa/T6N/qwjF9c8eMnNuGTKdH75lySrKmrxpwuvx0cWro5J3mWVUSJKRLivl5lYeKFzbglXpLbK0Owkv4eU18nro7dH2W128VA7JnKuH/3auSUVCe8XpdfckiTERTHjIpdiI9G+JJxAxr4kN0Qf9xMZ64x+7Zyo/omyU3QbJtaXaHH7J8r+2LAkkFAc05fweJGXn01pdPwmhyiDaY5C6HLc87mNBbMvgjb7IqC7EWjcDP3kZuD0TsDdA3j7jensyXxyciqVX12lQN0yaA2rgIbVQPmwxANJGDWp8k5kkxYLSu1O9Po8kNaVaZa/tfpSfGX5BdjUcRob2prwensTTg30odfvhTfIGDCDTGUhyZvVrkKVBLG2eirWVNerqYvDwlV5nCYPioS31+f3qSnelpXX4DcXXIt2z6Bq7w1tp7Cpoxmt7gG1DqfcmFybSntKcqE8TnWbLimvxq/PfxM6wm3a3oSN7afZpgm06Wpp06p61a41KWtTDX1+r2rTxWXVuIttmjD5QqfE5jhjm0oimsv0NpUkKEekTReVVUXaVPpZo79lm062TaX/XB0+9lbXx1SaSGWb/ur8a9DpcWND+ynVpvI+bWGbTqpNK0NtujaFbarZHNBRDHj7jAXVc6Hd+D1gsAto3AK9cTPQuBXobzc+GwV9pv7+nCUVW53FQEEFUL8c2rTVxmed4prY9WQ2BZvT9OlNS+BQn2PkfTq/tBI/P+9qdHndofNe47NOq2cQfT4vfHyfTvh9uqpyivFZpqoetQXJf58SUX4ec3xyEA+db23uaE73LpEJ6lxFKHcYxQysiZSTDL0+ENTV9mS7p939Ju0lpcPSsmrTE32WlFVhXduphPeN0mdxWZXpcRG9TcpOUkU4PJ6SaBEUeX1A11Fid6ChoBiNg6HvBSgHjhnmJAdK//RKa2PC+0bps6zcvHMMebUai4s6b6HsrWYe/j4r0eIEtlBfIhdQzywqxbH+HpP2kpKpvsC8z6YUH78dJspwml0SR22Ab2AoKbSsQd204VPW+waZOGo2VdWoYBzrFKqB7GSwWywoczjR7/dFkkKL7Q5cUjtD3aL5ggF4AoGk7Ee+kETdMw2eyomlDLKGp0owmySkyRVP/X5/JIlFvmB5U8McdYvmCfjhY7JwlrSpBQN+XyThQQbyr2mYo27R2KbZ0qZWWDQn2zQP2vTqqXPULRrbNHva1KoZ51DhNq1wutimWdymKnHUUgp4B4Cg31hYUA7MuwzavMtiV/Z7htah+KSdwrNbjLWOfNYxaTaFeImjZcPep/JF4FVTZ6tbNL5Ps+N9SkT5Rb6zcgeN76Gub5jLpNEcccO0uTEXbCbCrlngVZfCG9v91cHtCe8fpce0whKcVTklcj6RSJUfOXaEXdcwF785tMOUfaT0uL5hXsx7frIkpiS2/LqO5RU1TOjIctdPmxfzOcWsvkS2+4sDWxPeP0pf8o9chCzk/Z7INOTRcXX9tLn45cFtpuwjpYecD5hx/mn0JRb1HZNc1CZVJQ/3dZm0l5TOuIg+f5wMm2aFUaLL+Oz60/1bEt4/Sj5pK7M+m1J8TBolygJqcFQG6WTgM+ALDX6GLuOPdqbkRjKRBlhsgLSLzZn0Uthy9YxUHJWkUHcgAH8wiECcGJCBPw7+JYcldELqsNhC1cuSS9qx3GFVScDeoDFAHhwlGdHJJp90m8oXC86UtamRAM42TUWbWuGwWJN+bA63qTcQgIdtmoNtGlD9Lts0u9tUfhfbNLfaVJNzcFcp9IAX8HuNiqJ6nM9GqiqmuZUx84cGSOKh1aFufJ9mv1S/T4kof6hjCoxZNSSJ4yf7NqPDG5oxibKS9BVvnblo6HGCVakdVhv6A8aFPG+btRi/P7xL9feUfe6YvTRyX75LS/S7bnsooUNm5JFZgWRmJco+KyumqARPIW1qTTChQ2LLL2NgoZj7752vmbKflFoOiwVvn7U48jjR796lLxoI+NX5xltnLsTvD+/EYKhvoezyT7OXRj6PyjmHWX2JzFyytqoe69ubTNpTSqXl5dVYGZVMnGiiuRxzfH7jm6U75izFf25/xZT9pNSS9/fts83sS6wYCBifXW+buQh3H9qh+hbKn8+mFB//VYmyhDqJtrvUTZdBUUkcVTf5kk0PDZTGGSwlE2jSAKFEUauRLGqxpWWgLTopNKAHVYKSJJCq1td1GPcoUTJ5gTSvBZrxwdNiMaY0SEOby0ms3KR9pWy+tLm0vQ4dQXnrs83HhW2aezKpTaVKmtzYpolhm+Zum8pP+cJPzmEypk31IALqHIptmq1tqoUSGoUun4vkSz49YMy8wM9Gk/ysI4miNjVlfTrfp0I+4/B9mv3vUyLKfXJskYEcqTYqU8Z+bcWF+MTGZ9K9W5SATy8+B9OKSiNJP2ZMKSzbkdmTGgpL8KnF5+Dbu9abtLeUysTAf5pjJI1KRJhx8XV0Qsf/rHwDbn7hQSaBZRk5/kvbRR6bFBfhhI53zF6Cx08dwcaO0wlvl1LrE4vOwYxwXyLJxAlWBpNqlPZQXzK1sASfWXwuE4qz0IryGrxn7vKoviTxNBVXVF/y3ysvxpuffxD9ocRzyg5ynviNlZdEHp9p9pSJXtgmCeyPNx5mQnEW+tjC1ZhdXD50YYoJfYnEmycYRF1BET67ZA3+a8erJu0tZcNnU4qPSaNEWUgN9kiFyyRNEUjZQU6OrFYLwGo7eSE8PU+iV9hR5mCb5h62ae5hm+Zwm0rdPZ5D5QxVfTTBakeUWeS4y/cpEVF2KLTZ4fUaVaKvnDob/33WxfiP7S+rC3Uou3x84Wq8OyqZo8hmznfPsh2f16MG7iVZpN/vU1VpKTvINMI/W3NVZArhQqs9oemEoxMOPVpAXSg0s7gMvzn/Tfjw+ifR7fOYsNeUbKV2B+5ccxXmlAwlcyRaNVBIbEm/IscJ+fx+59qr8NENT+L1diaOZosPz1+Jf563Iql9yTvnLEWf34cf7N1oyrYpNRcf/HxtdF9iM6cvsdrU7IzSl0hi0W8ueBM+tO4JdLEvyQolNgd+uuZKzCutML0vkWOGHCfET9ZciY9teIqJo1nkQ/PPwgcXrFT35UhRbFJfYnx2NfqS22cvUTHy/T2vm7Jtyo7PpjSSpquShTQW3dMHyNR3cv+3twK97FAoPu32PwDVc43aHoXGCQ4REREREREREVEyBf0DgG5UaOvY9SXoQU4RTqMrmHIVCmuvUfc1a6FxAUYCvIEAev3eSE3o3V1t+N7uDXi17ZQJe0vJtqysGp9Zsgbn1UyNLJOBWTMqPYW5A/7IwL1Y13pKxcjO7jbTfgeZq9zuxIcXrFTVHsMzX0nFQKkqbFYFc5nRo9vrUUnn4vRgP368dxP+duIAZ9TKUDI7zI3T5+GTi85GXUFxaBlQ5nAmXAEsTIatpU+RqpLCHwzgL0f34s79W9Dp5flNplpSVqUqgF4wZVpkmSR4FCSxL9nQ1qT6ku1drab9DjK/L/ng/JX4pzlDfYkkBpYmsS9pcUtfshkPntjPi5gyuC+5YdpcfHLROagvNPoSLRQvVhOLN/T4PJG+RGay+cvRPaov6WBfkrEWlVaqCqAXRvclVjsKbMnrSza1n8Z3d2/A1s4W034HZfZnU4rFpNFxYNIojReTRomIiIiIiIiIKNWYNErpTBqNlzgqmgb6sKG9CevbTmFj+2mVECaVoCh9bJoF1c4CnF1VhzVV9VhTXY9ZxWWR58NVXJIxKCcDtFI9MDpGjvZ1q6QfiRMZsG3zDMLPGEk5aXdJBl1aVq1iQmJjRUUNbFHVvmRKSKkIZlaST5g/GESvz4tAVGR0e92qsuR6iY22Uzje3wN3MGDq76XxcVmsmF5UirWhuDi3uh7lDldM4o8kf5k9Q4sMXff5vWoK2TBJHt3R1WYcM9pOqaRziR0OcqenL6mSvqSy1jhmVNdHphBOdoJHvL7kmPQl7RIXTdjUcRpt7kGeb6SBUQ3QgaXl1ZFzDOlLwsmiyexLJCGwZ1hf0uP14HV1HmqcZ0icsC/J1L5EKlg7k9SX+OCJaneJlR1drep4IZVHd3W1qeRS9iXp6ktcWFVZi7XVU1VshCuYJythdKy+RM435fxCYmMj+5Kc/2xKQ5g0Og5MGqXxYtIoERERERERERGlGpNGKd1Jo+HkLxl8G2twLZxc6uOgfcoH5CQpUKZxHY01NJWnw4RpQUfjDQZUjIxV+UsGcVUSIQdpk06DMRW4JHeNlsAjS6VSoNzMTvIJC+q6iovopI7hJMlDjh0yDTGY2pFkGlxWq4qL6MTh4ZwWi4ofsyqMDifD14MBv7rpY6wjsWMkfjAuks0a6ktcae5L5BxC2tw/Rl/iCfUlvBAh+diXUCJ9iSQSFyW5L5FzywH2JdnXl1jtcFjZl+SiTPlsSgam5BIRERERERERERHRhNSsvmtc6wU8bejY9YWYZY7y1bAXzoatcBZsRTNhsRZGnutvehgDTQ9Per/K5n8OjpKF41q3fefnEfS2q/sWRxWqln075nldD6Jz91cR8DSPeK3VWYuKJV+HNmyAM3qbMlhqL54Pe/EC2Ivnqd9hsZVCszgRDPTBP3ACno7X4OncgFwg1YFkimJPIABP0A9fcOQE0zLwV2UtSNMe0nBaaNDOabXCabEmLZEjTAb97HaLSuiQOJEB2OExIgPIrCaTfjZNU9XhJMHHkuS4kO3LwHFBMKgSBGUQf/jQvExXG12VjNJDejyJC3mP2k2uCDecHI8kEU1+Vzguhid2yDrFdoe6Uf70JRKDZWfoSyQRZaxkFEoN9iU0dl9ijalEmwxyPCqw2dXxQJJH5QIm9iWZKZ19iVzYKBc+si/JrxggAyOciIiIiIiIiIiIiFKmbM5HkA0kIdRVfSn6G+8Z8Zyr5tIRCaMjXm8tQvmCf4v7nNVSDmtZOZxly+GtvADdh38K6D7kAjXIY7Wqqj0yKCtTCstPqQBl/MfiTimnGYNwUg3MohkVfiThSwblUj0YJ78vnBhqxEhQJRhLZdGgLqHBGEklaX6JC/kpU43LALrERrKTe0ZLPC+xOCLV4GTw3kg+1yH5HWoon3GRGqF4UMcNlfRlHC/Mnjp4PCyhSlOAXfUjEhPSrwRCcRGOD0oB9iU0CvYllA19iVyIUBjdl+gBVf2efUmKsS+hDIoBYtIoERERERERERERESXI07kx7vKgv3fM1wX9/bDYipK0V4C3dx/0UfZBD3rO+HpX1QXoP/VAbEKnxQFX5YUT2g9d98M/cEz9vTZXA6zOqshzjrJlKJp6M/ob70UuUYPDoQFiotFjJPlVpij7SDU4KyxwMTRoWNJP+MIEojD2JTQa9iU0Zl8CBgYNYV9C+YpJo0RERERERERERESUkJ4jPx/3uv2n/qYSKH0DR1QCZfmCzyVtv2Sqe1/fvkm/XhJaXZVr4W5/ObLMVXEeLLbCcb0+6O/DQPPjcLe9CD0wEN4qiqffjoKay4a2WXUh+hv/yjImRERERERERESUdLzEl4iIiIiIiIiIiIhSZuD0I/D27IDu70OmCng7I/dlivpo0cme0esNpwcH0bHryxhsfjwqYVQE0XfyHlV9NDo5VbOVmLb/REREREREREREo2HSKBERERERERERERFRFF/vHgQ8Leq+vWgWbIWz1X1b0TzYCqer+/K8rDcqPQA90D/Kc37o/sFhq8c+JiIiIiIiIiIiSgZOT09ERERERERERERECSmd/eG4y93tr6iqoulSWH8jdH/viOW+gaOqAujodAy2voDiaW+JVBftPXYkpsroYOvzsBU0TGq/JAnVYh+qLOrrPwTovklti4iIiIiIiIiIaCKYNEpERERERERERERECXFWnBN3ua/vIID0JY06ShbGf0Kz4kx1Pd3tL6No6k3QLA719w00Pw5n+dnqOT3oVQmxxdPeOuF90iwulMx4V8yygaZHkTp6Cn8XERERERERERFlGiaNEhEREREREREREVFGsxcvjKnyGa33xB+h+/tM/50ytbyn83W4qi5UiaNlcz8OzWJ8pS7LR516fgyatQhlcz8RmeJe9Df9Hd6e7abuOxERERERERER0WiYNEqUhfRgAAj6gIBfvr0GdKkOoId+UlbQNPk/KS0BWKyAxQ5YbdDkcZroehDQ/dBVTAVCMaWeSds+UZgWEzOaZgW0NMdLMGgch4J+QI5JEj88DqVeJC7kZgWsdsBigybHlXQeS6R/UvHB2MiY2JCBbas9zbEhcWCcu6i+JhIXjI2UxQM0aJrNiAnNCk0tT1MsQM5nw7HA40T6zimMeOA5aC7LwDYPn0dGPs/yGJDr54eUBup9lXqtm9+f1O1bHFWjVjPta/wrdMRPGu3a///g69s36d872PqcShoVVmdN1PJnJ7wti70CZfM+FTOlvVQvHWh6CPkQI0RERERERERElBmYNEqUJdTAmn8QCPj4xW4uiCT6yoCpX+pTGItlUM/mAGyulCRyqEH6oBe6LnHFQdrMFTWILslW8Bl3NUn+kUFgZ4riRQf8bsDv4XEo444l8iAABLzGYkkEsToAuyslSSFGbHhCsSEJP5SRsSGHejlWSGzYCqBZUhQbuk9N3cnjRhpFJecaSZqhxZI4Jn1IqFpW8nfDD11iUZKHKcPOKSzQ5CImzcFz0Hxqc3Uemao2l3OFQcDP/iBfzg8pvXRJzE7PtSE5yT9wFL7+I7AXzY4sk8f+gWMT2o7VWYeyeZ+G1VkVWdZ/6kEMnE7ltPRCDhA8FhMRERERERER5TMmjRJluEiSlm8w/gqSoOPuAbx9gHeAA3DZQBIznEWAoxhwlRqPwySRQ9ra74FuL4QmCaRJIgk8ekCSVfX4SR3+fgQDA9ADEnsczE8bzQKLxQXNKvFQZFSHCtN16LrXqNRklaSfJMaLHGt8coyJEwtSJcrTDXj6AW9/KBGakk4G+x1FgFOOJWVGFakw6QtCCb66JAbYC5K2GyoBbLT+RyqNenoAT68RH4yN1JDkH3sh4Cwx+hmbc+i5qARf3eYC7AVJSxbSg37oQfco5yZBBP39qo9RNyYRJo30DZq1QN0s1qLYJyWBTPr6oNVYJ0lJRJIgqGJhlGOA7EMwHAtB40IaMp+0rzqfULei2PaWNpLzQs0LyHmHJJAmifye0drZOAfti8QDz0HNaHO5SKAgznlkELruUcm7sCa5zcc8j/SFzhXk86ycK/Dik9ScHxZAs7vSuaeUbJKULxel5ljmqKfjVbR2vJqW3y3VRqOTRuXxRNgKZ6Fs7idhsZdEzo/6jv8R7vYXkXLyHQIREREREREREeU1Jo0ScNZboVXPBarmAaX1xuDRr68f+zWlU6GtfDswbZUxECGDO+2Hob9+N9B2MHbd4inQzn2vsa6tAOg+CX3Xw8C+J5L6Z+VMwqgkg8pAWpj8W5/cAr1pO3B6B9AxsaoGlGGsNqBmIVC/HFr9CvVTTVcvA3rePuh6oemDeRJXRuKGLyaB1Nd3AL7+g/D3HYJ/8CSgcZA+81hgK5gOW9Fc2IvnwV48PzT4r0MPGIlZmtX8wV9dEpmjE9clSfTUNuintwNNO4HW/Rzgz4QEgarZQN1yaFNXAA0rVcVilWzjk4S8oEoiNDs5UPfJRQ0DUQuCKib0U9uA0xIbewE/ByTTrmImUL/M6GcaVhmJJEISRyRp0FFsfmwEfaGEryG+gSOqr1H9zMBRI+mdUkqzlsBWPAeOwrmwlyyE1TklKnm0H5BkQpVgYnLCaCA2sTzg7YCvdx98A4fg7z+EoK/L1N9J42GDvXCWigd7kZxTzFXnGeqClFCyptkXo4x+DroPPjku9Ms5aCPPQZN6HjkDtuK5oTafF3UeORg6j4y6yMCsz7Pqgjj30EL5bNu4deg8Ur4/4HlkckhFcfmeR84B6pYb38lIpVF1fjhgVJ5OwvkhZQ5J0k/G58N85encgED99SoZX46b8ni87CVLUDrnI7CE2kPOlXuO/grers1IOXUxD8/DiYiIiIiIiIjyHZNGyUjolMTE9kOq2pSqSDWW+hXQrv5PYKAd+p7HgP52lXygVc8DCmV6paik0aJqaDf9AHAUQt/5N6D3NLSZ50O7+FPQi6qBzX9K+t+X1aITRgM+6NvvA7Y/IHNgDa3D8Z3sJhW3mnepm771L0ZC9rnvBmZfbDwvg3nSzCYmjsYO1usYbHsJgy1PQw/0DYsrBlfm0eEfPK5u7rbnYLGVoaD2argqzzOeDQ38mDkwOCJhdP/T0Df9EehviV2R4ZJmQaMfbz8EfdffAGcZtJVvBZbdZCSUSoUvIZWnzK4aFnb0Veiv/w7oPhG7ImMj/bqOqZu+51HAXgQse7MRH1J9TM4z5HxDqpImKWFUEkUHmv4Ov/vksDUZHKkmfb2ve7u6oQlwlC5DYd0NsDprjGRB/wCgqhFazEsSlGTUUHXBoK8b/acfhbdr07AKkoyF1AuopF25DeIplUBcWHstHGUr1LPqYpRQpdrknIMGMdj2IgZbnjFiJIznoEk+jzymbu7WZ2GxV6Cg9hq4Ks41ng1VfzU1cXR4wujex6Fv/j9goC12PTZ5ckiyftt+ddN3PAAUVEBbdTuw+DqjKrk6P9TU9zWUo3Q5J9NDnw8z742mkijtZeq+VESO5qq6CI7SpZHHXfu+ibTT/ejY9aUJv0yzlaJs7sdjKjrLBTSuijXqNlx/08MIuE8hKUJV5omIiIiIiIiIiJg0StDveR/Q26Tua9d9G6gb+lJ2BGcJtCu+BLTsg/7EV2MqYMarB6Od+x41MKE//d/A0VeM9fY+Du2q/1CDFfqBZ1QiKY2SjBP+9/X0QX/qv4yqbZTbek5Bf+abwPL90Nb+s7FMqgRa7dCkAqkJUwWHB+tl+s++47+Ht4dxla2C/m70N94LX/9hFE97u0ryUYmjFrspleJUvIQTRqUaycs/AfY9nviOU/J5uqGv/xXQtB3aFV80qkrJVKRWmaY68elndakIJlPShx9v+C2w/d6Et0spIBeebPkT9FNb1PmYShaVC1P8HmjR09gnlCQ4lCAkSWEDTQ9xiukMJecAUuGxZNZ7VeXBcOVqzVZoXpJgKGHUP3gKvUd/iaC/x5Rtk7kCnhb0Hv8tXDVXoKjuOrVMvZc1mylJxDHnoEGvcQ7auzvh7dLkBX2d6D/5Z1X5ubjhNpVQphJHLTZzziOlMn04YTQYgP7SDwD5/E/pM9gJ/dU71YwB2mX/Zlw84ncbnzVNOD+kDKX71cU8muYwZjXJoORRqX5sdVbHfc7qqFS3XCDJotEJo8LmqlW3eGTae9PrL8vneV364tDFhERERERERERElPeYNEqRhNFxkYoUrjLo639pJDTKwIKMA0dNMRghiQezLzKSQkMJo2FS5UKbcR4w7zJgy59N+CNyizGNX1QyznPfZsJovtlxP1BYCSy/OTJ9oBlV4FTyRkh/431MGM0R3q6NGLAVo6j+RvXYSPgxoaJkdFLgpj8xYTQbHV8P/aUfQbv0s8Zjbz90V1ni05CqZOJQEuDuR5gwmo2ad0N/5tvQrv3vocrWklScaGyogWgjNjzd2zDQ9DcTdpaSSQ8OovfoXSib/29GcoYklwR9I5IbJrxdlZhgfEYIBvrQc+SX0ANMGM107tZnjErm1RdFzh01a6EJ09IPVR/ub/wrE0YziKfjNVisJSisu8bc88joz7Mb7mbCaCY5+gr0134B7aKPDZ3zFxjVHilHSXVJfVBNTgDNCk2Tr4MtyanurJue7jjJ7eojXz+ebQxfR76fG9frxvh9E9338e7r2BsxqsirbfnTegGXnAf49CD8QeMWlIuUwt99Ukpo8p9m/LRqGuwWK+wWCyyJfvYzIS58wSACjIu0YFzQmeLCpmmwMS5oeFxYJDYYFzQ8Liywaxb1M+1xEQyq2GBcpIeMLUgEMC4o0+MiqOvq82n4s6pEBeMitTIxLvIVk0ZpQrQZ5xqDP1YntDf/EKheYDzReRS6TDV/5OWhlStmqfXQsmfkhpr3qi8stZoFrDsVjyTkhjulA88CJ2UKT8o3+qbfQ5t1IVAyxagCpwcTqvSkKjzJFIWhqYI9nRtM3FtKN3fbC3CWr4atYFpoUDCQUJUoVUlSYkZ0HgO2/9W8naXUOviscZHGtLONY4C0awLVpORYhIDXeDDQYSSCUHY6tRnY/zSw4I3GeYe0awLVRo3EsHAlQQ/6G+83cWcpmaTyY/+p+1E66wOhxyYkjUZdVDbQ9AgTRrPIQPMjcJYtN6YMDvqhW/TEEspVworx2cbbuxeeLn62yTSDbc/AWb4SVldd6Dwy0c8dUeeRbQeBXbyAIOPsfcw4P5SZZtR01X5oVn5FmBdCnxXN0rLhbZN+bfu2jyJZuvb8x6ReFxgcmNTf1HP4x+pm5jazmXwu8AQD8AQC8EuV03TvUN6TJGLjp08H3NJPy8CQpsFhsaLAKlXGkz8wx7jINIwLOnNcyIwBgnGR76LiQoXEUFw4LVa4GBd5KjougghfKpyOuHCH4iLAuEi/SMJdBsRFIABP0I+AjFkk/TfSRONCokAuXGJc5LEx48IGl1UuemYCaSrwG2GamPIZMq8StGu/ARx7Dfq2vwIF5Wqqee2KL0N/7jvAoeeMdYtr1A+9v23kdmQQ2d0DFMWfhirvBYami9JlMIfyk0wlfeBpaKvfEXrsBeyuSW9O14eSN9ztr5qxh5RRdLg7XkNxw1uGjrPWBKYWDScFquPQE0MD/5SV9D2PQZOk0fCxJJEpSKNjY/9TMue0CXtI6aLv/Qc0SRoVCSaNRlcx8nRvhR7oM2kvKRV8vXsR8HYMVRtNIGlMXZEb6jf0wACTBLNN0At35+sonBI6Nsg5pExrbMI5qIfnoJlJD8DduQ5F9W+OOo9MoD/wR32e3fNY5MI1ysDzQ0kaDX8HwaRRIjKBLxhAv98H/ygVWuT5Hp8XfT6vqvhDySVVWortdpTYHCiwxX4PIG3kD/jhDvhRaLOrwdpkkXbv8/vU4OxYcdHr86pKP5QfceENHS9GiwtvIIBeP+Mi1XFRaneOaHfGRf6yWjQU2xwosTtGjYvBgB9FNjucaY6LHp9H9TWMi0yJiwCKbLbkxkUggP4A4yJTZFRcyPFilJRAT8Cv+hDGRWrjotTuiGl3Peb8IqDOL5yJjGmfAeMi8+KiJHS8iB8Xvsh5ZzLjggz8Rpgmxl6gprLCoeeNBNEQvXELtNt+AW3t+6CHk0atjqGqmfGoxITJJ8DltHByVl+bmj6W8tjhl4Bw0miiSXuhaiIyXay3l9PS5yJv1zYglDSqKo0msrHoeDv8YsL7Rml2YqMxpbz044keSwJRlYkOR1UYp+wkFeF7m4GSWtP6GeHt3pb4vlGK6fB0bUHhlCtCD4PqYrHJCQ4lEPfsTN5UtZQ03u6tkaTRhM8pwuegQQ+8fXFmoaCM4O3aGkkaNfU8Mno2Esosx14FAlKB3hapIkVElAgZaJNBtuhhuAM9HdjYdhqbO5uxpaMZ3T6Pmn6OUkvq6Mjg/fLyaqyqrMXZlXU4q2IKrBaLOnMPJ3QWJqHKjwz29Q+Li/09HdjUfhqb25uxpZNxke64WKHiog5nV9VhRXlN2uJiX3c7NnUYcbG1s4Vxkca4kIqiyytqsLqi1oiLihpYtNi4kCRBs8WLi70SF3K86DDiQhLAGBfpiwuJhVVx4qI3fLxIUVzs6W6L9CNbu1pUog/jIj1xUWi1Y3lFNVar84t6dd+ICz2pcTEYiovIvug69kT1I9sYF2mPC3W8qKzFOVV1WFYuxwst+XHh96tE4si+6Dp2h/qRLR2nsbWzFX1+xkXa4sJmx1nlQ3GxNBQXksgpF4QEdFuS4sKHfvn+K7wvuo5doX5kS6gfkeMJ4yI9cSHnlGeVT8GqKuNz6tLy6pi4COq2ERe6kbmYNEoToxI9C6DvfzJ2eXejkdxYtxwomwZ0nxyqRDZaNTNJKnV3J3+fs4ya9jd8VVTnkXTvDqWbei9JpR97QgkXquJXqMJPwN3M5I0cpQcHEPB1wWovT7yiU3jgeLAbGOwwZf8ojaRiWNcJoGZBaErKBKYaDh8/JMa6jpu6m5QmHUeNpFGZkiOh6pJDx53A4CkTd5BSJehuin40+Q1FxULQfTqxnaK0CHiaQzFgSeicgueg2SPo70Ew0A+LtSgy3eCkhdtZLkrwsup0xpKKsD2ngIoZTBolooTJlKAyABy2qa0JP92/Bft6Yr9PkOmNKT2Cuo5tna3q9ttDO1HtLMD7563ADdPnR5IvhJmJYOFE4rDX207hp/u24EBvZ8x6jIv0xoUkUMjt7kM7UOMsxAfmr8B10+alLC42tDbip/u34iDjImNIMs/WjhZ1+82hHZgicbHgLFzbMDdpceEeFhfrWiQutuBwX1fMeoyL9MbFlo4WdVNx4SrCh+afhWsa5qjnB0JxUZjEuHitpRE/2b8ZR/tix5YZF+nj14ORuPg1dqBO4mLBSlw1dXZS4yI6YfSV5pMqLo7398Ssx7hIb1xIsr/cfn1wO+oKivAvC1bijfXJiwuVSByVMPpS8wncuX8L4yKDSAXPTR3N6nbXwe2YWlCs4uLy+lmRuJBRSzMTBI1E4qGE0RdOH1dxcXKgN2Y9xkX6yAwkGztOq9uvsA0NhSUqLi6rm6meD7cfE0eTZ7KlYyhf9bUaPwfiJBCFlzlLYtbV4k1Bb7EDrlIg3tT1+S56sEYSfCi/yYCrJI6KhMqhD12HGfC0JL5flLECkeQcSf6KX2Z/IgkePA7lkM5jQ/cTSSoOJ4L0NBnJqJT19Ojk34SSRoy40oNulXxE2cevEgURqTQ4aVHHmOhtUhbRAwh4Qp/VEroQZehchLGQ+VRir9ATPY8Mvbab55EZL3IOoEPn9FtElEDSWb8/VDwAwJ8O78InNz4zImGUMkubZxDf2rUe/771JQRCfYAMtstU8ebFxdB3Br8/tBOf3vjsiIRRyiytngF8Y+c6/Of2lxHUzY+LwLC4uPvAdnx603MjEkYps7R4BvA/O17D17e/EokLSdqSQX4zBPRgTFz85uB2fGbzcyMSRimztLj78fUdr+IbO15Vx/zw8cKfpLj45YGt+Ozm50YkjFJmOe3ux39ufwXf2vFaSuLiZ/s249+2PD8iMZAyy+nBfvzHtlfw3V3rI983mR0XA1Fxcee+TfjClhcYFxnu1GAfvrrtZXxv14ZIXAyYGRfBIAaiEol/tGcTvrT1xREJo5RZGgd68ZWtL+GHezZGlpkZFzQSk0ZpYlr2Gj+LakY+VxxaNhj6INd51Kg2OmXxyHVrF0k6KfTW/cnc2yw1NDinS4U/okgcTH7wNjqugn6eDOWy2PZNPF7g5pdzOcMd9QF50seSqNcO8gv9nBFzvpFAbIReG/Sxqly20v195p/P8rwjawUj8ZD4cUHdYyzkx3lkdJLxAM8VMl74+5uE3+tElM9kgDZ89H/s5CFVuYVHlOzxzOlj+P6e1yOPoyu6JaI/Ki4ePXEQvziwlXGRRZ48dRT/GzVQG52gY9bx4qHj+3HXoe2mbJdS4/FTR/CjvZvVfXk/R18wkIgBvz9yfLj/2D5VlY6yx6ONh/HTvZvUfWlHmfrZrONFOC7+enQPfndopynbpdT4e+Mh/HzflqjjhXnnF+G4+MuR3fjjkd2mbJdS48ETB/CL/VuTGhd/PLwLfzqyx5TtUmo8cGJ/pO9PVlz87tAO3HOMcZFN7j22F789uMP0uKCRmDRKE6IfeFr91JZcH/tE9TwjOVQqifQ2DU11dvQVoKQOmHVhzOra8luMSmUHn0/ZvmeN6G/PJOmWKOoqGFPoQ2XYKQeZMe1rzHGIJ2G5Qo9pywSqh4UxNnJH9PmGCblhOvuZrBXbdpMPBj06UZBTHmctPTgUD5O+cCnqdYyFLGD28Zttnvmipuhi0igRTYacI3hCx/turxs/2mckjVB2+duJA9ja0RypBJloVUmJC29oG10eiQsjyYyyy4PH92N7pzFjlV/FRWLVfYJRcdHhGcRP9hvJRJRd7ju2F7s6WyNx4TcxLtrcA/gZ4yIr3XtsH/Z0tZscF8Y2mgf78fMD20zZT0qtvxzbgwPdRuV5nx40JS7CfVHTQC9+ybjISn8+ugeHeobiIlzx3ozjxamBXtx1kHGRjf5weBcOhyrPq7hIaOYro/qsN7SNE/09uDuUfEjZ5beHduBoqPK8GXFB8TFplIB5lwOrbjduJbWApg09llu0ph3AvieAGWuhvel/AEkePfsOaNd+U8qSQH/5JzGr66//VlUi0y79LHDOu4GFV0O76mvAjPOgb71nKMGU4uOYDSkMBEqjRCpSUmYxuykZGjQqBkdOHPPZjMQgoETxPDILsI2IKDGSMBo+kjxx6gh6fbwAPlvdf3xoRjBPIGBaXDx26pBpVecotfRQ4miYJ+Zik4nzRsXFIycPxUwjS9lD2vCBEwcij8MXDpgRF4+ePKSmK6bsE4SOB0/sMy0upB8aOl4chJtxkZXkQhSpIGheXAxVJX745KGEt0fp4deD+NuJg6bGRdjDJw8kfJELpS8uHoyOi0Q/j0S9/qETB1TCIWUfabeHTIwLio9JowRNEjnPfpe6obhWhUX4sVo2jP7yj6C/9nOgsAraeR+EtvQmoHk39Ic/CzQNmzairwX6w58Gjq+HtvhaaBd+VCWmyjaw6Q+p+yOJiIiIiIiIiIiIyDTRFaOePn0srftCiXmp5URk0F0Gbc2Ki2eaGBfZ7IXmE5HKs4nGRXQSx7M8XmS1F5qPRyrDJVqZODou2I9kt+eaTyAYOk4kWlEy+njzDOMiqz17+nhk9hoz4+JZnl9ktWdOH43cTzTJMzoZ8KlTjIts9pyJccF+JHdEf25I9PMIxWcbZTnlEf3Rz0/wBUFg10PQdz00vvV7m6E/+61J7RsRERERERERERERZWYFqbCDPcZ0gpSdZGD2aH83FpZWqXaVBA9NZiRLIC5kutBDoekEKTtJ9a/jfT2YW1phWlxIsuGRvm6T95RSSaqBylSvs0rKY/qByQhPMyrJp8f6GRfZTKoHN/b3YXpxqSnTCgtvIIDj/T0m7SGlg1QbPz3Yh/rCEhPiwjjeuP0+nBzsNWkPKR26fV40D/ahtqDYtLjo83lx2t1v0h5SOnR6PWhzD6DaVZj4+UXQeH2P140W94BJe0jp0OYZRJfHjXKnK9KuZC5WGiUiIiIiIiIiIiIiogkJD/I2DfRyitAccKzXSMzRQ1MNJxoXpwZ6OUVoDpBkYjPiIlyB8ORAD6sE5YCjoUQ+FRcJJHaEk0JO9PUmnCBCmXO8CJoUF8f6uhM46lCmONqXeFzIRQvhuDjSx0TiXHDEpLgIvzZ8/KFciQvjYqVJHy9CvUf4fIWy25F+40LEQAJxQaNj0igREREREREREREREU1IeLim3etO856QGdq9g5H7iYzFMS5yS4fHnXBcqKSO0P32qO1R9mr3DFXtSiTZZ+h4wSpgudePmBEXQ9uj7BV9PjDUuhPH40UOn19MMi706Lhw83iRC9o9Q+042UuMoqOJcZEb2t3RxwsyG5NGiYiIiIiIiIiIiIhoQsIDNjKtMGU/mQY44cH7qGSf6O1R9nJHvb/NGKT18niRE7wmVxE2e3uUHr5AMOHjRfTreLzIDe6AP/GLD6Lu+3h+kRO8elQ7mnCCwer2uSG2Gn3igcHzi9wQfT6QyMUHFB+TRomIiIiIiIiIiIiIaFI4QxzFx8DICXyDUxxmRwUTAHKD6XHBsCDKWWa/v3m4yA1mnA9Eb4HnF0RnxqRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8wKRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8wKRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8wKRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8wKRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8wKRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8wKRRIiIiIiIiIiIiIiIiIiIiIiIiIqI8YEv3DhBRelg+sW5c6+k9TdB/e3PswrmXQqtdAtQuBqYshuYsHlp//V3qNlnaLXdCm7Z6XOsG774Z6G0yHpTUw/LeB2P3XQ9C/8PbgK4TI19cPh3aHfdA0yyjbxMa0LASaFgFrX4FUFIHFFYA9kLA3Q207oe+9x/A/qeQj2pWj6+dA542dOz6QswyR/lq2Atnw1Y4C7aimbBYCyPP9Tc9jIGmhye9X2XzPwdHycJxrdu+8/MIetvVfYujClXLvj0ihjp3fxUBT/OI11qdtahY8vURMRS9TWO71XCUrYBd/a2z1euiX9O6+f3IZTzW8FgzGsYGY8OsfsViL4O9ZCnsxfNhK5gOi70UFlsJdD2AoLcN3p7dGGx9JubYPBElM98LV9WF41q3a///g69v35h/U9eB78PXu3vEcs1agKpl34VmdY65TUfpctWv2ApnwmIvh8VWpK4F1AMD8LtPw9uzE+6256EHBpGteI6R3+cYbP/xtL+mjnn24gWwF89Tv8NiK4VmcSIY6IN/4AQ8Ha/B07kB2YLnBeM5LwBQOhWYdSE0+Vvlb66YEfOa4I/Om9gfSERERERERERERER5iUmjRDRhluu+hWygBs+W3wL9pR+OfG75rSMG5EZwlcJy68/iP1dUrW7arAugL74W+iNfkJFrk/Y895XN+QiygcSIq/pS9DfeM+I5V82lZ44hWa/qAhTV35ikPcxtPNbwWDMaxgZjI1ph7XUomHL5iOUa7LAUTIOtYBoKqt+AniO/hLdnO9KtoObSuEmjrsoLRySMxiP9j7PsrBHLNUsZHPYyldRWUHM5ug98N25CWq7jOUZ+y5f216xFKF/wb3Gfs1rKYS0rh7NsObyVF6D78E8B3YdcljfnBbLe4muhrc3OhHAiIiIiIiIiIiIiyhxMGiUiRT/4bPwnBjrHfp27G5qrLDk7Jdtv3AwMdsV/0j+OClqLrwNe/XlsIo3NBSy5bmL7EfADrXuBwW6gag600vrIc9rM84HzPwT95R8hn3k6N8ZdHvT3jvm6oL8/VCUtOby9+6CPsg960DOuhIz+Uw/EDrZbHCq5Z6L0oFf+X1WBylc81pxhP/L4WMPYOMN+5GFsTKZfCXg7ERg8Cc3qgq1wNjSL8XFHHpfM/iA6d30ZQX93Qvvl6z8yatXSM/V5wlF2Fiz2CgR9nSMSxSYi4GlFwNsBPeiG1VkHm6s28pzVUYGiaW9Dz6HciAmeY+T3OQbbf2y67od/4Jj6e22uBlidVZHnHGXLUDT1ZvQ33otsw/OCceyL3y1ve2h214RfS5SNXDVXqIuBbAUNqtq2vAE6dnwm7rq2ornqnMteNBcWR4VaFvC0w9u1Ce72V+Im02vWQhTWXQt76XJYrEUI+Drg6VgHd+tz6ncRERERERERERHlEiaNEpGiP/alca8bXPdLoHkP0LIHqJwD7dY7k7df6+4CZGBukjRXKfSFVwG7/z60cOHV0Jwl4/v9g93QN/0B2PUQ4AkNCmtW4JJ/hbbi1qEVZZDv5R/n9UBCz5Gfj3vd/lN/U4PbvoEjanC7fMHnkrZfMg1p9LS+EyXJBq7KtXC3vxxZ5qo4Dxbb0HSnY/H1HUTvsd/BN3AUgcFGlM3/zLinNs1FPNaM8vt5rGFsjPb78zg2JtKveLp3YPD0Y/D1H4gss7qmonzB5yNJYxarC87KNRhseSqh/RpsfQ6ejlcn/XpNs8JV/QYMND0UWWYvWQKbq258v7/lGfSd+DOC3raY5QU1V6B4+u1D2yxegFzBc4z8Psdg+8cX9PdhoPlxuNtehB4YCG9VHQcKai4b2mbVhehv/GvW9Q88Lxjl95/aDv2Zbxh/b/thaDf/GJi2etL7Q5RNCuuuhx4YhN/dCFhcY14YUFh3g0oW9XbvQKD9FXX+ZS9dhsL6m+AoPxs9h34omddDL7A4UTr347A6p6ik0sDgKdiK56rtWJ216D/559T8kURERERERERERCnCpFEimrgNv0Gm0/taoBVPUfc1mQIwalBOW3Fb3PVG8PZD/8NbAHfPsI0HjCkFl94EzRqqYOYqg15QAQx2JOXvyTUDpx9BppNqdVKpTcj0odED+tED8dHrxSNTEOf2hKBJxGMNjzWjYWwwNqIMnH40bvXQgPsUBlufRVH9DZFlMuifLgFvF6yOcnXfVX0xBpqkLwxMql+Jx93+akzSKIL52fvwHCO/5Uv768FBdOz6MvRA/7Bngug7eY86xmia0T9IUpVmK4HuH9aX5JJ8OS8QJzYkd0eJMljXvv+OVHsvnfNRWGxzRl134PTf4e8/HJMw725/CcXT74CjfDWclWvhkYqjIQU1l6vK7XJRj7vtebXM07lOJam6qi6Gp3MD/P2Hkvr3ERERERERERERpZIlpb+NiChVTmyE3n1S3dVqFwO1S43l9WdBq5mv7qrnT8Sf7lIJ+kcm6oQFvDInZewy7/BBW8pmvt49CHha1H170Sw1zbGwFc2DrXC6ui/Py3qUx3isodEwNlJmrOnmg77Yfz8Z+E+XgKdZTWctrPZyOCuMynAWR6WaPlUEA4PwdL4+qe3LVNfRvL27Et5nSg6eY+Q3U9pfLh4YkTAafs4Pfdg06ek89pGJ5wVEeS6cMDoeRoLnyArLni6jUrDNNTVmubPiXOhBrzF1fRRjanp5/pxJ7jUREREREREREVFmYqVRIlK0a78Rd7m++xHg6OSnYE2Udt77gcGuEcv107uBzX8c/YW6Dn3Hg9Au+rixnRW3QH9qV8xUvvr2B6BVzZ3cjtUugSYV3SL7s1NGd5HPSmd/OO5yGXTx9uxAuhTW3wjd3ztywH7gKAabHx/jlToGW19A8bS3RCo/9R47ElMBarD1edgKGpKy37mKx5oJyqNjDWNjgvIgNszoVxxlK2Iee/v2Jrxf0g84h21XBLxt6G+8b8zXSuXT8PThUmFQEkQLqi+FphnX8nnaX4MedI9vP2rfBHvhTDWdqs1ZC6trSsy05VJtMFfwHCO/sf0nRpJQLfahqc59kjilZ19NWp4XEFEyWOxl6mcw6vgt1Zgt9gr4B46OOF4GfZ0I+ntgK5iZ8n0lIiIiIiIiIiJKJiaNEpGizbs87nL91Dakk9awepQnrHFqRgyz++/Qz/sANJsLmH8FsOmPwDxjMFb3uwEZcLz4kxPfKUchtMu/GLNI33A38t1olTckcQVI34B+ODlnBM2KM9VckulCi6beBM3iUH/fQPPjcJafrZ4LVyEpnvZW83c6h/FYk85jzRn/krRibExAnvRDifYrzsoL4CxbPvS6/iPw9SRefdNeNBuQ2zD+geM4U61Xb9eWyJTT0j/ZCmbAVXVR5PnBtudUpatx7UfxPDhDFUpjfkf3TvQevztuMlu24jlGfmP7j59mcaFkxrtilg00PYpsxPMCIjKdxYmCKVeoas2ezk0jE0l9IxPCw8utjpqU7SYREREREREREVEqMGmUiFKjYTW0s26L+5T+3HfiVmtJmEzpu/8ZYMl1xsDcDd+FZrUbz+1/GvCMMuXvWJyl0G78XmQKQaFv+A1wNHYKMzKfvXhhTAWmaL0n/gjd32f675RpP6UKnKvqQjWoXzb349AsRtcpy0edFjStMjsxMOl4rEmhLIs1xkZecVaej5KZQ4lTkqjZc/hnMetYXVNRVH9j3Nf3Nz2MgPtUEvYsCHf7S5HfWzrnX2Cxl6r73t69CLibEv4NjrJlqFj8dfQcvhM+Eyqr5gOeY+S3XGl/zVqEsrmfiExxL/qb/g5vz3akTwafK+TKeUEutxGRqTSUzHg3LPZKDDQ9iKC3degZi0P91HV//JcG/dAsofcqERERERERERFRjmDSKFFGS90ATvBH5yX3F5TWj14t5qUfAxilosP9HwEaN0/61+rb74O25Dp1XytriFk+YcU10G76IbSqOUPb2fRH6Ot+ieTKjoG81s3vT+r2LY6qUStN9TX+FTriD+h37f9/8PXtm/TvHWx9Tg3oC6uzJmaK4fxgbvzxWJPOY01mH0sYG+OQZ7Ex2X6lYMpVKGq4LTLle8Dbge4D30PQ1xGznsVWMmq/Isf+wCjb7zn6G3g6Jj81srvtBRTWXQtNsw3rV56b0HZ6Dv04UlnQ6qxFQe2VcFUa7yOLrRAls/4ZHbu+DOheZDueY6SLnhHbY/ufmUyrXDbvUzFT2kv10oGmhya2IT1z+gOeF6RIBrU5UfJoKJ7xLthLFsPd+izcbS/GPCsVntVa2ihfk1ts0IOx09aTufbd9IFxrXdyoBdXPPWXmGVX1s/CiooaLC+vwbLyGpTYjSRg8eO9m/CTfZM/Zv/+wuuwtnrquNa9/Mk/o3HQOGdoKCjGs1fdHvN8UNfxpmf+iqP93SNeO6uoDP+44i2waNqo2xTTCktwae0MLK+owYryGswqLot5zcKHfoVcwrhgXMTDuDhzXMgz51TVYU1VPVZV1WFqQRGqnAUotNnR5fVgT3cbHjpxEI82HkKuYFzweBEP44LHi3gYF4yLeBgX7EfiYVwwLvIFk0aJMpkeTPceZL+WPdBP74JWtzSySB6jZYKVtypmQrvpB9BK6yOLgq/+HNj4W2TdQB7jakL8A0fVlMZqOuIQeewfOIaMZHq8cCA5Z441jI30yMfYSGMSatHUW1FY96bIY7/7NLoP/i+C3nZkiqCvG56uLXBFTUMvlVBl6vrJ0INu+AePoffoXbC66mEvnKmWWx0Vqu+aWFJbMtqO5x05c46RMPYbyWh/q7MOZfM+DauzKrKs/9SDGDg9mWnpea6QNecFpmEbUa6zqIRRR9lZGGx9GoNxjo1ybqbWtJfH34K9fNSp6yn9frLmSmQDGTS7ffZifHPnuhHPvWP24hEDcfG8efp8fHzR2Unaw9zCuKB8jotyhxN/vOiGuM9NcRViimsGLqmdgZunz8dHNzwFT3C0S2bzQ77EheDxYvzyJS54vJgYxgXjIp/jQrAfGT/GBWUTJo1O1DjeGJTHwuFhVpjk0onWnkcR3DOZgcvE6TseiB2U237/xDYwZTG0m74PraDCeH0wYExZuGuClXsmPdBq9kBediZvSFW31gQquyVCKkFFD+hPtBpc6ujmt68kGctms6X747FmdMFRplucNN04RmXLuRFjI4WxoeZelrmSkeoKUgXVF0eW+AaOofvgD6D7e+O+QpIpk13BcDTu1udjkkaNileJH7/DSQ9hFnvphF6v6+ZX0dKTEV8m4znGaBcZmZ1AmJmfbbK5/W2Fs1A295Ow2EvUY10Pou/4H+Fuj62iNz56cto8U88js/m8wEy59J0D0XCaFcUz3gNH6TIMtjyBwebH464m54pBXyesrqmAZgeizoekkrPFVgpP7+4U7jg9fupw3OUdHveYr+vyulHucCVpr4ANbU3o8A7GfW4gcOZz3punL8D3d78eM7BeYLXh5hkLJrwv7oBffRwvsOXP8A7j4swYF0MYFwZfMIhdXa2qMtz80go0FBqfG8TFtdPxqcXn4Nu71iPXMC7OjMeLIYwLA48XsRgXBsZFLMbFEPYjQxgX+R0XuYCtNR7RyRA2Zzr3hDKdNRwfmnmDtXKAtqQy6SIH7X8K+pr3Ao5iwNsHHHh6/K+dvgbadd+E5ihSD3W/B/oT/wEceh4pEUjSlLKSwGFhFzBens4NCNRfD81aAD0wqB5npGQl5kgc2oZK51MWHmvG8cFg8rHBc6Osjo2gJIabfzGBTOGpWVN0/qLZUDr7Q3CWr4os8vbsQc/hn0APepCJJGHV138IVucUlXw9fJrU0dhLlsDqqlP9kO6PnTJbEiIcJYtjlgU8rRmQQJz5SaPplKnnGMlIIDY27FfvWUq8/eV4UDrnI7BYXZHjbs/RX8HbNcnpjZI19bJs12pPzrbz8bzATAFOt005TLOiZOZ7YS9Zqiovu1vHfp95OjeiYMqVcFVdCHfb0Hm2q+ayyPOUOp98/Zlxr/ujPRuxo6sNO7paMb+kAn+46Pqk7ZdMI7ihvWnSry9zOHHDtHm47/jQTADyuNQ+vs/Umzua8eUtL2JnVysO9Hbi7guuHfe0hLmAcREf44JxEU+n1427DmzDvcf2osdnjC9YNQ1fWX4B3jF7SWS9W2YswHd2rc+52vOMi/h4vGBcxMPjBeMiHsYF4yIe9iOMi3jyPS5yAUdrxiUqAbB4CtBxJJ07QxlLA4prhu6bxe8BHIXIJNp13wKKqo0HoSSWiKU3Qpt5XuShfm96KnjFCHih/+62ib+uoBLajd+FZo1KlutrgbbwKkBuw+jrfmXu8UEPtX8S6LoXWhq7ADXAbS9T9zVLQcxzrqqL4CgdqrzTte+bSDvdj45dX5rUSx2ly1FYP3QyqKqXRClf+MXIfXfby3C3v5R5CR4Sh2lIGuWxxsRjTcCTvNiQCyZSXEGMsWFibPjHvgpy0tTxSD5UJj84ihpui0kYlUp70s9JosBwfvcpDDQ9jEwwmf5Npkctmf4OFE97GwLu0wh429W/sdVZA5urLmZdX/9RNf31xJI7LRPep3Fs2Egas6QmaYznGGacY4TaLAmMhPLknYPmS/trtlKUzf04tKj3VcDbAVfFGnUbrr/pYQTcp8belWQljapzheS+//PmvEDMugDamvcNPa4cqlQrtLfeFbmv73oYkNto/Em6QJEoSRzl58DqqFT3LeqnhoIpQ+fEgy1PRu4XT79DJYz6B46oKqKO8tip0oLe9pjzJHfrM2oK+8L6G9S2A4ONsBXPg7P8HHi6NsLffyglfyNN3E/3b0Gmax7sR22B0T/J1H/Rg3HvjBp0j14vnldbG5O8p7mDcUH5HBd9Ph+uefpedPlivwsM6LqaevQtMxfBbjE++0vVq0pnAdo98atT5YN8iQvB48X45Utc8HgxMYwLxkU+x4VgPzJ+jAvKJkwaHY/oKo8VM4HjuVdmm0xQUjtUbc3MyqBSxc2nAfbYQc+0qlkIrbQ+7lOaJFbLLSSrry6yOWMTdeTvK58OyC0Ofdt9AExKGpV/OKk6k4Tqb8b2A6qakVQ1SgdbwQxYnaGB3WFkECg8EJQLNFsJ7EVzR30++jlvz65J/hZdtWfSpn2V7Xr6jUH4VCYH8lhjzrHG25+8SlJyjPL0As7i1E5Tz9gwJzZ8g8mraK1yofqhWQslcwvJZBnWl2maBc6ys+Kuq/UOffDNZppmha2gQd3i8Q+eRM+RO8e/Qd0fOi8Y/cN/IvSg2+g+UpA4ynOMBM8xJOlazimSdfSMxFpyzkHzpf0lWTQ6YVTYXLXqFo9Mex8403kkkvS5QyoYJ/s8Ml/OC0RBBbS6ZaM+HfPcsXXx/15Z6OtPXnVZoiRxVa6FrWhezLKC2jfFTRq1Fc4I/ZyN4sLY5GohlZ2jk0alOn3PoR+hsO5aOMpWwlJ5AYK+DgycfgTu1meT9BdRvnit7RRWV9ZiRlEplpXXYEVFDbZ3tuLsylosKqtS6xzv71EVWt48fX66d5dShHFByYoLnx4ckegT5g0G0OvzqASfsL5QBTnKXDxeUDw8XlA8jAuKh/0IxcO4oDAmjY5HVAKgNmVR9g8yUHJMiZoO1Ozp5KU6iyTm2FOcsEXpoetGElayEkZjBu0HQoP2DKysFUnuSHK8yKByOpIDKcHk8xQkBKik4l5jitXQFaaUBZKZTByTiBTqZ7QUTVWf43y9e9B38q+wF8+D1VUPi60EmkxNHfQh4OuCf/AEvF1b4Ol8ffypUUGfSupMNuN36NAsqa9cTRM5pxhIflodz0EzB88j80/44kRJ5iXKMj2Hfzrudbv2/teEt68H+tHf+FdAbpRWPzz3irjLHzi+Hy80n0C6fHzR2ejwjqyitKOzFXcd3D7q64K6jr8c3YN/W7pWPX7HrCXY3vlCzNSefz6yG/NLc+PilmRhXFA8jIuJWV5eE5Pos7WjGZ5gkooQpBHjguJhXEwMjxeMi3gYF4yLfMa4oFzFpNHxkEFuGdiQRK65lwDPFxiVmYiiaIuuHnpgScJbSxI7Al3G1H5SdUwqyyQw3hb80dAUfROl//bmpA0l6w98ZHLb7m2a1N+kP/11dTNzm5MSDBqDqdLOqRzAk4qj/j51nNM0m5SsGndFuNbNk5/asWPXF5As3Qf+36ReJ9PTTeZv6j12t7qNxtPxKlo7XoWpJKFYEi5kKuFkVReN+3sDgLvbOP7IsUiOdWdIEuSxJsXHGjlXCYSPJSmsHqUqjvYYMaFiQ26MjcyKjVDSjlQWTXqyaOwvNpLQLCo+jL7Gamq/cqbjcKIS2f5k/qaBpofVLR6ZXnWw5Ql1S4j0IXK+oaakT+ElcUEP9KBXnW+oWFAXWo08oeU5RgrPMSRpUJ1PpP6cYrRzULb/mdt/sttMd5vHnEfKLSqBlOcF4zgvEHseRXDPo9lxfkhENEnXTJ0Td/nm9ma8gPQNxq2pjl/V2jaO79HuP7YPn1h0NlxWG97UMEcN3l011aiC6w74cf/x/fjCshR9B5mlGBcUD+Ni/Ipsdvz3yotjlv1s/1bkIsYFxcO4GD8eLxgX8TAuGBf5jnFBuYpJo+OgaRp0SdKTao8yRfjSm4Ctf0n3blEmqZgFzLrAuC8H4GQkjYaFB3vCv0sG2lmtJXup5D8ZhkxzDWMZuFeDxjLlgMQT4yojRWIlzfESjB5wDsVKkqefpnHEhqpOnO7Y8IcS3+XiGsZGRh03kl29+ozk4ggvdMh0NeH+hX1NXvYhKh590HXpS+QxzzvSInJM4Dlo3siUNg+fR6pTydB5Ats8t88PiSgvZNORZk1VPd45Z6h6SrSvbXsFnV7zq/DLFJ+PNR7GLTMWqAG5n6+9Co7QTFWPNh5C9yhTgGZ7OzIuxpavcZFNciUuyuxO/OK8qyNTjYo7923G883HE9jT/I2MXImLZNBNjotsirJciYtkHC94fsG4yPqGNFmuxEVSMC7iPpfvcZHHYZESTBodL5vTSBqVYY3zPwT92GtA57F07xVlAosd2pVfGUoUtTlVonFKB/54pCRThROM0r0flB0kVjIhIY0yD2ODRhPuYNjXkOB5B4UxFvKPtHeAbU5ElAtMPJYvfOhXSKaGwuJRq8R8Z+d6dI7yujtefgQb2psm/Xv/78guNRgnpheVRi3fjcxhcqfMuDijfIwLM7fGuDizWlcRfn3+mzC/tCKy7NcHtuGHezch4etSTcS4yJHjRQZ/tmNcpO94wbhgXKQmmdi8LTIu0sf8wwXjIhfiIqM7khzA0k/jpElCoM01lBR4y0+BGuPNQ3nMUQTtxu8BtaGsf5luNRwnRERERERERERERDnO7MpiuWhHVxu2d7bELJPHO7vakCkCJmeBMS7OLC/jwuxswxxkVlzMKS7Dny++ISbR53/3vI7v7N6Q8D4GzU4mZlzkxPHC7LgIMi7OKB+PF4yLM8vHuGBYnFl+9iOmbi4nZUVcsB2TipVGJ0KmpldTqQWAwkpob/kVsON+6Bt/Dwx2pXvvKJUsdmDR1dDWfgAorgkt1ABnUeqqjBIRERERERERERGlmYzh+PUgbFrm16h48MQBdUsHqdayomJK5PGfMqp6SzKSRo1tWrPg+3LGxdhtmIxtMi6SGxfLy6vxy/OuQaWzQD0O6EE1tem9x/YmvG+Mi+yNi2RKVlxIgqCFcTGmfDxeMC6yPy7MTv6VZEPGRfb3I4wLxsVw0n5mJxNTLCaNToAkA+rOUsDTCwT9gNUOrHw7tLPeBrQdBBo3Q2/cDLQdBrx9gKfPmGqNspgGOAoBZzFQXAs0rII2bTVQv0JVnB1aTRJGS4yKtERERERERERERER5xBsIwGbL/KTRdHq08TA+snA1SmwO9Pq9eKzxMDKFVwplJIEn4EehzZ6UbeeKfIwL2W6BlWMpyYqLC2oa8JM1b0SRzRF5H35m03N4qumoKfvGuEiffDxeeBgX2X28CCTveOFiXIyJcUFZ148wLtImH88vaAjfHZNKHC0B/G7A5zZy3iVhsGa+umkr3xb7goAvXbtKZpAk0DNdeWB1qCq0msWaqr0iIiIiIiIiIiIiyhiS1OHSbSmt4vKTNVeiJlT9qNhuDGqHvWXmQlw8ZVrk8dteehiZMOB15dP3TOq1l9ROx0cWrIo8nlcyNE2ouOfiGyP3/3psH+47vm/c25a6Le4kDdIyLrI9LvxIBtmu02JlXCQhLqqcBfjF2qvhsA6NVzUN9uP6aXPVbbgf792Mg72d494+4yK9eLxIjXyJi5QcL6QIVxLIeYuDcTGmfI0Lp9UmJcFSJl/iIhX9yGDS+hHGRTbHRbI+p9IQJo1Ogpp+3F4AXSpN+j1GYuhonZtUI6XcI1MtSdvanKwuSkRERERERERERHlNBnS6fR6U2p0pm154cVkVphWWxH2urqBY3XJFpcOFlZW1oz4f/dxLLScn1G69Pi/8ejDhfRxt+4yL7IyLHp/H9CmFo7fPuEgOl8Uak+gjZhWXqVs8fzq8e0LTg0r1qWTGRY/PixK7g3GRRccLxkX2yubjhUxVzLhIjmyPi26vnF84UpZQnC9xkYp+JFlTkDMusjcu5DjPqemTj9luCdAkcdBeYCSQSucmiaOSQKq+YNGBJHV4lGKq89CMn5IgarFDs3CqJSIiIiIiIiIiIqLhiWDFNruq/kSZTQbse1MwEMe4yC6SQNzn86UsLmQaTDvHWzJequLCSAST4wXjIhswLigexgWlOy6M807GRbbEhXweSXZWFeMiu6QqLsig6SrbkYgyhe73At4+4/6LPwS2Ta4UNOUO7cbvATPPNx4UVBjVjidI1wPQ/f3q/mDLk+hv/KvZu0kZonjGu+Gqukjd12zFxgUOE6QHg4C7y3iw70noT37N7N2kdDjvQ9DOfbdx31kCbRLV0NVp42BoqpETG6H/7RMm7ySlxYrboF3yr8Z9RzE0W+x0GeMV9PWqYR+/+xS69vyHuftIKaFZi1C14gehBzZYbIWT2k4wMCgBoe537vkaAu5GM3eTUqR03r/CUbJY3ddsJZM7Bw36oQcG1P2B049hoOlB0/eTzFMy6wNwVqxJ8DwyALi7jQe7Hob+7LfM3k0ykXbxJ4GVbzMeuEo5k0qWC/oH5Esldb992yegBwfTvUuUwQrrb0Rh3Q3qvmYtnPT7v81jxNnrbU1416uPxjwnZw6SICiDcnaLNaXTAVJ8MhDkDwbhCwbgDQZHDNp/etE5+OCClep+mV0GVK2T+t6g3etW99e1NuK9r/0j5nnGRfbFxWcWn4v3zz9L3S+zOyc10B4dF6+0nMT71z0e8zzjIvvi4vNL1+I9c5er++V2J2wJxsULzcfx4fVPxjzPuMi+uPjysvPxT3OWJhQXUlmsIxQXzzQdw8defyrmecZF9sXFV5dfgHfMXmJaXDx16gg+sfGZmOcZF5kbFzLttS9OXPzniovw1lmL1P0KqTyeYFz8o/Ew/nXTszHPMy4yj0SBLxQTEhvDE9X+Z+XFuGXGQnW/wiEV6S2TujCuMxQXj5w8iM9tfj7mecZF9sXFt1Zdgpumz08oLmh0/DaYiIiIiIiIiIiIiIhMIwM9nmBA3QDjgiLBQbnUy6SqIYyLzMG4oHgYFxQP44LiYVxQPIwLiodxQZkeF/mMSaNERERERERERERERJR0HBiieBgXFA/jguJhXFA8jAuKh3FB8TAuKB7GBeUr1m0lIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDTBolIiIiIiIiIiIiIiIiIiIiIiIiIsoDtnTvQK7TdT3du0AJ0DQt3btAREREREREREREREREREREREREZAomjZqVGBr0A0EfEPADelCWyhPp3jVKkNGCmmSPGjeLDbDYAasNmsZCvURERERERERElGH4nRWdEWOEiIiIiIiIiCifMWk0AXrAB/gGjYRRymGhBGDJIA0GAHiMpZoVsDnVjRVJz+Cst0KrngtUzQNK61Vitf7r6+OvW78cmH0RtLrlQPEUY1nPKeiHngd2PwIEvCNf4yyBds67gVnnq/voa4G+93FgxwOhJG7Kdq6aK2ArmAZbQQMsjmr1vuzY8Zm462q2EriqLlbrWwumwWIrga9vP3qP/Czu+o7y1XCULIG1cAYstjLoQQ+CnmYMtr0IX8+OJP9llLZjTXggdcWt0BZebRxvPL3A0degb/ydcX+4umXQVtwGyO9wlgKDncDpXdC33Qt0Hkvqn0YJYmxQAv2KQYOr5jI4K8+D1V6JYKBf9REDpx+DHhiIWbOg9hoUTLk67la83dvQd/y3Jv81lAjGQn5LZvurta2FKKy7FvbS5bBYixDwdcDTsQ7u1ucilyhSiiX7nICfTSmdtKFDi2ZxQA/0p3uPKINpFmfUA36vSURERERERESUb5g0Ogl6MAh4+43KovEMdACePsDbB/jcHAzKZlY74CgyBnsKKlWF0Qg9APgGAL8buqMImqxLcWnnvtd4P7QfAuwFgKt09HXXvE8NxulHXwX2PKKqu2ozz4e29gPA3Euh//0zgCRsh9kLoN3w/4CyadAlqbTjCLT65dDW/DNQPgP6i99PzR9JSVVYdz30wCD87kbA4oLFVjTqulbnFBRMuRJBXzf8A8fgKF02+oY1G4qn34GA+5RK3gh62qDZiuCqPA8lM98HT8cr6G+8Lzl/FKX1WKPWv+QzwLzLgeProW+/Dyipg7bszdDqlkF/6JOA37hIQJl1AbQ3fgXoaYK+6xHA3aWOO9ria6HNvhD63z4FdB5N/h9Jk8LYoET6FVE0/R1wlp8DX+8uuFufhcVRBVf1JbAVzUH3gf8F9JGfCwaaHkTQH5usEfR1mv63UGIYC/ktqe1vcaJ07sfVuam7/RUEBk/BVjwXhXU3wOqsRf/JPyf/D6TUnhPwsymlmQZL5BtISYRnX0NjsTjlYokwJo0SEREREREREeUbJo1OkC6VJv8/e/cBJ8dd3///PduvF+l06r3Lknu3wdjGGNuY0AMJJJD2CwkkBBISCL8f/xTSSUiAJCQhlRCHkgC2McWF4t7lIku2ej+109Xt8398Z7bqVtLpdra/nn6sb3d2dm5O389+57s7n/l8Y6PFFSKG90h7HpO972npwNPS5HAtdxGV4g9JczdICy6StfBiaf4mt+qIiYXYqJs4aiqPYgr7jvdJowed+9atf+L+O55u3ce+6FRnK3yP2S98U9ZrPuokjWr169xk0ixT2a13iexH/8Gt3mLW3/odJ7HbWn+7tO270qHnK/nnoQqGt/6B0vFjzv3u5b8iX2D5addNTu7TiS2fkJ0ccx73b/zL02/YTmlkx+eUHH+laHH06I/Uu/o3Fe6/WtGjP1YqdsirPwV10tdo/vmZBIBHZH/3/8tv4+grsm74uLTxLdLT/5lbbpnH6aTsb/x6UVUpe+glN2Fw1Q3SY/9UqT8NZSI2UM5xJdCxykkSi488r7Hd+bZMTe5T5+KfVdvAazQ59N0pr4uffI5kjQZALLS2SrZ/28D18ofnauLgNxQ9+oCzLHbiESdJ1VTFj514TMnx7RX9+1DdMQGfTVFPU9IHIvOUHH+5pruD+mZixGXJKogdAAAAAAAAtAa+EToHtpMcOJJPZjt5QPbdH5P97z8p+weflrbfT8JoMzPTou9/2kn8sL/+ftlffo+0++H88/Fx2ckSU6cjd1JuWg4+V3LaPmd6evNV9qxlRcutVTc61V6dqesLbf5a/nk0vOzJ/OmtHMsljJ6dPSVh1F2cUHzkReeuP3ciBc3U11gmkc80deaEfs7OH0tjh2Wtdp/PMVWnTSUpU0m80PjR/DEC9YvYQBnHlXDfJc7PbNJXllOhOnFc4b5LT/9iZ9pPPnLVM2KhtVWy/c1jOx13qowWcqemz28PzTMm4LMpaq8gabRzVU33BPXNCvTIHx7IPGB8AgAAAAAA0IqoNHouzJT0dmaip4PPyb7zt6ToSffLNTM1uS8gWX7JMlP6MK1P03ESGW2nmpgzPfqxHbK/+WHpyv8j65L3uOskxmX7A1yhXwkd7rRZdmFidluvM5W9hl6cmpQzNiRNHpfmrKnyjqJZ+II9zs90Ml85EE1kzlrTutLhl6Y+d3iLW9k41OlOX2r6nn1POBUlres+Ivu5r0mTJ6XehbIu/3lp/MjU5AA0LmIDpwi0L3EvMpjYNeW55PguhXovkuVvc6oHFupZ/VuyfBHntanoQaeKtakyiMZFLLS2c2l/K9AlX7DPXbdwynpzhEmcUDo5okCb2R6aZkzAZ1PUA/OdpPN9pK1w70Ua3/sl2elorfcKdSjSf0UuydiyOD0AAAAAAADQivhWaJpskyRobsbYETdZ0FSVCndLPhIEW0I2EdTnl8w09CaB2JwMevjvpK650pqb3GWJSbfqGLwTbJN1/tskOym9fN+URNJcNbdTmeXd86uzj2gq/raFCvVsUjp+RMnxHbXeHVSC6T+iIyZzY8pT9vgR99KPzgHpeKZ65BP/5vbtq26QZaYpzTr0vOx7PkGl8WZCbOAUvmCvW8HaTk15Lp0Yzq2TyiQK2qkJxU486hw/0slx+UP9Cs+6Uh0L3+EcXyYOfLXqfwO8QSy0tnNp/9zFR5nlpdb3hzIV3tAcYwI+m6IOWOYidl/QqXJs+UJqG3y9Jg7+T613C3XG8neobc5r8wt8wVruDgAAAAAAAGqEpNHpMgmiGfYP/9JNFgyTGNjSzJfxJnnU8jkxYS27OjNFbVx2sN39sh7ls3yybvgdqXNQ9iN/L43szz8XiGSm/p16Es+RjLttBJwDUxmqa8n7nOrCY3u+5FYXQvMxfcOp04lnZfuUwv4jnZQ9NiRraKvs7T+QJo5Ks1bI2vhmWa/7Pdl3/45bkRyNj9jAKUzSRTo1UfI521zQklknK3r0h0XrmKiJHvuxuld8QJFZVys+/LiSE7srvNeoBGKhtZ1L+2d/ZpdPkU7KIkmnucYEfDZFvTD9T9qtdts2eLMSoy8qMba11nuFuuFT5+J35y5uMLNmMVsSAAAAAABAa+JboWmwsxUls9Uh9jwmhdprvVuoF/6glE5JL9+bWWCf/kQRzj1h9PrflhZeKnvzV6Tn/7f4+WQ03walBEJFCd/AdBJGu5f/inyBbo3u+VclJ0nkaFqmbzhd35FdXtB/WK/5LWcKcvveP5S23CntfkR66kuy7/2UNHuVdME7qrTjqDhiA6dwqnWdZtrO7HKzzlm2osnD33XuBbs2eL6PqA5iobWdS/tnf552yl9fQHaJ6pVo4DEBn01RJ0wCoOUL5+53r/w1hXovqfVuoQ5YvjZ1Lf9lhXsvzi6R5cskvAMAAAAAAKDlkDQ6HemC6iDbH5D8+eoxgMMfcKuLlYoZzIzll3X970jLrpX97B3SY1+cuk526r/sVICnMstPNz0gcAor0K3u5b8qf2iWRnf/sxIjz9d6l1BJpm+IdJecis/qyEwXO3bE/dk5R1r+ame68SlTje97UkpMyJp/QTX2GtVAbKDENNJWoNMZm5zKTEWdXedsUvFj7mvMttCQiIXWdi7tn06cLFpeav3pxAoaaEzAZ1PUW7XRTNK6ZQXVveyX1LPyw+7FChZVjluNLzRLbXNuUt+GTynck/9sYvkjVBkFAAAAAABoYUxPPx12fmpi+/gucyE2MNXwnvx9O1XLPWl8ZnqsGz4mLblS9lNfkp76j9LrmQSdsSGpf7mbzJ2tCJxN5Gnrl/Y8XrXdRuMyU7M5FUaDvRrd9U9KjL1U611CpQ1tlXoWSXPWuAl/hQbXSaMHpHhmOtL2We5P32lOqJkTbZxsax7EBk6RnNgjf3hQgfalSo5vL3ou0LFU6fhR2anJs27HH57j/EwnRyu2r6gsYqG1nUv728lRpRMn5I/MdxO07HxVUV+wz6lqHxt9sep/Ayo4JuCzKeqIZVmSv012Omqy2J1lwa616ulaK9tOKjmxU4nRbUpFDyqdmnD6LrdCsl3rXUe5VWb97bL8bc6FKYGOFQp2rnEujD1lTWcdy8dpgUId/qDevnStbpy7RPPaOpWw0zowMao792/X/+59WSkzE1kJq7r69M9X3SK/ZemTzz6o7xzcWfV9R+UQFyiFuEApxAVKIS5QCnGBUogLlEJcoBr4dmg6zNTjWSMHarknqGfxcSk64lYiKYwZnHvC6I2/Ky2+XPYT/yI9c8cZV7dfuVfWBe+U1t8mPff1/BMb35x7HjgTkyhqEkZNpdGRXf+o5Ni2Wu8SqsB+5T5Zq26UtektsguTAJZeLXUOyi5MVh/e614MMHej1DUojR7OP7f8VVIgIh3ZWt0/ABVDbOBUseEnFO67VJHZ12msIFEs1L1JvmC/Jg/fU7C2meYz7CZpFLKCah+82bkbH3muWrsOjxELre3c2l+KnXhCbXNeq8isqxU9+kBueWTgNbnn0URjAj6bog4TR01ioG0FZKdjuQviLSugYMcq54YW5As64xMqjBbzydJnL7tRq7v7dff+HfrKnq0K+fy6bnCRPrL+Mm3sHdAnNz9Y8nUfO+9KxVMptQU4zdJsiAuUQlygFOICpRAXKIW4QCnEBUohLlAtRMm0FGRoxzJVJIBSoifdpFGqMxRbeb2bTGOYn6bqxYXvzD//9Jdzd63XfNRJGNXhF91KLSvdk6o5I4ekoS35x89+1ZnC3rrsfbJNBZfjO2XN2yitvEEyJ+UOcjK+GYR6L5E/1O/c9zk/LWd6tazJoe8WrV/4nGFem12Wih9XfDhzkt4XdqakN9O1xY4/Il+gS6Hei4tem5zYpXRmGlk0T1+j/U9L2x+QVlwn66ZPyt79sNQ1V9bGN0nDu6XNX8uvGx+T/dzXZW16m6w3fkb2lruc6UWtWSukta+TYiOyn/3vKv6hOGfEBso4rpiLCeLDTynUe5G6lv684iefd14TGbhOqdghTR69P7eu5Yuod90nFB95QanoYdnJMflCfQr3XeZcpDB55F6lJvdV+a/FmRALra1S7W9Ej9yrUM/5ap/3Bme91OR+BTpXKtx7iZOAemq1UjT4mMDgsynqkOULulPV20mnyqhzwVPBjEpoAVZAluV3L9I2PzHFxbMGtbZnlv5z54v6m61P5ZZ/dfdWpzrLa+ct1Z++8KgmUsmi1/3UsvVa3NGlf9/5gn5x1fk12HNUEnGBUogLlEJcoBTiAqUQFyiFuEApxAWqhaTR6Sgs65suftMBRVKZaQfJGS1irXmdNG9T8bKL35O7bxeemBtY7f4cXC9rcP3Ujb38PdmFSaOJCdnf+oisS94jy1R1W3eLNHZE9uP/LG3+agX+GtRCpP9yBTpWFi1rG3z96ZNGC54zfKHZuWXJ8VdySaM+f7uTMGqE+69wbqca3/dlxUgabb6+xjx+4M+l47tkrblJ1sKL3AtDXr5X9uP/KiVPqQz32BdlD++TtfZ1bqKAmXZ08oT0yv2yn/pScYVJ1B1iA+UeV8b2fkmR6EFF+i9Tx4K3OlO5xk88rolDd0vOdK4u244rPvysAu2LFeraIMsfdqZ8TU7u1fiBrykxcsr0xqg5YqG1Var9DVPZb2T7X6t97i0K9VwgX/9VSieOa+LQnYoeua/CfxlqMibgsynqebp6KyhLQeexbZJGTfKo+fLK+c6TL7Gah2nr7E9TTdTvtj/OqDMQcn4ejU0WLU/L1vHYpNKdPUqki5OtF7V36edWbtLntj415SQdmgNxgVKIC5RCXKAU4gKlEBcohbhAKcQFqoWk0XISSAFMi33XR6e/7n/9zLn/guhJ2T/+G8nc0JRGdnzunNY//tyHprVeOnFi2uuiufoa9wUp6dk7ZD97x/TW3/Zd2duKk0fQGIgNlHtcMR/Fo0e+79zOyE5pfP804wZ1gVhobRVr/ww7Na7x/V+RzA2tMSbgsykagDM1OdOTAznPnhhSNJXUu5dv0FB0Qs8PH1XI59ON85bq8tnz9Q+vPKvEKRV6P77xSr0yekJf3bNVtyxYUbN9R+UQFyiFuEApxAVKIS5QCnGBUogLlEJcoFpIGgU8xdX7AAAAAAAAANAIjsej+s0nH9Bvbbhcf3DBtbnlsVRKn3r+Yd25f3vR+m9ZvFobembrZx66mzq9TYy4QCnEBUohLlAKcYFSiAuUQlygFOIC1ULSKAAAAAAAAAAAaEljybh2j5/UU8cP6dGjBxXxB3TrguX67fOucE643ZU5ITcY6dD7V1+oL+18UTvGhmu926gw4gKlEBcohbhAKcQFSiEuUApxgVKIC1QDSaMAAAAAAAAAAKDlrOzq099f8TrdseslfX7b07nl9xzYoS9ccbM+sv5SPTi0T8OJmH57w+U6Fovqi9s313SfUXnEBUohLlAKcYFSiAuUQlygFOICpRAXqBaSRgEAAAAAAAAAQMt5x5K1Cvn8uvfQ7qLlpnLL/Yd267ze2VrfO1tBy6crBubrT55/VHMiHbn1+kJh5+escEQL27t0NDqhaDpV9b8D3iIuUApxgVKIC5RCXKAU4gKlEBcohbhAtZA0CgAAAAAAAAAAWs5ApM356besKc/5LF/uublt7gm4j553ecntfGDtxc7tQ0/cp0eOHqjoPqPyiAuUQlygFOICpRAXKIW4QCnEBUohLlAtJI0CAAAAAAAAAICWs3PspC6fPV+3LlihF08eyy03J+BeN3+pUratl04ec9Ybik5Mef1F/YN665I1+u9dL+mZE0PaNnK8yn8BKoG4QCnEBUohLlAKcYFSiAuUQlygFOIC1ULSKFBvCi8W8LlXCaDFZa4W8Q5x1dS8iBf6oeZU4mq0svj83m4PTXOcsTw/bqFqCtuujC7DkuVMkzJlm2gonryXrQoeh1ABHr9fLcYKdY82AgD9166XdPP85Xrz4tUaiLTr0aMH1OYP6HXzl2llV5++vHOLjsQmnXX3TYxOeX17IOj8NCfy7j+8p+r7j8ogLlAKcYFSiAuUQlygFOICpRAXKIW4QLWQNArUnYKTqUG37DRaXEEcWB6cbLd8obK3gfrlefsGIt5uDzVjBdsLHsysLzF9UC4RLEhsNI3CtiznOGNeagLEF/Zkt1B9VlHbeZPgx7ijcRW23czHoNZp4gv1yPIXvl9n2OaFscJYof4VtRGJ3QBa0+HouN770N36uZWbdOmsubpqYIES6ZR2jA7rU889rG/t317rXUQNEBcohbhAKcQFSiEuUApxgVKIC5RCXKBaSBoF6k1BRR+re34+OQetq3u++7Osak/51/rCs8vfJ9Qtf2ig4NFMEwN9srPZX9n4Q+PrWZC/X05/Yl5rp6Xugu2hoVk9CwselJMwYuIqJX+wR7ICkp30YvdQRf7wnKJqoTNW0Mf4wwNKjvMFRiPyhQc86BesolhA44wjvUgUVg/jyJYZHwJAgzsUHdcfPv/wjF571/7tzg3Nh7hAKcQFSiEuUApxgVKIC5RCXKAU4gLVwDfCQL0pPFHTv7SWe4J6EOqQOmaXPXWgc9I3c+I3EJnn1d6h7ljyZ9vX8pVXmTY7LX3vYqatbBbZY4pllTflcHZa+ki31Nbrzb6htvqW5O+X837PxZVP/vBg2buF6vNH5uYflNX3FyaNMu5oRFagSz5/Z+ZROWNQEwvueCQ3RkF9svzyZRPHy/7ckXl9H59nG2d8WOZnBwAAAAAAAABAQyFpFKgzRSfZZq+SQtmTtWhJCy+amqhVZpfvC/bJV1SNEs0i0L4kP5VsuZWCsv2QPyDNO6/8nUNtdQ1K3dmE4jL7ksLXL7iwvG2hPi5OmLPGk4SRwmTkYFdmm2gowc413lUkzm6TWGhIwc7VuftlXWjgbMB9vT80W77QrHJ3DRUS6FghK3uML7fNs59bgm3SAH1AXV800tbn0WdNAAAAAAAAAEAjYXp6oB75g1Iy5f5cfaP0/P/Weo9QI9baW/IPTDyUsy1fUHYq5dyPzLpKEwe/Ue7uoc6E+6/M3bfM1NDl8IekVNzd1rpbZB94ttzdQy2tfb1nfYl7jIo6d611t8p+5f4ydw41tfJ69/1uZH/OlGViK+bcjfRfpeiR+zzYQVSL5e9QqGdT5oFJHp550phJMrRN0pmdVrBjhVO9MB0b8m5nUXFmrJhT5pjCjEls2x2Dhvuv0OShu8rdPVSA6be9G0cGC8aRt8o+srXc3UOlx4e+MseHaDi2bZv/Zx+ZBTXeI5TNyv7PvVE9GAAAAAAAAGdC0ihQjwLhfELOxe+WvfW7UmKi1nuFahtcLy2/1r1vEi98ZXbZBSd/IwOv0eSRB2QnT5a5k6gXpnpsZNY1pyRvlXmy35xkMicP19wsPfVl6cSusvcTNdDWK+v8dxQfY8pg+YO5ZDAtuVKat1E6+Fz5+4nqC0RkXfIzBY/LSxp1EwX9kp1yKh+Hei5U/OTT5e8nqqJ93m25RDHLCpadaGAqX9spdzzbMe9NGt31957sJ6pTcTLUvTFfgbjcMahJRku7CeVtAzcqevSHspOjHuwpvOKPzFO4//LMIzPzhQcXH8l8frWlDbdJz9whjez3Ylfhlc45sja+2bMxABokSdQk8Nsp2XbSvY+mZjszGQXcKtLOTyYcAwAAAAAAQB7fFgF1yDJTw2UrwXXPk3Xdh8ufIhCNJdIj67WfyLe7SewpN3nDSTx148rn71DXkveWP0016oMvrK6lP5ebmt78LD9eLCfuHP6grJs+4U5jjcbiC8q64eNSW4/72G9iw4PjSTY2LEvWjZ9wElPRaCxZr/6w1DM/HyvlJoZl+p+szsXvZirqBhHs3ugk8+UUtOOMORcvuMeicN8lChdUMUT9sgJd6lryvlzbFb6nPRmDBjrVtfhnGYPWEcsXUdeSn8snjXs2jgznP8fc9H/zYwfUnhnb3/i7UrjTfRwIk0zW5Mmi5iIOk6xvpyZkmyR+EkZbg0kUTicy7T+mdHJMdjpZ670CAAAAAABAnaDSKFCvgh1SylSBtJ1p46xARPa9n5Li47XeM1Ra72JZb/hT56fDJPGUWRmw8KSwW1XEVqh7g3pWfkgjO/+eak8NzBfsU/fyX1agfZm7wEnM8CZenJP7ybh7UnHOOllv/rzsuz4qjR7yZvuofPL56/4/afFl+dgItXuzbdMnmWlnzUnH3oWy3vYPsu/8Len4Tm+2j8oKdci6/qPSqmySoOVZbFi+oGw74cSGL9Cl3tW/o5Gdn1dyfIcn24f3wrOuVueid+ceW/6IJ8lDTtKYPyI7Nek8NhermJiYHPpuwXS4qCf+yHx1L/9V+cMD7gKnMlnQuzGok6hiK9SzSd0rPqjRnV+QneKzTS2ZxP7u5b+iQNuignGkRxUng23uWMFUJp+3UdabPyv77o9JY0PebB8z094v6/V/KM0/P9/mQY/Gh6g7diZhsNRxNxk9qFT0oOx0NJNMmmCK+kZnqoP7I/L525yLQILty2T52/LP2+lMWwec5UxfDwAAAAAA0NpIGgXqlOXzyTZV/eJj7oKVr5G14CLZT31J2v6AdHJfrXcRXjIn5eeskbXuVmnD7aYUaEGSV4dnX+Y72/G1OScKjGDnGvVv+JQmh76v2IknlIoeIJGjIVjyty1UuO9ytc253plGOLvcy5M/Zjt2uEOKjbonEAdWyXr3HdJzX5P90j3S0VfcRADUl/5l7jHjwncVJAJamb7E511shLKxkZZ6Fsh6579JW+6S/eKd0tBLbkIp6kvPAmn5q2Rd/J589VnDxEb2uOPZBQoTTmz4gj1O4mjsxOOaPPqAkuPbqW5VByx/u4Jda9U2eLOTUJBjqkF6lCTo/B6zPTMNbjruPO5Y8FaFZ12pyUN3Kz76olP1CjVm+RVoX6LIrKsVmXVNfjISy/sxhfz5MWioa736z/tjTR7+rmLDZgx60JPfg+mOIxcp0n+lIgPX5SqMVmYc2ZkfRw6ul/We/5b97Fekrd91x5F87qgSS5q1TFr1WlkXvqOg6mt2fEjiWDMyx143YTTz2E4odvwRxUdeVGJsm+zkSE33D9VgKdC2WMGuNQr1Xqxgx3J3sZ10L9rwt1NlGAAAAAAAoIWRNArUMSsQkm11STFzQt12Ejysq98vmdv4UWnfU7IPPS9FR9zkUlOFNE0iRt3zB92pAEOdUueALFPlZf4FbjWeUxNJI12ef4nvTD9sdchOmpP2tpPc0z73NudmpitLjG1VYuwVJ5HDnNhPpydJDKwlyyefOZnjb5Mv0K1A5yoFO1fJ5z9lqngnucOc9PF7Hi92uDufHGji94KflHXBT7p904FnZB/YLE0cdR+bfiiV8HQfcBrmvWwSN01/EumVNX+jtOCiqVPFm0SAcJcnU48Xbdbnlx3JxIY59pikww23yzKJ74lJ6eBm2fufdo9XZh0TH8RGdZi2MFXDwl1SpFvW3A1ubHRmqgfmmNjolGXe1x5yjlv+Djc5LJMgGu671LmZhIXk2HYnWSEVP+ZUoXQqHpkq2KgIyxd2q4f62xWIzHcSB9yqgsVJQs405GZdj5OHzO82v8uZDtcpYr1AXUt/wbmfjO5XYnSrUpP7lTZxYOIhnU9wgbdMcqCTFOhvly/Yq2DnagU7VzoxMrVSWXt1xqDzbndu6eRoZgy6PTOF8iRjUC9YfrfinBlHmjbvWOmMI037VqvNi8eRIVkX/ZRkbuYz7P5nZB/cLE0ed8cJ5sZFJ96ND9v6ZM3fJM2/sPhiEcO0tRkDeDw+RH0wlZ0LE0bNBaLj++9QOjHi9Aum3S3zeZKE4eaVqRqbih12xlum0nuo53ynury5qMutOjqZSRwlDgAAAAAAAFoR3w4Ddc4kctiRHik5KSXdk+2OjtnSmptkrbmplruHirCkYMSpAFOpL++dxMJAh2Sqj2Sqfxm+QKfCvRc7NzSOSiX6FCcHmn4oKiUKpjc0J6OXXSNrmalMhrpkppEPtlWsgozZrpMMYo5P5jiVndLSJMEvvlzW4ssr8nvhUWwE2pzK5pXgVhVsl+yEmyyYiQ1TGdlUuDQ31AmTLOaLVDRxyPKHnWRmO2ViIX+Bk0kgNTfUC3MBSkiyQjUYg3Yp3HuJc0N1OUnDvlDlx5GJ7OfZzFjBXHiy4lWyVryqIr8XZ2AqjQbNZ00qDDYj27Zlm6T7jInD92ji4Dedz4yW6X/RGrJ9uhnnyb1AzFy0Nbztj9Wz8jfkDw+4YzJzLDbjNAAAAAAAALQckkaBBuAkdIQ6ZJuTO6ZKWzohpUwFFqbzaxrmhJ1J1jDV3vzBqpzAcyvBRZyTxM70ZKbKm1OplrhqiBNAplqYSbxwflYjXkwyc5tsk2hm+iGnL0pSAazemHYyfYkv05d4OOX46X+lm+huB0KZ2DB9SYLYqDsmibMGsWGZBLRg/jhjTk4TG7VnqoxljiHufas6VS4DAaf6mRsPJhaokF9fY4pglWKBMWhLjiND7bLNhXGpeGaswDiyuuPDYObzZqhiF4ygTthmHO72p/HRFzVx6FuZqt9oeVbAqS46uusL6ln9O+4FgObiLo8uHPBRsbQpeN2MVLJtDl6/v4mK5mAuS6jn7aE2vG5FH2HRFDw/jjC+aApev7/pL5qDF+OBwi3wObU50IqVRdIo0ECcBA8nySPiVI9wqwJkTrA6jznR2jhHNnOy1pysMyfw/FVJ3jnt7pj9MBWlFJL8JoyyCT3ZmCKuas/Ei5WLG6+noD/neHEqFLrVSOx0YT+UjZua7V6LJn5kYsP0I1VK/jr32Mj0JRynqifXZ9RDbJj9COaqHNmmr3CSBbNx4Sytyb61hmw/YfhqGgvO3jgVTQPOcCg3nlUmcYxxR/X6BicuTCz46mIMavtMu5u+gTFoZceRddDm5kLIzDdR+bGCafvCYwK8GR/6av5ZE9VXWMV5fP9X3WrCQJblUyp+VLFjP1ZkdqbSs7l4w1zkNdNNZo7YIfqaphAumH3AmuGpOfNZIxsXYeKiKRS240w/SRZ+Bg2bC1rR8EJ+f11vD7UR9nvQXxRuj+NIU4gUHkdmGBjERfMp+vzgwVfVfB5pDoXjgZl+HinaHnHRFCIFnx+8iAsU49MZ0KDcBAxTMYy3MbzlVh1iEIVzTWYHihEbOHOiGFXOUDCeRctzTyIzBm01jBUAb+UvADVTkb+sdGK41ruEumQpeuLRXNKonU7IMtWIZ7w1S7ZszW3r8HAfUSvzCtqxnOvMskmjxEVzmNvW6Um1JvMtgDlKERfN11/MNC7M58BcXESIi2Ywr6C/mOkFy4UXH9BfNIfCdiyniiBx0bz9xUzjIntpPHHRpMeRGW6DuGg+2XbMti28xdlaAAAAAAAAAGhkmYRRIz7yfE13BfUtFT2gdOJk9lFZ2wpkEkIGIu3qDMw8+RT1YXlXr/PTuZynjAv9sq81yYbtVJVseCsyceErM2k0Gxfz2zqpEtcEVnR6GxeLOroV5ALjhrfcs7hwX7uko0cB4qJpxhcmMbCcZOJsXCzt7PFkCmvUx/jC71FcmP6HqGh8yzt7PImL7DEoe1xCk4wvzIUlNZxFr1kx0gIAAAAAAACAJkkaTcWO1HRXUO8spaKH3Lu2Lds2NVhmJnuS1tjUN8eLnUONdAVCWtqROUlb5om4wtdv7B0oe99QO73BsBZ3dDn3y0kkLowLc6L3vN7ZnuwfaqMvFNGCdm/jwiQBbCAuGtrscJvmtXd6FBfu6/0+n9b19Huyf6iNwUi75mQqCZc/vnDjIujza003cdHo1ar7w23Ofb/Pm7gI+wNa2dXnyf6hNha2d6knFPEkLrIXN7YHgiSONrilHd3qDIY8OY6gNJJGAQAAAAAAAKCB2c7kri6SRnE2yfhQwaN87Jwrc9I+6/aFK8vcK9TSLQuWO8k5p7Zr2XGxiLhoZLcuWCFfLkmnvNOJha+/feGqsvcNtXPbghW5Kk9exsUbOI40tML2o79AqfGhp3HB+KKhFb6vy60yXdxfEBdN01+UGReBgs8jbyQumqi/YLaCSiBpFAAAAAAAAAAaWUG1SDs1WdNdQf2zU7GCB3ZZJ2mzJxhunr9MC9rcCmNoLOak7LuXb8g9Lnfq8FBBXLx+/nKnmhQaj2nHn1q+3sO48Ofi4raFKzSYqTyHxmLi4KcL+wt/+XFhFSSLzAm3l7mHqIWIz693LV3nWVyEC+LijYtWOlVM0Xja/QH9ZFFcBDyLizctWqX+TEVCNJYOfzAXF5YHcVF4HHnrkjVOlXQ0ns5AUG9fstazuAifEhc9xEXDzobxtiVrCuKCpNFKIGkUAAAAAAAAAJrGzCtHokXYKU82YyrNZU/omZ+fuvDVCpRZFQbV98G1F2tFZjpPk0AaKLMSWGFctAWC+tQFr2IqwQb0oXWXallmOk8TF9lKtF7EhZkq9A8vuFa+3Ol8NIqPrL9Mizu6nfshExeWB3GRSUg2U4/+PnHRkH5zw+VamI0Ln7dx0RUM6/87/xqiogH91obLNb+9qyAuLM/iwkxhTVw0pt8+73LNzVxQ5FxoVGZc+AriojcU0SfPv5q4aEAfP+9KDebiwu9JXJjtGP3hNn1i41We7Ceq63c3XqnZkXbP4gKl8Q0OAAAAAAAAAAAtY+bVRUtVkcomAVw2e54+f9lr1VZmZRhUz4fWXqKfX3W+c9/KVPnxLC4yp+yvGFigz176WqcSHeqfabUPr7tUP7tiY0Xj4uo5C/XXl95YdgVTVIdptY9uuDxXZdQ87gh6FBeBYC5R9FWDi/RXl1xPXDQI02ofO+8KvWvZ+nxcBLyPi+vnLtFfXnK9k2CG+mfa7XfPu1LvKKgm6W1cuG6ct1R/fvFryp7GGtWLi/+36Wq9NVNN0rRaeyDkeVy8bv5y/clF1xEXDcJ8jvy986/RTyxe7Tz2edhfmO1ko+DWhSv0Rxe8igscG4RpJ3OB2e2LVnkeF5jKsu0y5p9pEXZsTErF3fv/9V5p7HCtdwl1ynrT56RZy5whsNXuXp0NAAAAAAAAVFI6OSHZSef+8Rc+JjsdrfUuoY61zblJ7YM3O/ctf7ssX3lJnol0SiOJeC4V9dDkmP76pSd1577tSthUvq03Jnnjytnz9evrLtXGvoHccpMYGPEw4ffUuDg4Maa/3vqk7iIu6jcuBhboN9Zdqg29s6sWFwcmRp3+4u79O4iLOk3yuXJgvj68/lKt66leXOyfGNVntjyhew7sJC7qNC6unrPASTBf0zOrYnERT6c0WhAX+8ZH9FcvPanvEhd1GxfXzlmo31h/qVZ39+eWdwWCZU81faa42GPiYssT+t7BXUoSF3WZFPiqOYv0oXWXaFUl4yKV0mgyHxe7x07qL7c8oXsP7SYu6jQurhtc7MRFdsYD90KlkKdTkJ8aFzvHhp24uO/QbqVIk6vLuLh+cIl+fd0lWt7VW7G4QDGSRqeBpFFMF0mjAAAAAAAAqDaSRlHLpFEjkU5rNBFT+pSTdE+fOKzHjh7UE8cO6dDkuEYSMY0lE5y8rVLyRmcw6Jxkmx1u0/l9c3T57Hm6dNY8dYfCufWyFcC8TPQpTAQziR2nxsVTxw/rsWMmLg7q8OQEcVHDuLigf44umzVfl86aW9O4iKWSevr4YT2a6S8OR8eddYiL6sZFVyCkWeE2Xdg/6FSPNnFhpgfPylae9TLR53SJo9m4eCoXFwc1FJ0gLqocF13BkNPmJi4uysTFJbPmOctrFRdRExfHDmWOI4dycWESg0gCqk5SjzmGmDY30wY7cTHLxMVcdVYpLk5NHDUmkwmnv3j82EE9fuyQjhAXNYuLgWxczJ6ni/tLxUVlEsDOFBfm84gTF7EJjREXVY8Lc8ww404TD05czBpUR6A4LswYJFSJuDglcdSYyMXFAT1x7DBxUYO4MO3dmYkLc/wwx5GLZ811KgdXIy6QR9LoNJA0iukiaRQAAAAAAADVRtIoap00aqTstCaSScXSKU+2h8oLWJaTGBis4FTQblwkFEuT4NVIU0J2BAIVj4vxZEJx4qJhmKl+2ysdF+m0xlPERePFhTmOVG7K32Q6rQniouHiwowvAsQFChAXqGlcmHEnF5w0jGrEBVzeX9oBAAAAAAAAAABait/yOVVkIum0Ux3OTB1LpZb6Y067maSvkM9flWn+3LgIExd1rhZx0R0MO1UEY6kUcVHHlSZNMmDYxEY14sLnU7ePuKh31Y4LkzBCXNS/msdFOq1UUS1B1AO/LKetzNjCjDEqjbhoDDWJixBxUe+qHRdwkTQKAAAAAAAAAAA8YRIGgj53usG0bTsn55K2LTPpmfkvzfm5qrEsZ04sZ2o/cwLOVGwxSVm1QFzUj/qKC3+uciVxUR9xYSLBX0dxYZIDkwVxkTaRQVzULi58Pifpu/ZxkXYqx5m4MH2H8x9xUTX1HBdOMhhxUdu4sNyLQ4gLGMQFzhwXljNdfS3jotWRNAo0MPMBWeYqCPMzex/1dbQzX71Zlqw6O8gRO3WO2EETxo5hO1M/ZGKGT1+1iw/zUcy5X4d9S7Z/QWu2vdP+td6jJkPbt646bnuDMUEF5dq7PseDAFqPOQkU9gcUrvWOoK4QFyiFuEApJpHAT1zgFCaxxO/3ERcoGRdAIeICpRAXgIukUaCBOCdW7ZSUSkrphPuTs6sNwTYn6/xByReQfEFZVb5Cd0rspJOcnG0QxA7Kih0TN5n4sWpQyt82sWOnZNsmflIcs+qIbfllWX7JCkjOfas2fYudzMUJqtc3WJl2N+1fu7bP9A20fXWPC877Pfu+r8GYQmn3fW+OCU7bc1yoBtu5dNu837Pv++p/IcqYoDZskzjsK3zfM7UTAAAAAAAAAICkUaAhOCdYU3EpMSk5FVnQcEy7JWOSzE2yTRJXsE2WSeiqeOwkpMQEsdMsseMLSqHKx47zu5LZfoeEnoaNHXPsMLdqx046ITsdo9+pZ07ijnlvu/EhM0WgL1zxBELnuJSOyU5nfi+qz07LtvP//qZvsJy291UhWTQu2+mTSBarCdMnm/ZXwn1okgf94Yonkbltnz0u0PY1kW2DXNv7M23PmKD5meNuUraS+QsHTJ9vxoUAAAAAAAAAgJZF0ihQ55xp+2JjbnW/U40flQ69KEWHpfi47Pg4J+PqhUnACHdKoQ6pa1Cat1Hyh/LPm0TOVEJ2IOImj1YgSeeMsTNxXDr0vDRJ7NRl7Ji4MfHTOUead55k4iTLVPuM1jB2Jk9IB593+53YGLFTT0w10VBnJnYGpLnnOTEyNXbCUrC9QrFjy05NlEw0TifHlBzfrnRy1FnHTkVlm4pzqAJLli8ky98mn79d/sh8BdoWFq3hJHGaGPFXLrHYNkkrqcmSCYPJyf1KRfcr7cTGZCaplOQyL1hW0Gl7y2n7QQXalhQniDoJXabtI06cVIJJUHb7hqltmooNKTm5R3Zywm1/k1xG23vc9hH5Q7MV6FhenCRoKn4mk27CuL8yE7qZMYXb9lP7+3RiWInxHbJT48466VSUtveISQTOvu99gR4FO1fI8hWMJ817MjmRSRqPVHBMYC4+Sp5mTLBD6eQIYwKPWfI573m37bsV6Fwun78zv4LznjTH2YQbI1WuNg0AAAAAAAAAqA8kjQJ1zJm2MTZafJJ19yOyt/9AOvicNHJAcqaZ5ERPPXJOeTvJEbY7BezsldKCC2Wtu1Xqme+ulIy6J+5CHZ6esCsZO3sey8TOZunkfmKnYWInIM1aLi04342d3kUFsZOSHeqsQOyMFSf97X1C9vYHpAMmdvZl4sZMc0r81H2/M2uFNH+TrHW3SH1L3JVM5Vqn3/E4dkokBiXGtik2/KQSYy87iWGG+xuJndqxnTgxSULBjuUKdq9XpP+qTLJgJulX3icPOpXmnITRzGM7odixhxUffSGTNDZJbFSr7a2gAu1LFexaq8jsq3PJRCZpy/QfXicPTk0WTit24gnFTz6nhJNIPkLbV6ntJZ8C7UsU6lyt8Kyr5Q/1u8+a6r9Ke548WCpZOD7ynOLDTys+9orSiWMmpZ22r0rbWwpEFijYtUrh/iuc+w7TN5v28Th5sOSYYPwVxU48rsTYK0rFDmf2Kv9/VKrtJX94UMHOlQr3XaZgx4rM06ZvHpf87RWvNA0AAAAAAAAAqD+W7ZwhwJnYJnkmO7Xrf71XGnNPcACnst70OWnWMreiV3tfWdty3prRk/kTbcP7ZN/3J9KRrZKffO/GnhpS0rpbZF31y/m2DERkhdo9+hUmdkbySX8jB93YOfyCU8WS87KNHDu2tPZ1sq7+VcmfmVIyEHYrk3ryK2wpNiKZxFFj9LDs+/9cOvgMsdPInBzSlLTqtbJe9cF81WOPY6ewwqipHje69z+UHN0m+cy0xwRP3bLTsgLt6pj/ZoV7L8ktNsu8mrbYSRxLjucex04+rfF9X5WdGnOTm1EbZozpC6h98PVqG7ght9ipPOfRtMVO4pjT9u5HTpMkOrb3P5WOH6Xtaynz+SIy+9XqmP9GJ5nUcKas9ihp2D0umItQ3LZPxQ5pdM9/KDW5x70gBjWcqjylUN8l6lz4k/kLBHxB+fxtlRkTJEc0tvdLSoxsYUxQB20f7F6nzkU/LV+gy13sVKWtTAV6VF86OZGr7nv8hY/JTpsKzkBpbXNuUvvgzc59px+o0GwDAAAAAAAAqE+UEwDqVWIynzB6ZJvsb/y6dHw7CaONzpyM81nS1m/Lvut3cgnppmqknSoxFfiMYyeT9Hdsu+z//TXp6DY3yZBzgQ0eOz5p2/dk3/mbbqVRIxmTnUp48zvMNrMJo8d3ubEz9AKx0+hM25kkje33yf7Gb0jxCe9jx0wlnul3TEXRky9/2pl21iSkETx1zvI5FSbH9nxJk0Pfyy12pgr24Nqy3PTEGZNH7tPY7n+TnZ4kabDWTGU5O62JQ3dqbN8dp7S9N9NEO9VLMwmj8ZPPamTH3yqdOEHb15pTbd6n6LEfaWTn3zuJ3bmKo4WVxsvgJCpl+pDkxE6dfPmvlIqaWRL4LFNbZjwZUPzkMzr5ymeUdqpLZyqOpj0aE9iJ/JggfkzDL3/aqTjOmKA+2t60xfDLf+G0jcO0lWkzAAAAAAAAAEBLIWkUqEPOifpcQlhU9vc/JSUyJ/TQPIZekP3IPxYne3oZO6mEGzvxsbK3izpjEskf/nuPY8eWEtnYScq+91Nu1VE0l+M7ZD/4Oc9jxzZJo5k+yCQEpk11OTQWy9LE4W+7iT2GOZ54kUTiJA+5CYhmGvqJQ3e5SfCoI5ZiJx5V9PjDBdXoMhe1lDktfbbaWSp+3KkwaqamR30x73nz3s8yiaOejEczCYgmeXR0z7/JtsuPKXgrFTuo8X3/7XHbmwsFsttJa3TPv8pOMp6sN6ZNzPsym9Rv2oxJiAAAAAAAAACgtZA0CtSjZP6kqv3sV6XxoZruDiropbul4T35Cj/lVvYqjJ3nvi6NHixzB1G3tn5XOrbDvZ9Oys5WCJ0pp+pt5mTxi3dKJ/eVv4+oT9vvl4Ze8i52nKQwN3Zixx5SMnbAg51ErYwf/J/cfS+qzhVuY+LgN/L9DOrOxMG7ZGeSPG3bjEnKayuzjdy2D32r6DHqS/ToD9wKsNnjQrnJY4Xv+6F7lU6cLHMPUSnxkc1OQr/DTpdfabZgTBA9/phSk4wn61Vqcq+ixx/NPLJzSf4AAAAAAAAAgNZA0ihQj7JTlhvb7q3lnqDSzMnZbd8rmfRZduy8TOw0N1u2SRwt1fblJhwXxiSakv3y9z2LncKkwNjw42VtC7WXih5ScnKv+8BOlXUxg/PaTAJSMnogv13UJTs9ofjJzZkHJoFo5sljTtKhqTTqhNGE4iPPe7WbqAQ7peiJgv67zATffIKwrfiJJ8rbN1Rc9Pgj+QdlXixQmBweK4wp1KXC9yeJ/QAAAAAAAADQWkgaBeqMe5I9c5L+2E5p/HCtdwmVtvfJ/P2yq/tkXn/yAJUiW8G+gkSMsqtFZl4/dkQ6sbO8baGx+p1MYtfMubGTTo6RFNgk4iMveHNcKkg4jY+8WOZeoRrio1sKHpVT/dzOVRuMj24rf3yDiksUtn1ZyeJ27vXJyf1KJ6kyWu8So1tz98ue9SDzejsdVXJiV7m7hgpLTOx02spRbtsDAAAAAAAAABoKSaNAvXFO1mSmhDxJ8k1LOLk/f5KujMQ/t6JbJnaGd3u0c6hro4elVKYqULkV4bIxeGKPRzuHujZ2WEpMuvfT5SYHuf1OKspFDs0iFRsqeFROEkn+tenYkbL2CdWRjuXfx2VNU12QfJQq2CbqVyo65FHiYH5q+1TsUJl7hWqwU6NKp8YzjzxKGHbGBPlYQL2y8+M3MwNG9rMkAAAAAAAAAKDpBWq9AwBOUXCS1h7eX9NdQZWYaSBHh6TuueVV4ipM/DKVRtH8TLyYtu5fUlbiX1HcjVChtqUS1mevLLMCYEFiWLww0RDNkjRqkscsLxIHiY+GkCpM7i0reagwYfhoeTuFqrDTk07FaF+gs7xk8cL3fZRk8UZhEgd9HctziYOWZZWZMEyyeKNIxoYUaF9S0IYzPuoDwDkhUb0+zOyYXxvETH0gZlCIeEAjxgOxUHmNEgsG8VB5xAOyiAU0ajw0O5JGgbpTcBBKTNRyR1BN8TH3Z1ljkPyL7Xi2WhBaJnbKCZ6Cwa8dz1SfRPOLjRV9ACp3gG6niJ1mYaei3myn8Ljk0TZRWXY6VpA05NFxxabtG4XTjztJo+UMSPOvTWenvUbds1MxL7ZSsD3avlEUj9/4QhyA91J2Wom0e0tmLk4wvQ09Tn2wsjfLkt+yFLR8Cvr8zv1ancQrjBlzP03M1GfMyJLf58ZMwOdXoA5iJpnpZ4iZ6seDz7IUcGLB9CE++a3aTHJpjjEp21YinVLCNn2IzXGnipxYkOXGQyYWTB9Rq77B9AWmX0hk+ggTC+mibytRvfGFP9M31P5YwZi0+rLjBp8l51jh9A0+v9NX1IJp+2TB2ME5VmT6BuKheuNI0/5uLPicuKjlscLtG1KZcaR7XotYqO6xIts3ZMeTqC6SRoF6U3gUSiVruCOoqnS2rW2Pt4eml055vD1ip2V4Eju2R9MZo66UVX32NJuswDZRGaatLMu7j4k2x5WGkXufevWtGO/7xuF1WzEmaBy0FYAKnYidTCUVS6WU4nRbXcudHM8kWsVNxflU0jl5F/L51R4IVCX5i5hpHPmEClupdG1jJppKKkrM1EU8OMl55jNF5rtGvyyF/X61+QNVSQIxyWATyaTiaaKhlsy/vWkBJ3E3ldZkyk0GMQkgbYGA00dUQzyVco4pTmJgVX4jpje+MEnF7rGiLRB0EkirNb4wxwqiodbxYDvJeOZYEXWOFQknBiL+gCI+f1WOFSZBdDKVUNwkkVf8t+Gs48jMscL0Dab1TcKgGTeYhOKK74fpl9LZYwXRUB/HipRimXGkOVaE/QEnHmqVXN5qSBqtU74PPjKt9eyRg7L/5U35BR2zpUWXyVpwgTR7ldTeL7X3SamENHJQ2vu47Gf+Wxo9OKP9sm78hKz1t05r3fTX3i/tf+qMf1P6fz4o7X1s6otDnbJ+7luygm1n3KaWXClr2TXSnLXu3x7pkUz2eXRUGt4te9fD0nP/U1CJDwAAAAAAAADgtVgqqfFkwqQGTDGZTOhIbFIjiZjGEgknmQO1Y07GdQRC6goG1R9uU28oknvOnLwzJ+3i8ZRzMr+9golfJlF0POmkk0xhkgKHohMaTcSdGzFTWyYCOgJBdQdD6gu1qS98upjxq90frFjMmIQw08+USg+MZWJmhJipOJMI2BU0fUhIcyLtTl+RZdpmIpOo1RkIKuT3Vyzpw/09yZIJQMPxqI7HJjWaSJy2n0H5zDvdtH93Jh4GIx25979pF6fSZyKukOVTZzBUsQQQkzxsxhfm953KJDYfnhzXaDLujEPMsYc0ocqNL0w7dwZCmhWOqKdgfGFaxiQMxuIpJxmokonlZxqTTpgxqRlfJOMac44VREOlmCRhM9bsCoQ02NZRlBBokgZNG0WtpHOsqFSyoJ39PacponI0OqGTiZgzbjDrEQ2VYd7p7YGg09bdwbATD1nm39wk88bTcYV9PuczSqWOFSZ5eCxZ+n2fSqd1ODqeG0dyMUrlmKRxEwtdwbBmhduc8UOW6bfdhP+k85nCXHiCyuJfuMlYl/yMrPPfNvUJf0iavdK9bXij7Hs+Ie16ULVmbXqz7FJJo+tvnZIwWvr1b3GTRk/VMcu5WQsukn3+22R//Vek4b0e7TUAAAAAAAAAoDApdLxg1iQzxd/DRw7oyWOH9PSJw9o2ctypMIT6Y6o/LWjr1IX9g7qof1DXDi5ykkjtzAk7k4hjTvZ7ndgxmUxq3BS7KDhR+8jRA3ri2EE9dXzIiRmTUID6jJm5kQ4nZi7uH9Q1g4ucE75uzKScKqTm5K/XMWNOHhcmdKTttB4x/czxQ07MvHTyGDFToxP/a3pm6aK+Obp41lxdMXu+/D6fU9lvJBlXh4JOcpjXSUAm4cskmWSdiEX146G9evLYYee4c2ByzJkCF9Vl3vsX9M3RhX2DunLOfK3o6nOWx+20TsZjzvNeTz1rkoBMMmhhgqDpD0z/8NTxw9o8PORUo0X1jxVL2rvd8cWsQV09sFDdobDTh5uEb9Nfm6Qhr48VJinUbL9wTPrg0H4nFp4+7o5JOVJUX9BnaX3PbCceLpk1T5fOmuu0vYkDk6RnYsFUF/SSSRg3yX+FyeQmgfzBoX3OccIcL47EJjhW1EBfKKzzzbHCfPaYs1ALO7qd5bF0WqmEe6zwunq9SQI18VD4/n/2+JAeO3ZQzxw/pOeGjzoXvKDabC3v7M19Fr1mzkKnIrVpJ/NZ0Yz3TcJxNSoStyqSRhuE/cp9pZ+YOHH614wNSUe3S6F2aXC9LH/QWW6Zxzf/nux/e7s0cay8/Tr8ojR6qPSTk6fftxyT8Nk5II0dKVpsbXzLue3HyQPS2CEpPiH1LZHVuyi/rc450rW/LvtbHz6nbQIAAAAAAAAAppHIVXBy/tv7t+vvtj2jo7HJ3DJz0s/PeZ66ZarAfvfgLuf26S2P661L1uoXVp7vVAg0SVkmOctUBfI2ZvIJo98/uEuf3/qUDkcncstMhSGmJKxfx+NR3Xtot3P79JYn9JYlq/WLqy5wKg6a5DBzUt4kB3lZNW4smY+Z+w/u0ee3PeUkBmYRM7Xz8shx53bH7pechOL3r75QN8xf6jxnEn2zU416pTBh1MTGP77yrL6ya2tRYlC1pkPH1P7dXABgbp9/+WldM7BAH1x7sZMQZGq2meROc2GCV+9Vc2GDqRKYTQLaPnpCf7nlCSdBsPA3mKmPUX0Ho+M6eGCH7j6ww6lE/a6lG/QzKzYo4PO7UxEn3URjLy9IKUwYvXPfK/rCtmd1LJ4fk3qdtIzpe/HkMef2pZ0vamlnjz645iJdPrDAef+OJhNOUphXfbe5uMD0N9mKkqOJmP526zNOTBTWj+RYURtmTPfgkf3O7bMvPaXXzluqX117kWZH2p02M4nEvcGwZ4mC5uKCwoTR508MOceKLSPHOVbUgb0To87tm/tecS5W/NkV5+knl613nps0x4qU5cx4gMogabRB2Hd/bPrr7npI9hP/Kh14Nr+wf7n01r+VZaZvdxJHO2Svfq30zH+Vt1+bvyZtuWvGr7d8Aem8N8l+5Av5hYsvk9W3eHq//9n/lv2Dv5BGDhYvP//t8r36N/ILFlww430EAAAAAAAAAJRO1jAJQVl/+eLj+uqerTXdJ5THJGL9584XnWpcf3Hxa5ypZc0yk5jlRdLXqTHzua1P6j93bil7u6gdMw38HbtecmLm0xff4ExdbxJHTfJY4bTl5VQKK4yZL2x7Rv+64/myt4vKOBQd1//d/GNtHT2u96+5yFlm2s9MPexFoqCJq2zC6Ml4VL/x5P1OVUnUH9PaJiHouRNH9CcXXadN/XOcaqAmHrxIFDRJYWZK+mwS0MND+/SJZ3/sVMkmfbz+mAp+X9y+Wc+cOOzEg6kcZxJHw6mUc5FKuUzF8onMBSkmNv7shcf0jX0ve7DnqIRdYyf1kScf0K+suTCXHDaeSCgQ8nlyrDD9QDZh9NDkmD70+H3aMzFS9nZRAZb0vUO79MywGUder+VdfU4FWlM1uMOrY0UynzB6z/4d+uPnH3EuNOFYUX/MhUF/s/UpbR4+ot87/xrnIgMz9jMJ3iT1Vgb/qk3GfvxfZH/zN4oTRo3jOyST4FnA6p1eYmYl2IWVRTfcLhVcxWFtemvBekNn3tCex6YkjDpOTWRNxVUdFLQHAAAAAAAA0BrMdK/Zb0S/vPNFEkabyJaTx/R/n/1x7rEzLbgHU38XxszXd28lYbSJbBs5od995ocViJlEbtrpu/ZtJ2G0QZhKct/c4yZspTPtWC4TT4XbMQmCJIzWv5FkXL/11AM6mqkmbRIFzZTh5TLJw9nqsvvGR/S7mYRR1DdTBfZTzz3s+bHCVDDPbuXfdrxAwmgDSMt2ksN+PLTXeWwqgJrksLK3a9u5vsAkE5v+h4TR+nckOukkEmeP86bCpGm/ckXTqVwC8QsnjuhTzz9cVJkc9ekHh/fqb1560rnvTFXvwTgSpZE02mzOMN28fepz8fy0HVU3vFf2vqecu1bHbGnFa9zlXXOlpVc7d+34uLTt+zPb/rpbix/vflRVQc4oAAAAAAAAgBZgTsjGM0kfR6Lj+oeXTylkgIb3xLFD+s7+nc59c2o1W91vpuyCmDkRi+pvtz3jyX6ifjxzYkjf2vty7nRJtr29iBkzrejfbHVPHqMxfHbbU0410GyiYLmJYSYWsr3Q3fu268ljhzzYS1SrcthfZ5I/slUnyxVL55PL/vzFxz1JNkN13H94jx4a2pdLFDQVq8sdkyYyY5SDE6P65+2bPdlPVMefv/hYLpHc9A3lHitiZhuZ+/+5a4u2jw57sJeohsOnfKY0CZ/lMrMlZP3xC486VUzRGL62Z5teGnZz3MxxIulBEjGmYnr6BmHd8qmSy+0X75R2PTS9bWSSMXOv3f9U+fu16S3SsuLtOk4ekP3gZ8/4WnvzV2UtdKemsDa9WfbL35e18U2yslVHt9wtJdyrzs7q4nfLGlwnBSJS7yJZvYvyv+fgZtk/+sy5/FkAAAAAAAAAgLMk72RPud21b4eTEITm8819L+t1C5blEnTCZUwh6ySNZe7fc2BHbhpZNBdT3e0Ni1blEjfCZUxRbxKVs6eHv39gl5M4isZhqkJ958BOvX3pulwScTnxUHic+ca+VzzaS1TLDw/v1XA8qt5QxB1D2LasGU5DXZgkaKqMPn6sxKyUqGv/u/dlXTVnYS5RMFgwK2k5SYJ37tueiw00ToXJHx3eq+vnLXWqj5rksKBVzngznySYvZAFjcN8Rnj/mgudPsG8tzsCwRlvyyQZZquMPnt8SDvGSCBuJHbmc8Xa3lm5cWCAKeo9R9LouarRF1/WyutLLrdPnYb+dNbeImvpVfnXHXpB2v1I+fs1uF4yt1P368g26cGzvHj7D5zp563OObIWXCR7YI20/g35bTz3NVmrbpzefsw/X9aya6bux+6HZX//D6XJE6oOrkwAAAAAAAAA0PwKK32Y6ePQnJ49MaTjsUn1h9uUTNuexYypMobmtOXkcafS27z2rrKrxxW+/gfETEN64NBeJ2nUMIkbYQ/6EFPd+vnhIx7tIarFTAf8w0N7dfviVc7ZVFPtLTDDpFHTN2SPSPcdom9oRI8ePajJZEJtgaBSXh4rMhVM0VjuzySNZvv6mSYRm2T0bCVJU6Fw/2QNZ97FjIwk4nrs6EFdPWehk0RsLhLwlXGsyLrv0G4P9xLVYsb/Hz3vCuc+lUYrg6TRc5VqwKsY175e1g0fyz00iZr23fnHjv5lsq74hZIvtx/5B+m4OwWNp+yU9MI3pct/PldN1Wrvd5/a96R0fFfZv8JacqX001+WfddvS2ablcRV0QAAAAAAAABaRPaErDmRt5OqLU3LtLKZ1tMkjZoTt+VUhiucDnLn2EkP9xL1ZvvoSSdp1JzaLedkf2Ei0Stj1SoOAi/tGM8fH1JlnOw3cZR99Q6mGm5YhVXezPs7oJlVDEsVXMSwizFIQzLJXLvGR7SuZ5YzPihvfOH2DmaK8z3jjC8aUWG/nq0MORNOLGXub2fc0NDxYJJGs+9v3wwrzxZ+9thF39CQTibizsVCA5GOovaEd0ganUlioInFmY1ZZiz912729Dm78F2yrvlVWZYvnzD69V+Vxg4Xr9fWd/pqps9+1XyFU3q/vvf70pa7ZrZvZtvP/690yc/K8gdk9SzIL9/81XPbzrc+4g4AQu1SzyJZF75T1tqbneescJd00/+T/W9vk5IxVUwjJhQDAAAAAAAAQBkn6A9MjDrVw9C8do+f1KWz5zn3y6kMlz3RZ078TSQpwtDMzIn5a+Tdyf6xREwn4hU8v4OKGU3Ec9WKyznZX/ja3eOjHu0dqm33xEjufnnxkB937B7PbxONZdfosJM0aiLBXJjin2ECRjaW9o2PklTUoPZPjCrtjBd8zkUCM1X42j0cK5rmWDHTCepNTGXt4oK1hmXaziSNlnsBI0qb2eU7rS4ZVSOwrvoV+a79YD5h9MQe2V/5JWm4jsr0jx+VdjxQtMgktmr7D2e2vfiEdGSr7O9+UvbQS7nFVuccaXCDKiaVpNIoAAAAAAAAgJaRPSVLIlfzGy5o43z9pnOXfe1wjJhpdicTBTFTRv6OOTFsHI81xnk5lJZ9z3vRfxgn4pOe7Beq72TR8WTmCl97Ik7/0MgV5Mo9VpjjRH5MSiw0KnMB2lgmHso5VpiksizioXGdLPiskB0LzkRBUeqizzNoLMPxgmNFTfekOVFpdKZJoyYr3VS1rEeWT9b1vy1rw+25RSaB0v7Gh6TJ05Th3v/UzKuZlsne/HVZq27MP37+G+7U9eUaP1b8uL1fFWGSRePjldk2AAAAAAAAANSh7AmbpBff5aLup5D18kRdvIwpqtEY4qmUpzGTIGYaWjydKj8WCl5cztTFqK3C/r+cRKBCVDtvXGY6+Szb4/EKGrd/8KqHL6xIjMaSKPh86VU80D80y7GiBtOCNzmSRsuZijxmS8E2yVdHBVv9IVk3/76sFa/OLbL3Pi77zo9KiQnVpf1PyT70vNSz0E3GNVPWT8eiy6S+JdLL35Mmh4ufW3KltOiS4mUn98tT5sOMiYMEVzQCAAAAAAAAaE3k7jQ/79uYoGl23rcwMdPI6ELgdaJopbeJ6ihuufLbkVhobOVUGC29PTQqr9uOvgE4PZJGy5FOSLGEU9lT/qDkC0iWX7Is77Ob7elPSV+UMGqSMBMxWTf+7tSVj++Q/cg/lr9fM+1jC15n3/HzZ11nyu/rGJDvug/LftWvScd3S6OH3H/7ngWyTDJp4csOb5HMrRzO1QcmUTTh3riCHgAAAAAAAC1q4KLpfa+Yih3V8Rd+u2hZqPciBduXKdC+VIGOJfL58zM6jR/8piYOfnPG+9Wz6jcV6lozrXWPPf9RpePubEW+0CzNOu9Pip43362eePETSsUOT3mtPzyovvW/L8t8N3yabbrbna1QzyYFnb91mfO6wtcceeo034sCAAAAAAAAFULSqBdMMmEyJsncKiR6SiXN0wmEih46X0Auv6bkqvaezulvN8tU1ixkqpee6zaMdHJ6r0tGix/Hx/Kvy1ROtUyy7uwV7q0Ee2ir7K//ysz2EwAAAAAAAICnepa/X43AfLcamX2dxvffMeW5yMB1UxJGS4nMukod826v0B4CAAAAAAAA546kUTSu3Q8pff+fylp4sdS/XGrvk8KdbgLv6JB05CXZ274vvfTtTJVQAAAAAAAAAJUQO/FEyeXp5OgZX5dOjssX6KjQXknx0a2yT7MPdjo2raTP8QNfl+xEfqEvpEj/1ee8L3baXJBvy/KFz/m1AAAAAAAAgFdIGq1T6T9ZO6PX2Xf/jnOrlHK2P5O/yX7ws86tpNHD0mNflP3YF2e0PwAAAAAAAAC8MbLz76a97viB/1VyYrcSEzsViCxQ7+rfrNh+manuE2NbZ/x6k9Aa6b9c0WM/zi2L9F0hX6B9Wq9PjL2i0d3/qsTELqUm96tn1YcV6loz4/0BAAAAAAAAykXSKAAAAAAAAACgaiYO3al6l4qfkD/U59w3U9QXJo22Dbym5HqlJEZfVEGNUgAAAAAAAKDmfLXeAQAAAAAAAAAA6klidItSsSHnfrBjqQLty5z7gY6VCrQvcu6b5816AAAAAAAAQCOh0igAAAAAAAAAoCzdy/5PyeXRYw8qPvKcaqV93u2yk6NTlpvp4icP33OGV9qaPPIDdS58W6666OjunUVVRiePPKBA24KK7DcAAAAAAABQKSSNAgAAAAAAAADKEu67pOTyxNgrkmqXNBrqWlP6CcuvybO81kxJ3zH/jbJ8Iefvmzh8j8K9FzvP2em4kxDbufDtajx2rXcAAAAAAAAANUTSKAAAAAAAAACgrgU71xRV+Sw0uvc/ZCfHPP+ddmpcsROPKzLraidxtGfFB2T53K/UzXLzPAAAAAAAANBoSBoFAAAAAAAAgGZhp2rya4889fMV3b4vNOu01UzH9n9FtkonjQ5v+zMlxrbO+PdOHrnfSRo1/OGBguX3qWHZ6VrvAQAAAAAAAGrIV8tfDgAAAAAAAADwjp1O1HoXmkpyYpcS4zuLlpnHyYndatyEUZJGAQAAAAAAWhmVRoEW4fvgI9Nazx45KPtf3lS8cMV1sgbXS4PrpDnrZIU78+s/+o/ObaasN39e1sKLprVu+p/fJI0edB90zZPvvf9TvO92Wva/v0Ma3jv1xb2LZL37DlmW7/TbNLrnS0uvlmX+VvM39y0uek36r69QqyF2iJ2ZInaInXMxcNH02jQVO6rjL/x20bJQ70UKti9ToH2pAh1L5PO3554bP/hNTRz85oz3q2fVbyrUtWZa6x57/qNKx4/lqiDNOu9PpsTLiRc/oVTs8JTX+sOD6lv/+1PipXCb7nZnK9SzSUHnb13mvK7wNZWu7lTPseAL9ijYtUHBzlUKtC2SL9gtX6BLtp1SOn5U8ZEXNXnk3qJ/z3PRteS9uQpTZ3NqNatSf9Pwy59WYvTFKcstf5tmnffnsvzhM24z1L3RiYVA+xL5gr3yBTqcawLt1ISS0UOKjzyv6NEHZKcm1SjoB1q3H6Dtafuzoe2br+1RYXbSDCrMyELNJHb8IR05/lBNfrepNhrsWFb0uFHZJj4AAAAAAADQ0kgaBXBWvlv/WI3AOWm28c2yf/SZqc9tfMuUE3Elt7HuFlmXc8LNK8QOZorYwbnoWf5+NQITD5HZ12l8/x1TnosMXDeteInMukod826v0B42tvbBW9U25/opyy0F5WtbqEDbQrXNfpVGdn5B8ZHNqrW2getKJo1G+q+ekjBaiomZcM/5U5Zbvh6Fgj1OslPbwPU6+fKfl0xUajb0A62Ltm9dtD1wZubCEXMxSrMljtZK7MRjSs27zfk3Nf+25nFDMgmj6Vit9wIAAAAAAAA1RtIo0KLsV+4r/cTEiTO/LnpSVqSnMjtltr//KWlyuPSTyWlUylp3q/TQ35lSNPllgYi0/tZz35dkVLIlKxg559c2M2JnGvtC7JRE7ExjX4idnNiJJ0ouTydHz/i6dHI8U3GxMuKjW2WfZh/saZx8NUkf4we+LtkFU4b6Qk6i4Lmy03Hzf1m+sycYtlospOInlJrcJ8sfUaB9mSyf+7HHPO5a9os68cLHlU6eLGu/zJSkp6taerY4NUI958sX7FM6cWJKAtG5SMWOKBU/LjsdlT88V4HIYO45f6hPHQvfoZHtf61GRD/Quv0AbX92tP2pz9P2wBR2qq4TR7uXv9+pFG9YPrOPeZFZ1yjUvSH3eHjrH6nm7KSOv/CxGb3UVIhvn3db7rE/Mr/o+d41v5O7Hz36Y0WP/UgVkU7KTjdOFXoAAAAAAABUDkmjQIuy757+F93pR74gHd4iDW2R+pfLesvnK7dfj/yjZBK4ZsiKdMtec5P04rfyC9e8Tla4a3q//8Bm2fd+yv17j+2Q9aa/kaY5jXWrIHZO8/uJnbMidk7z+4mdkkZ2/t201x0/8L9KTuxWYmKnApEF6l39mxXbLzPVbeEU4efKJLRE+i9X9NiPc8sifVfIF8hPqXsmibFXNLr7X5WY2KXU5H71rPrwtKfPbYVYiJ18TpOH7lZi/OWik/K9qz+aSyby+SMK91+myaHvlbVfZkpSM0XqTFmWX5HZr9LEwW/klgW71isQmTu93z90r8b2flnp+NGi5W0DN6hz0Tvz2+xcrUZFP9C6/QBtXxptX4y2b662RwUTR5PjsnwhyQqY7EzVi0DbYvnDs0s+5w/1O7dmYQW6FOxYcdrnC5+Lj7zg/Q7YJlk0WZy4DgAAAAAAgJZG0iiAs3vsi6p39tiQrM45zn3LTBVdkLxlbXpryfVK2tug04vVK2IHM0Xs4BxMHLpT9c5UvjRVHw0zRW1h0kjbwGtKrleKmc6cU72lTRy6q2T10FT0gCaP3KeOeW/ILfOH89U4qy0VH5Y/1Ovcj8y+VhMHTfymZhQLpUSPPVSUNKp0a0QM/UDrou1bF20PTJedqYhrbj5Tel2WkzyarT7qYRVSk5hYCee8XfuUh6npbSOdOuV19vReZ9Y7dTuFr7PTZ99G4bpl/TuafbHdfwHzd5vp6AEAAAAAAIBTkDQKoDnsfUL2/E2yehbKGlwne3CDdPgFad75sgZWOavYJ/dJBzZL626p9d6inhA7mCliB+cgMbpF6lwpf3iOgh1LnSnTk6YyWsdKBdoXOeukYkNOJTH/rKtqvbsN6UzTzacTI0WPzVSttZKKHXZupkKcP9ircN9Fip14XL5QvzNlvZFOTTrL2gdvOuftmymQC8VHK1CtCjNCP9C6aPvWRduj/qSdpMRTcxxnauixd8z4tcee/RVVyvCW/zej16Wie2f0N43s+BvndjrRI99zbgAAAAAAAEC9IGkUaFHWLZ8qudx+8U5p18ynWi2XdcXPS5PDU5bbh16UnvqP07/QtmU/9z+yrvmAu51Nb5b9vRdkbXpLfpXNX5c16/TTgWF6iB3MFLGDc9G97P+UXB499qDiI8+pVtrn3S47OTpluZkudvLwPWd4pa3JIz9Q58K35aqLje7eWVRlbPLIAwq0LajIfrd6LIR6NhU9jo+9VPZ+mbYLn7JdIxU/qvH9Xz3ja03l0+y0wqbynEkQbZt9XabqlxQ79rDsdHR6+zH4egXbl0i+sALhQfkj+crGJglpbN8dalT0A62Ltm9dtD0AYOsbf2Fa6+2bGNUN3/uvomWvnbdUm/oGtLF3QOf1DqgrGMo99zcvPanPbn1qxvv1b1ffqstnz5/Wutd/98vaPznm3F/Q1qn7bnpncfq2bev1935Fu8anXvi2tKNH377hbfJZ1mm3aSxs79J1g4u1sW9Am3oHtLSzp+g1a77xD2oVxAwxcybEx/Ti41R9oYjuvv6t6g+35ZY9evSA3vPgXWpkxAP9RRaxQCwUIh44VhQiHugfsoiF6cXCbQtW6MqBBVrXM0sDkTb1BiPO/CfD8ZheHj2h+w7t1ld3b1Xs1NldUBdIGgValLXy+pLL7QPPqpasBRed5gn/qZOLTfXit2Rf8QuyAhFp1Q3Sk/8hrXRPxtnJqGQS0679Nc/3udUQO03Oq5IzJRA7OBfhvktKLjdJcFLtkkayiX5TWH6drXalmZK2Y/4bZflCzt83cfgehXsvdp6z03EnIaZz4du93+kWj4Vw/1UK92zMv258pxIj5VffDHYsk8ztFMmJPRo/y2vjw0/npiI2MRVoW6zIrGtyz08evV/hvkuntx+dKxXOVCgt+h0nn9fonn8umeTUKOgHWhdt37poewBAOT572WvVCMxJt3cuW6c/ev6RKc+9a9m6KSflSvmJRav0gbXu8QQzR8zgTFopPk71fzddVZQEhNaKB/qLMyMW0KrxcCqOFa0dD/QPZ9ZKsfBLqy/Q6u7+KcsH2wIabOvQNXMW6l3L1uunf3ynTsSnVywF1UPSKFDXKpe8VXELLpJ1/ltLPmXf/6clq/qVLToibbtXWn+rm8D1hj+X5Q+6z237vhQrnpq2qdu6gol/FUfsYKaInXPkdT/RWP1OsHNNUZWvQqN7/0N28vRX0M6UnRp3KkpGZl3tJI70rPiALJ87HDfLzfPwVrj/SnUteU/usUnUHNnxt0Xr+CPz1THv9pKvHz/4TaWiByqwZ2lFj/0o93u7l/+yfMFu53589CWlogfL/g2hnvPUt+73NbLj80p4UFm1Gcck9AMVVr9NT9u3cOPT9lP2roa/GwCm554DO0ouPx4788mm4XhUvaFIhfZKeuzoQR2Pl750YCKVPOvr37RotT794uNF1Vba/AG9afHqc96XaCrpDLvbApzuMYiZs2vlmCE+zu6GuUt0y4LWmDmJeDi7VukviIWza5VYMIiHs+NYQTy0Yv9ALJyeqVi6e3xEhyfHFUsntaqrX/PbO3PPr+zq0wfWXqTf21y7mUdRWnO/a4FGZ6crtun0X1+hiuqed/qqgj/6G3N4LL1fX3u/tH/m5bjtzV+Vtf5W577Vs6BoeV3zOqGC2DlnxE52e8TOuSJ2KrO9I0/9vCrJF5p12mpmY/u/Ilulk0aGt/2ZEmNbZ/x7J4/c7ySNGP7wQMHy+1Q/KpFAkq56LLTNuUkdC96am/I9FT+uky//hdKJ40Xr+QJdp40F016nmzBjZNcXFTs+8w+40aM/UPvcW2RZgVNi4f5z2s7IdtO/SZYvIn94UG2Dr1Wk3+1vfYF2dS39OR1/4eOSHa9J29s1aPvpoh+odPvT9i3b9mWMCWj7KqvjxH4AyPq1x++d9rp/veUJPTd8VM8NH9Gqrj79+zW3VWy/zJSCjx2b+cVePaGw3rBwpb66J398MY+7g+Fpvf6p44f18ad/qOeHjzhT/v3zVbdMe4rCZkfMlEbMuIiPM+sOhvTJ86/JTbVqpp5tZsRDaa3YXxALpbViLBjEw5lxrDi9VoqHVuwfiIXS/mrLE3r2xJCOxvKJq6Y+6W9tuFzvW7kpt+ySWfNmvI+oHPcMKoD6VJDNj2ka2iL7UPGUs87joRpW2DqbdAWS9IidFoodj0/0ps9+xRGaIHacBAGvkwTod6YjObHLmR69kHmcnNitemGnExXYZnX7lo75b3Gm+s0mjCajhzS87U+Uih1WvUgnTio2/HTRMlMJ1UxdPxN2Oqrk5G6N7vpHJQriyR/qU7Bj2TR3qgLtZNM3NEQ/UIl2ou0bpO3TdZUw3Kzqsu0dtBWA5vK5bU/rh0N763rKO1N5JctMA1jop5atL7leKQ8d2e+c1Htp5LhSXAQwY8QMzqSV4iPr4xuv0pxIu3P/d5/5oWf72QxaKR7oL86MWECrxkMWx4rTa6V4oH84s1aKhXsP7S5KGDVMRPzv3peLlsVTnC+oR1QaBeqZOYFnkv98fjWcLXcpveWumvxq+7mvy5q7If9489dU11KxCmzUJnZaInbiFdpuUvI34BCB2Jm+ZCX6nUzCWWa61XpnKkQeKaNKZDlMtbHCJL5zrSxZcXYlEgerlTRqqXPxe9Q2+9rcEpNAefKVv5KdHC35ClM5rtKV7U4neuQBRfouzT8++kNPEnhMQmohX7B7Wq+z7USFEgftzLWl9YV+oLLJ4k67m88zmeTtekLb59mV6p/rdExA2xfgYjEAqImHjx7QRf2DWtzRrfN6B7Spb0CbTxzRxf2DWtszy1lnz/iIU7nnJxatqvXuog4QM6hWfLxqzqLcOnfs2qKHjxyoyt8A79BfIItYQCGOFShE/4BqxII5G/TGU17z46F9nu4/vFF/3+ADKJaMSqGOWu9FY9n2PdmXvVcKdUrxMenl76tumRyKZIUS/4idFoidCiX+me02YtJoLTVa7FQo4di247IYXp5V7MRjSs27TZa/TXZq0nlcN0wCSUXe/+ZihoTJXlTFWAF1L/slhXsvzC2Kj2zRyI7Pyk5XqL8sk0lYTYxvlz88x6kA7CaNnl2wa738kblO7NjJ4qmUQ93nKdRVfFVoKnbk7Bs1yX0VqgxpEhItX6gi225UddUPOG2fqNCm47L8kYpsu1HVVds7fTNjgtZse7eNAKARfObSG0ou//qebfrB4b2qlQ+svVjH48XVVIznThzRP76y+bSvS9u2/mvXFmeqPuNdS9dr84kf6F0FlVy+vPNFrerur9CeNz9iBmdCfJTWEQjq9y5wpxo+ODmmP3nhUbUC4gFZxAIKEQ+lcawo1urx0IqIhTP77Q1XaF57hzoCIa3q6tXcts7cc/ce3KW/f/mZc/zLUA18gw/Uu1RCik9IIbfMey1Yt/6x1DHbfXBqEuKG22UtuSL30P7v2lTqKpKKy/7Xt87stUuvknXZ+/KP+4unc7Xe/o+5+/YL35TMbaZMqfaYqXpmVzB2xmuaOErsNGjsmMQuYqeJY2csMxVtBdgpJwnCTRCqXlXB7uXvly/Y49y3fG1Fz0VmXaNQd74K7PDWP1LN2Ukdf+FjM3ppqHuj2ufdlnvsj8wver53ze/k7keP/ljRYz+a/sbTSdnpbPt5z0yf7kRFhRJHOxa8tShh1LbTTkJM15L3Tlk3GT2giYNlvJc8NJOY9AV71bXoXepc+A6looeUih9z3nP+8IACkblF6ybGdznTIp/9vTuhiknH3FqjFUwcpR+YYT9g3ieVbHs74eQiVzJxlLYvp+0nKzeezPQrJkGyUmMC2n6mx3/bbfsKXSgAAF67ef7yksufOnZYP1DtTsxdNnteyeWBaVRZ/9rurfrg2osV8Qf0+gXLnRN5N813vwuIppL62p5t+u3z8t971IfGmXKSmMGZEB9nOMmfObH/iWd+pPFkZS4srDfEA7KIBRQiHkrjWFGs1eOhFRELZ3b1nAVaXSLB9H/2bNOnnn9Yk2amU9QdkkaBRmAqwsVsN3GqFjN7DqyR1V36YGN1zpHMreG+PjyNtj5Zc8877dNFz+1+ZOZ/r5k63iRuVfpfzCSOxjLJf8ROZTVl7Iy5lTOJnSaJnbRbBbVSCaNZdjKTOFq5JJFTBdoWyx/OJBmfwh/qd27Nwgp0Kdix4rTPFz4XH3lh+htOx6tSjdMkjpp3bSWSB31OzOVZlk/hnvNLrmuNblUzsCy/Am0LnFspycl9Gtn5+WklC1ecSRy10xVLHqQfmEE/kEn0r/iR1EkcTVfsuEDbz6Tts8nClW77lOxkJnF0Gl9SnivafqZtb973FR4PAmg5jfy5/LJZ8/RTy/OVVAp98tkHdSJuPsN4azgR0937d+jNi1c7J+f+7vKbFPL5nefu2r9dJxP1N1OCuQYVLmJmerwOmUYJwUaMjytmz9fbl67NJQ78qAGmDrUbJCIaMR5QGcRCaY3xTvZeI8ZDQx4rGmQA24jxUHGN0XSea9ZYeNPi1bpyYL5+8ZHvaOvI8XN+fYuGQ9WQNNrquudLK6+XtfBCqWueFGyTxoZk739aeuYOafJE8frmRM+mt8ha8zo3YcdUutv1sOwn/jVT9e4U4S5Zl/yMtPRK576z7ZfukZ77euWTVpqNqfwXHXarc/kzN6sWmVxQOcl+JhHP3KpZ1YXYaXw1i51kcez4ApLP+xP+aMLYcZJExkxpOWfKcMsKVCRZBOVOSZySbSedRN+qfuwyyYNmOuRsbDgfQDkunYvE6BaN7fuKgp0r5Y/Mky/Q5SZjphNKJYaVnNyr+PDTip14vHTbmuTudA3a3iQPmivQc21vPo7S9lWVa3tzTEjX5LjgHhM4LlSdaQPznjftX9WEQZOkOM6YoJacytuZPp/qogAqpYJDyjXf+IfKbVzSgvbO01aM+dPnH9Up347nvPvHd+qxYwdn/Hv/c+cLzok5Y1FHd8HyF9UKKpnwRczUh3pN1CA+pvp/m652fh6eHNcfPf+IGuE971V4EQ/IIhZqw/O+waPtEA+1OlbU5/aIh+qr14tDiIUze8P9X3N+dgfN9PR9+j+rL9SrBhc5y8xU9X904av15h/8zwz2sD7joVmQNNrq1t4sa/0bpD2Pyt7+Q6eipTVnraz1t0mrbpD9jQ9JJ/NXiliv/rCTZOqsv/mrUtdcWef9hFMFzf7Gr0nJgkzzYJusN/yZ1LNQ9ot3Ssd3ypq3UdZlPyf1Lpb9w0/X5m9udCYB0Nyciu9WJvnv7Cfb03+an5rvXNl/d2PFumL7P989s21HR2f0N9l3/pZzO62n/0vpp/9rJnt0hl+aro+DGbHjInZmHjsOYqchYsf8hfVwcYZJTDBJKsqOD04fO0OPvXPGv+bYsx9QpQxv+eSMXpdKjs/obxrZ/lnndjrRoe85t5nLRn+t+xYTownZtulfVBAX1oxj4Wz/duUqZ/sz+ZvG937ZuZ0uviYm9zVo22cSF53kNW/a3qAfOBu7TtreJC6apDVzXKDtW63tS40JaPsWaHsALSFNf3POnhs+qs0nhrSpLz+Tinn8/PBR1aOUx98xEDHNHzNpj5NGiZnKxcfsiDtzS28orO/d+I7TrndR/1w9cvO7nftX3PPvNW2/VJ0mJdeLeu4vEhX4zjqVJh4aMRYqcazwenvNpp6PFZVoOY4Vjds/JCtwrDD9g4+iWlWJhZFEXE8eP6xffvQ7+sFN79LsSLuzfEPvbC1o69T+STOj6vTxXq4skkZb3Y4fyTYVRePjuUX2S9+Whl6Sdc0HZV3yHtn3fsp9Yv75mYTRR2R/9//Lr3/0FVk3fFza+Bbp6f/Mb3vTW6XeJbIf/Qe3sqhZd+t3nN9lrb9d2vZd6dDzVfxjm5FJuKCTxEwQO5gpYgflIHkBDZDQiCqj7VsXbd/aGBMAQLNJpNMKNuDsJP+z92XnVgumckvhibkv1UFVn9NJVuC7IGKm2WPG+5P98XQqN11mvWrk+Aj7A87tdMz7tS8cmVG71Xsie6U0cjxUSqIC8VCJGPMasTCVXaFEIHP8CdT5DCeNHA8VO1akUg3R31RCI8dDpZjPCZU4Vpjp1+tZs8WC+Qx5Ih7LJY0asyJt55Q0apJ9+Qa5sur7iInKO/pyUcJozvYfuD/7l+UWWatucH7amQTQnJ0/lsYOy1rtPp9f/0YpGZVMldFCm7+Wfx4AAAAAAAAA0NAaIWGj3ty1f4f2jI/oRCzq/Lx7/w7Vo1iF2jaWTlZku82sUWLG9AeVOLkbq0BCSTOp1/ioxPHBxBfHncaLB7tCiUCVOk41i3qMhUolCRocKxozHirxPrYrdBFLM6nHeDDJ5JVIKI/SN1QkFm5dsEJvWrRKHYHglOfesni1VnT1FiWA7p84tyqjHOMrr75TqVE7HbPcn5Mn8svmrHUmG9Lhl6auf3iLtOI6KdQpxcektl6pc4409KIz5X2RsSFp8rg0Z02F/wgAAAAAAAAAQKWZkzlh21/Tyk6fvey1Ggi7U2d2BkNFz71tyRpdO2dh7vE7fvRN1ZpJeHrt9++Y0WtfPbhI7199Ye7xyq6+oufvuPb23P2v7N6qr+7ZOqPfY07XRlOVSe6Mp9M1rwZGzFQmZiYrFDNmWutqVqhtlfi49O5/O+1zW9/4C7n7jx49oPc8eNc5bdu0l3mvV4KJs6DPr2pNNNsq8VDJ/mIymZBC516BcFrbTiXVVqUKcsRC+bFgEocqdayo9pi0VeKhkscKs0+VSu6cSCbVFQxxrGig/mEylVAlpGU7SeVhf3Wq1rdKLCzr7NEH1l6s30un9MrICR2Kjjvjs+WdPVrQ3lW07vcO7tKx2OS0t22Shyv1WRR5JI2iJOvi9zg/7W3fyy/smC1FR6T01I7aHj/iHmw7B6TjY+66xvjR0r/ALO+eX5F9BwAAAAAAAABU10girq5AqGZTjq/rmaWFp5yYyprb1uncmkV/KKIL+gdP+3zhcz8a2jej32ESOkybmhOslWK23xkI1mzKcWLG+5gZTcYrUh0qy2zfVDIKVyFmWik+KpV8MGaSBCvExNnJeEzdwZB8VuXTgVopHirRX4wl4xVLIDZMAqJt22ovUenMa8RCebFg3rujVRhfVGtM2krxUAkmiW+8QkmChklGNfFWrcTRVooHr/sH0yOMJeLORUKVYmLN9D3VuMiglWLBMJ/n1vfO1npl8sRO8eiRA/rEMz865/cuU9NXHkmjmOqCd0jLrpF2PyQVJo0GwlLsNOWCswdzs47zM3Ol2OkO8sl4fl0AAAAAAAAAQMMzCV3t/oBz0qgaSTyo1PTBKY0nE1U5SWeSytr9NjHTBAmC1YoZ83vSfttJHCVm6o9JHjbxMFGFylAm8eNkIuYkElez6ih0Tkkfk8lkRZOAsqLplNJJkwwUlJ++Qa0+vnAuMvAHFfLTN9TrscJUEDTv22r0Q+YiA/dYUbsK9zhzG5m+oZIXHhVeZGDiL+IPcKzwwF37tzv/nhf1D2pJZ4/6QhEnKdf8Ox+cHNMLw0d1z4GdeuDwnmltzy74XIHqsGxz2Q3OyDaJkpkp1u1/eYs0elBNa8MbZV35f6SDm2V/5/9KyVjuKetnv+48tv/jnVNfd9n7ZG16m+yvv186vlOavVLWT/yNtPOHsu/9oymrWz/xGafSqP1vb1Mzsd7579LsFeaerPbiEtzTZZuE2ribnGv/8DPSszMrCY7GYr39H6XB9e799v4ZbcM2SdqxUff+Q38rPfnvnu4j6pP15s9LCy7wLnYe/SfpsX/ydB9Rn6w3/pW0+DL3QVufrBl8OLLtpOzkhHN/4vC3NXHg617vJmrAF+xT/3l/mn0gn9+dQuNcpVOTuQr1x1/8uNKxIS93ExUy64K/lWUFJMsvX6BjRtuwUzHZafdzxMlX/kqJ0Rc83ktUQu+631MgMs/5LOMLlr4K+mzsdEK2ee+bk/97/1PRo/d7vJeohO7lH1CoZ5Nz3wp0zXBMkJKdHHfuTw59X+P7+RzbCDoWvENtc2507luBDllWbaq8wRtpMy633eSMY89+UHZ6+lN+ofW0z7td7XPf4Ny3/O2yfDOrLXE0M7Xc40cP6j0PTZ2G0kwLGvL5FPD5zLelzgn7mRxnUFnmJJ/5L5V2E71KJfb84srz9aH1lzr3TVW/mVYGNdMRmhNSz50Y0ttLTMNoTtyabZsT+sRMY8RMwk6VrB7408s26OMbr3Tum2pvM50K9HhsUmbrL48c1+0PfP20MWP6G5NASsxUlznFbGdiwiR8mD6kVMLHV1/1E9rQO9tpn1mZqVrPVTyV0og5fybpz194TP+0ffOUdYLOcccvv8/tQUgqrk08pOy0Emk3Hk6NhhWdvbrz+rc69yM+/5Qpe6fLVB8z05Ab19zzHzoWjxY9b44i2TGI3zKP6BvqcXzxG+su1S+sOt+53xM0lUH9M4q7bPs/NLRPP/fIPVPWYUzaGMeKH9z0Ts2JdDjHdpN4NhMmETVb5fqjTz2gb+57Zco6JhZMrJnf40QEsVCTeDCxkDzNseLK2fP1xatuce6bCxJnWkXaJAubvsf8zvXfmnruO3usMPHAOLJ2sWD+78ZC2omLU/3xha/WGxetcu73hcLOcR3eodIo8ja+WdblvyAdeEb2dz9ZlDCam1K+Z4GTPHDqFPVWx4B7Z+xIfl0jO039qczy001dDwAAAAAAAABoaM6JwFRaqnwBITQJk0BgqtJMEjM4x5gBDJMYkuC4g0wVWqeCYRWqGKL+MSZFIZOYVuqCF7TusaIaFW+BekUKLlznv81NGN33xJQKozlDW92QmbNm6nOD66TRA7kKmZoclsaGpP7lkv+Uq8Q650ht/ZntAQAAAAAAAAAAAAAAAACAaiBpFNIF75B16fukPY/K/u7vSWaa4hLsV+5zflqb3lL8xNKrpc5B2S/fd8r690qBiLT+tuL1N745/zwAAAAAAAAAAAAAAAAAAKgKpqdvdetvk3XJz0qTJ2Tvekhafk3x84motPth9/7+p6XtD0grrpN10ydlm+Vdc2VtfJM0vFva/LXi1z77VWnZtbIue59sU130+E5Z8zZKK2+QTMLoweeq93cCAAAAAAAAAAAAAAAAANDiSBptcdbAavdOW5+sV31o6gpjQ25yaIb9wJ9Lx3fJWnOTrIUXSbEx6eV7ZT/+r1IyWvzaxITsb31E1iXvkbX8VdK6W6SxI7If/2dp81cr/acBAAAAAAAAAAAAAAAAAIACJI22OPsHn5bMbdovSEnP3iH72Tumt370pOwf/41kbgAAAAAAAABwjiIDNyjQtlCBtgXyhWabLyl1/LkPl1w30LFCoZ7zFexYIV+oz1mWih1TfPhJRY89KNmJEq9ZrraB6+WPLJQv0K50clSJ8R2KDt2rVOxQxf8+AAAAAAAAoJpIGgUAAAAAAAAA1K32ubfJTk0qGd0v+SLyBTrOsO4bnGTR+MnnlDr2oCzLr2D3eWqf90aFei/WyPbPSHYyt36we6O6lrxX6fhRRY/9WHZyTP7wHIVnXekkn4688pdKRQ9W6S8FAAAAAAAAKo+kUQAAAAAAAABA3Rre+gdKx48597uX/4p8geWnXXfi0LeUHN/hVCPNih77kToXvVuh3osU7r9cMVNxNKNt4DXO7EonX/kr2amJ3PLkxC51Lnmvwr2XauLQNyv2twEAAAAAAADV5qv6bwQAAAAAAAAAYJqyCaPTkRzfXpQwmhUbfsr5GYjML1pu+SOy0wmnkmnR70ycdH7adnyGew0AAAAAAADUJ5JGAQAAAAAAAABNzRfscX6mk6NFyxOjL8nyt6lj0bvkjyyQFehRoGOVOha8VenECUULqpICAAAAAAAAzYDp6QEAAAAAAAAAzcsXVtucG5xp6GMnnix6auLQt2X52hTuu1Th3ktyy80U9yOvfEH2KUmmAAAAAAAAQKMjaRQAAAAAAAAA0KQsdS3+GfmC/Zo4+D9Kx48UP20nnYqiyYndip18ypmWPhBZoMjAa9S19Bc0uuNvZaeLp64HAAAAAAAAGhlJowAAAAAAAACAJmSpc/F7FOxap+iR+xQ9+sMpa3QufreCXWs1vPWPclVFEyPPO0mkXct+SW1zbtTEoW/VYN8BAAAAAACAyvBVaLsAAAAAAAAAANSIT52Lf0ahngs0eeT7JRM/fcE+hXoudKaiP3Ua+sTYS7LTMQU6V1VxnwEAAAAAAIDKo9IoAAAAAAAAAKB5WH51Lv5ZhbrP0+TQdzR5+J6Sq/mCPdl7p9uQLIu6CwAAAAAAAGgufOMFAAAAAAAAAGgOll9dS97rJIxOHLrrtAmjRip2WFJagY4V8gX7i54zFUotX8iZph4AAAAAAABoJlQaBeC9898ua/YKadZKqXueZKdl/9NtpdcdWC1r09ukWcultl7JVG8YPyJ77xPS5q9KE8eL17/op2Vd9FOlt7Xzx7Lv/UPv/x5UD7GDmSJ2cA4iAzco0LZQgbYF8oVmS7J1/LkPl1zXnDwO9ZyvoDmJHOpzlqVixxQfflLRYw9KdqLEa5arbeB6+SML5Qu0K50cVWJ8h6JD9yoVO1Txvw/1EwuWv13tc29RsHujfP4OpRLHFTv+iKJH7nd+F2qHtm9dtH3rou2BxhbqvUT+kJvU6XN+Wmqbc1Pu+cmh7+budy56t4JdG5Sc2Kl04oRCvRcXbSsdP6bkxC7nvp2aVPTIA4oMXK+eVR9S9NhDSieGnb4i3HeF7NS4JofurdrfCQAAAAAAAFQDSaMAPGdd+l4pPiYd2y4F26RI9+lX7l4ghdpkb38gk6hlS/3LZK19vbTiOtn/86tTE7jMWo/8vRQ9Wbxw7EgF/hpUE7GDmSJ2cC7a597mnBxORvdLvoh8gY4zrPsGJ1kkfvI5pY49KMvyK9h9ntrnvdE5+Tyy/TOSncytbxJFTFWjdPyoosd+LDs5Jn94jsKzrnSST0Ze+Uuloger9JeilrEgX1jdKz7gtL9JMEpNHlCgc4WzHX94UOP7vlydPxIl0fati7ZvXbQ90Ngi/Zcr0LGyaFnb4OtLJo0G2hdnfi5TZ/uyKduKnXgslzRqTBz6llNxNNx/pSKzXy3LF1Q6MarY8JOaPPwdpRNTPx8CAAAAAAAAjYykUQCes+94nzTqJsRYt/6JNHfD6Vfefr/s7fdP3cbBzbKu/5i05mbp6f+c+rpdD0ljQ57uN2qP2MFMETs4F8Nb/8CpLmR0L/8V+QLLT7uuOYGcHN9RVCEseuxHTvWiUO9FCvdfrpipOJbRNvAaU65IJ1/5K9mpidxyc1K6c8l7Fe69VBOHvlmxvw31FAvXyx+eq4mD31D06APOstiJR5yEpcisa91khfHtFf37cHq0feui7VsXbQ80tpEdn5v2usMv/d45b9+8T80NAAAAAAAAaAW+Wu8AgCaUSdwqbxuH3Z/hztOvY6oJWv7yfxfqB7GDmSJ2cA6yCSPT4SZ4TJ1SNjb8lPMzEJlftNzyR2SnE06SSNHvTLhVam07PsO9RqPFQrjvUtnpuDuNcQF3mmLz/CUz3Gt4gbZvXbR966LtAQAAAAAAAABwUWkUQH0IhCV/2P3Zu0jWZe9zl+8pXeXBesvfSsF290Te8V2yX/iGtPU71d1n1AdiBzNF7KAMvmCP8zOdHC1anhh9SZHZr1HHoncpeuQBpTPT03fMu13pxIkpySRozliwAl3yBfvcaU/tRNH6Jg7SyREF2pZUfV/hLdq+ddH2rYu2BwAAAAAAAAA0A5JGAdSHTW+TddFP5R+PHpL9wJ9JB54pXi8+Jm37ruxDL0jRk1LXoKy1t8i69tdlz14pPTj96crQJIgdzBSxg5nyhdU25wZnGvrYiSeLnpo49G1Zvjan4li4N19VzExxO/LKF2SfkmSK5oyFXFJRYrjky8xyf2igaruJCqDtWxdt37poewAAAAAAAABAkyBpFEB9ePn7sg+/4Fbxm71S1pIrpEj31PWe/98pkwTaL94p67Y/k7XuNtkv3ysNvVStvUY9IHYwU8QOZsRS1+KfkS/Yr4mD/6N0/Ejx03bSqSqWnNit2MmnnGnpA5EFigy8Rl1Lf0GjO/5Wdrp46no0XyxYvpDz07aTpV+aTsryBau1o/Acbd+6aPvWRdsDQCvpDYb186vO19UDCzQ73KaTiZgeHNqvv3/5GR2PR4vWjfj8et/KTXrtvKWaFW7Tsdikvntwl/75lc2KplM1+xtQXcQMzqTDH9Tbl67VjXOXaF5bpxJ2WgcmRnXn/u36370vK2Wf+s2ja1VXn/75qlvktyx98tkH9Z2DO6u+7/Ae8YAsYgGFiAcUIh6QRSyg0kgaBVAfRg+5N2PXg7J3Pyzr9k/L9oekZ//7zK+107Kf/k9ZN/+BtPgykrdaDbGDmSJ2cM4sdS5+j4Jd6xQ9cp+iR384ZY3Oxe9WsGuthrf+Ua6qaGLkeSeJtGvZL6ltzo2aOPStGuw7qhkLdjrurmWd5uOWLyA7XTyFMRoFbd+6aPvWRdsDQKsl//3Tla93Tsh9+8AOPTd8RPPbOvXWxWt06ey5+rmH79GJTBKgT5b+4pLrdVH/oL69f4eeOTGklV19+qll67WhZ5Y+8Pj3p1yEiuZDzOBMTJt/9rIbtbq7X3fv36Gv7NmqkM+v6wYX6SPrL9PG3gF9cvODJV/3sfOuVDyVUluAU7nNgnhAFrGAQsQDChEPyCIWUA2+qvwWADhXR7ZJw/tkrbt1eutnEr+stt7K7hfqH7GDmSJ2cEY+dS7+GYV6LtDkke+XTPz0BfsU6rnQmYr+1GnoE2MvyU7HFOhcVcV9Rq1iwVSYddYMlu4fzPLTTWOMekbbty7avnXR9gDQan52xUbNb+/U3738tH7/uYec6i2f3/a0fu2J72tupFO/tOr83Lq3LFjuJP99ZfdL+r3nHtI3972iT295XJ/f+pQunjVXN89fXtO/BdVBzOBMLp41qLU9s/Rfu7boD59/2ImP/979kn71se9r28gJp+Jsu3/qyXyTSLy4o0v/vvOFmuw3KoN4QBaxgELEAwoRD8giFlANJI0CqF+BkBTunN66PQudH/bEicruExoDsYOZInZQiuVX55L3KtRzviaHvqPJQ3eVXM0X7MneO92GZFkMv1shFkzScDpxQv7IfMkKTkku9gW6lZzcXaWdhido+9ZF27cu2h4AWvbEnHHnvu1Fy58bPqp9EyO6ad4yhXzu57rXL3AT/L60c0vRul/bs03RVMpJEETzI2ZwJp3mu0ZJR2OTRcvTsnU8Nqm0bSuRThc9t6i9Sz+3cpP+btszGopOVHV/UVnEA7KIBRQiHlCIeEAWsYBq4Kw1gNo6XYW+xZdLXfOkoYIv0EyiTahj6rqBsKyLf9q9v/vhCu0o6g6xg5kidnAuLL+6TMJI93maOHSXJg/fc9pVU7HDzse1QMcK+YL9Rc+ZCmWWL+RMU4/mjwUjduIJp80js64uWh4ZeE3ueTQI2r510fati7YHgJZlpvszYqnUlOcmM9P7Le90v1dY3zNLR6OTOhwdL1ovlk7p5ZHjWtczq0p7jVoiZnAmz54YUjSV1LuXb9ANc5doMNLhnMx/74qNunz2fH1x+3NK2MUn+z++8Uq9MnpCX92ztWb7jcogHpBFLKAQ8YBCxAOyiAVUw9RatQBQrpXXS13uFdbOT8uSLnxn/vmnv5y7a938+1JsXPbhF6TxI1KgTdacNdKya6TYqOxH/iH/umCbrJ/8V2nPI7JP7JWiw1LnHFmrb5I6Zsve/BXp6CvV/EvhNWIHM0Xs4ByEei+RP+Qmdfqcn5ba5tyUe35y6Lu5+52L3q1g1wYlJ3Y6VcRCvRcXbSsdP6bkxC7nvp2aVPTIA4oMXK+eVR9S9NhDznS0gbYFCvddITs1rsmhe6v2d6J2sWBEj9zrVKdrn/cGZ9upyf0KdK5UuPeEw0joAABRDElEQVQSxYafUHK8uAoNqou2b120feui7QEA07FjdFiLO7qdqcJ/OLQ3t3xWKKIlHd3O/bltHTowOaaIP+CsX8qR2IQ29g2owx/UeCpRtf1H9REzOJPj8ah+88kH9FsbLtcfXHBtbrlJMv7U8w/rzv3F48S3LF6tDT2z9TMP3S27BvuLyiIekEUsoBDxgELEA7KIBVQDSaMAPGeteZ00b1Pxsovfk7tvFyRv2S/dI2vZ1bLW3iyFuyRzNcToYdkvfEva/FVp4lh+I8m4tPNH0sAaWaYiYLBNio9LR1+W/dDnpN2PVOcPRMUQO5gpYgfnItJ/uQIdK4uWtQ2+vmTSSKB9cebnMnW2L5uyrdiJx4qSRiYOfcupOBruv1KR2a+W5QsqnRhVbPhJTR7+jtKJ4xX6q1BvsWCnYxrZ/tdqn3uLU2nW13+V0/4Th+5U9Mh9FfqLMF20feui7VsXbQ8AmI4v79qiawcX6aMbLnOmFDdTjM9r69AH1lwkn7lAVVLYF1Cb3z21Ej9lOsCsbNXJsN9PAmCTI2ZwNmPJuHaPn9RTxw/p0aMHneThWxcs12+fd4VzQv+uzAl/Uz3q/asv1Jd2vqgdY6WTi9H4iAdkEQsoRDygEPGALGIBlUbSKADP2Xd9dPorb7lL9pa7prduOiH7R5+Z8X6h/hE7mCliB+diZMfnpr3u8Eu/d87bN4kk5ob6V+lYMNVlx/d/RTI31BXavnXR9q2LtgcATMfm4SP6+NM/1IfXX6rfz1RzsW3p/sO7tWXkuFO9ZTyZ0GQq6TxnkgRLMYl/p5uyHM2FmMGZrOzq099f8TrdseslfX7b07nl9xzYoS9ccbM+sv5SPTi0T8OJmH57w+U6Fovqi9s313SfUTnEA7KIBRQiHlCIeEAWsYBqIGkUAAAAAAAAAABA0g+G9upHQ/u0tLNH3cGQ9k+M6khsUn+YSQjcNX5SI4m4oqmk5kQ6Sm5jINzuJApSMbI1EDM4nXcsWauQz697D+0uWm4qQ91/aLfO652t9b2zFbR8umJgvv7k+UeLYqQvFHZ+zgpHtLC9S0ejE4qmSSxuVMQDsogFFCIeUIh4QBaxgGogaRQAAAAAAAAAACAjLbtoWj9zIu7i/rnaOz6qfROjzrItJ4/pwv5BZyrAw9Hx3Lphn1+ruvv1/PCRmuw7aoOYQSkDkTbnp9+ypjzns3y55+a2uSf4P3re5SW384G1Fzu3Dz1xnx45eqCi+4zKIR6QRSygEPGAQsQDsogFVANJowAAAAAAAAAAAKfxy6svVE8orM+89GRu2T0HdjoJgD+1bJ0+veWJ3PI3L16tiN+vb+/fUaO9RT0gZmDsHDupy2fP160LVujFk8dyy80J/tfNX6qUbeulk8ec9YaiE1Nef1H/oN66ZI3+e9dLeubEkLaNHK/yXwAvEQ/IIhZQiHhAIeIBWcQCqoGkUQAAAAAAAAAAAEl3XHu7fnh4r/ZPjCnk9+vVg4ucE25f27NN3z6QT+q7c992vX7+cr1tyVp1BEJ65vhhreru05sXr9FTxw87CYJoDcQMTue/dr2km+cvdxKDByLtevToAbX5A3rd/GVa2dWnL+/coiOxSWfdbEXaQu2BoPPTJArcf3hP1fcf3iIekEUsoBDxgELEA7KIBVQDSaMAAAAAAAAAAACSnh8+quvmLtZAuF1JO62tI8f18ad/qPtOOdFmpiP/jSfv0/tWbNSN85bqpnlLdTQ2qS/vfFH/9Mpm53m0BmIGp3M4Oq73PnS3fm7lJl06a66uGligRDqlHaPD+tRzD+tb+7fXehdRRcQDsogFFCIeUIh4QBaxgGogaRQAAAAAAAAAAEDS7z/30LTXnUwl9bltTzs3tC5iBmdyKDquP3z+4Rm99q79250bmgfxgCxiAYWIBxQiHpBFLKDSfBX/DQAAAAAAAAAAAAAAAAAAAKg5kkYBAAAAAAAAAAAAAAAAAABaAEmjAAAAAAAAAAAAAAAAAAAALYCkUQAAAAAAAAAAAAAAAAAAgBZA0igAAAAAAAAAAAAAAAAAAEALIGkUAAAAAAAAAAAAAAAAAACgBZA0CgAAAAAAAAAAAAAAAAAA0AJIGgUAAAAAAAAAAAAAAAAAAGgBJI0CAAAAAAAAAAAAAAAAAAC0AJJGAQAAAAAAAAAAAAAAAAAAWgBJo+fKsmq9B6hn2fDwKkwIt9bhdd9CX9U6LI8P5cRO6/A6djhoNQ/PY8NEB/HROBiTtCqL8Wjr8rztvd0cKoj3afOiaXFW3o756U6an/dtTNA0O5/nQ0xippF5Hg+EQ8PyVaDxPP8+AzWKh/LbkVhobD6Pj/VEQ+Py+r1M39DYaL3KIml0Ogo7kUC4lnuCeucPl991EW+tyR9yf3o1aMnFIppeIOjBRuh3WlIg5MEHpvzrLJ8XsYh6YFmBCmy0AttEBViyLL8Xm8nf9eX7GtQ5K9OPezQctbLbQ/3zuK1o+8ZBWzWZovOtHH9xZpavYHxexndR2VeGC7eHplTYxuUMF7Ovjfg9+NyBuhYpjJmyPmO4LyZmGlvY5y+//7Cmbg+Np7DtvEriIR4aV6QwHma4jcI4IhYaWzhzrPdirOluj88oTXGsKGM7ha8N+UiNa1SRgvcyF5J5j3fGtBQEXuecWu4I6poldQ7k7894MwUJOB3Z7aHp5foWj2InF4tomdgppzIg/U5ryrZ1WV/O5V/rC/aVv0+oC75QvycfwKyCjxqF20T9KmqnsvqGgrYP9pa3U6gSn3zBHk/Ho74Qbd8o/KG+gsTx8i8k8eW2h3pX3FZ86dr48m3opw/GWRR/fitnzO++drCt3YO9Qj2b29bhzefEzFhjMJLfHprTYEHMlFM5LFuhck6kg9FKE8RDOUmChX1PYXyhkY8n3lSoJB4aV2HbldM/+ErEFxpLhz+ormDYs7GmMRjhM0pTHCssr+KB/qFRZdvOtCafB7xH0uh0FF6V0reklnuCetY1mK/QV86VTIXVnfqXlr9fqH/t/VK4y9vYoa9qDaFOqX2We7+cynCFCaf0O60hEJG655UdO1ZB7Pgjme2h4RW1ZVkJ6fnXBoiPhuAPzy2Z9HvO6Bsaji88O19luKxqs/nX+sO0fUOw/PKFsheS+MocE7hf2/G+bxz5tjIJw3xF2OgKq4XzPsTZFMfIzE+7+DMn4UwyV6cnM6GgXi3vdJPRrYJ2n4nsa7tDYc0KRTzbP9RvzKjsmHHHKCG/X/PbOj3ZN1SXSdrpyMx45EX/YawoiC80lhVdhX3DzD+DEA/NwbvxhRtL89o6i6qXonEs68xezO7hsaKgv0FjKezXPTtWEA8Na3mm7cwFI15VKUce3whPR2H54zlra7orqGNz1uXvlzEgdTq67MFv9iqJ6Z1aK3Ysr2JnpeTny/qmN1jY7/jKjB1/Pmk02ObBzqGuzVmTv1/ulyiZfscfniPLT+w0g0B7wYUHHiWkF20TdSvQUXDhQFmJg/m2D9L2DSHYvtSThGH3Sxv3i5tA+2K+cmgAgbbF+WTBcpMGs2OC0GxZfq7er3emjfyh7AVovFebQ+HYi4sBcQa+cD5p1PKVddKl8CTceb3MXNKszFSOq7r7PDlRV3jSl5hpXgHLp3U9/bkqo/Qzra2w3cpJ/DBx5M983lzd3a8gY9iGtKFndu5+gL6hpXUFQlrS0V12kmDh600/sb43H2NoHOcVtFs5xwpn3JHbJn1Do9pQFA989mhli9u71RUs/+IjnB4j6ukwJ0yzAbji1STToCRr7evyD8pN9My+PtItLbmivG2hsWKn3ETP7OtNP7Xs2vK2hbpnrSnsd8qNnUy/4w9JK64rb1uoe9aamz07ZmUr05nKRuHeS8vdNdSaFVS496LsgzI/LuSrzoV6LpDlo4pMvYv0X+HhhSzu6wPty+QPD3qxe6igsEdtX3gxgi/QpWD3+jL3DNVs+8IqhTORf72lcP/lZe4ZKs1to+yJNSqxNIWCdgz3XVZ+f46mFe69uOBzXHmfB4MFFyHevnBl2fuG+nTD3KVqz1SSLTdJK1hw0fPti4iZZnXtnIXqyVSSLWzzmSBmGl/h8cGreOgMhnTdXHOhIhpJd0G7mcSuwinmZ5Kcnn31zfOXkUTcgG5ZsFz+zHu6cExZ9rGCMWlDun3RKk+OFeZ76ezrF7R36YK+OZ7sH6pnkWm3/sHcxQXlHCtMLGRf/Qb6hoZUOP4P8j1XRTCCmu5JT5NEk03E2vDGWu8S6k3fUmnpVe5988Gk3KTR7DT3ZnMXvqusaaJQ53oWSMtf7V3sZPsqJ3beScWYZtY1V1p1vXvfOU4Fvet3LngHJxibWcdsafVrMw8KxjgzVZCwHJlzPbHT4CKzr80nd/oCZVUDMa+1MvFh+UKKDJCQXs+C3Rvz09Nb/rKnKc62vdE2eFO5u4cK8kcWKNi1wX1gTrqUfTFB/rjSNoe2r2dWoOuUhOEyx5O+grYfMGMCZs2oW1bAbaMSbYfG5YzbMsdfk7gf7iN5GyVYfrXNudGzC1BNBcrsqPH1C5ZrXhuVppuNOc36syvOyz0O+8tM6rDyMfPaeUudk8JoLuZbhJ9dsdGzmDGJYdnqkq+es4hpqBvM0o5uvaYgSbDcxL7CeHrfio2cOWsw71q6PpccaNqy3O8dw5ltdYfCeuuSgpm1UPdMX/DTyzLfRZl4KDNpNOTz58YXty1coTnh9jL3ENV0ft8cXViQJBgo8wKDwnj6uZWbyt4/VFfROLLM76l9BUnEizu6deNcZkVrJB2BoN6WOb5bHnyuQGlkE80kmebKX5L66FCQ4QvKeu3v5pP9AuGyPui42wzkk24WXCCd/9by9xP1xyTj3PiJfLKfB7FjmW1lY2fuBslJOkbTMck8N3xMCmQSu/wexI7pd7L92MBq6ZL3eLCjqDsmGej635FCmS9NAqHyY8epyJ6pKBhZoPa5t3uxp6gBUw2yY/5bco9NomfZCk5Ct897o/yR+eVvExWZorhr8Xu8bXsn+cztXyKzXpVPSkR9sQLqWvLeXJKwVW7S4CkzdYS61ikym4Tx+mSpc/G75fO35z/Xlj0m8OXGBO4x5U1e7CgqwLRNrgq0BxcKoH4U9uMdC98hX9CdGhjIah+8RYG2RQXv/3KrTFsKZ2YuifgD+sMLXsWUcU3mvSs2alOmQpM5iV9uJTATMyZWDLOtP7rw1U5SIJrHTy1br8tmz3Pum/6g3CRBN2YyY0yfz4kZKgo2BtNOTntl+g3TjuV+5jDbyk5pbqqQFSaWoL6t6e7Xr6y50LlvWjBS5vHEyB5PjI+sv0wLuRChYfzqmou0srsv11eUmyTojkndmOoIhPT7F1zrJKqj/rX7A/qjC19V8n3tRRLxjfOW6rYFK8reJqrjytnz9a5l6z1NEowUJJ7+v01Xqy9TDR/17+PnXak5kY78+5rvGiqCT1bnkkyTTc4xiV1v/pybVIPWFuqQdftfSIOZaRfNF63ZOCmD88E5m9BjHl/769ImEkebSrBN1m1/Ks3f5GnsOEL5qg7W1e+XLvhJb7aL+mCOQbd8Slp0ifvYfElqqmB7obDfueIXSBxtNv6grJt/X1p6ZUHseHPFreXP91/tc28hcbQB+dsWqmfVb+aSBc1PL6aqNdvIbdMKqGfVRxRo5+KremKSSXpWf1S+YKZaixUoqhJaVqVZf/7Cu+7l71eomyu764nlb1PPyl/PvyedqvflJwy7VYbzY5PORe9UZHb+y1/UAcuvrqU/r3CPe8LOJPnmqkyXvelIUaXZ9nkkjtab9vlvLqoCbPoCNA/3YsBMtVF/u3pW/1a+kjhaXtvgLWqfd3vJPrvcE73ZKoBXDizQZy65sexqUagPP7v8PH1kw2XOfdPCnQFvKlO3mZjJnPC7eNZcff6y1zpxhMb3rqXr9LHzMt87OTFT/oVJ2QSSbKLgxr4BfeGKm53KQ6hfHf6g/vbym3LTy5r3vHnve7JtcxF85v5vbbhc71nORar1blPvgP7lqlsUyIwPnONAmUmChkk0zCaftgeC+o+rb9OqLjcREfWdMPqLqy9w7pv3slf9eZs/mBuTvmpwkf7ykuudqvioXyZ571+uulXLMlXETQKxF58jzNijcNz6xxe+Wm8gcbTuXTOwUJ+/PP99lekbvEgSDPn9ubiaHWnXl665TfPbOsveLirHJP2bBN83LXbz8UxPzti/cizbtu0Kbr+pOP9UsREpnXIXpBLSc1+T/cS/SZPDtd49VJP5An7t62Rd/gtS50BmoSVFusqezrGQHZ+QktH8gj2Pyn7476Whlzz7HagyEx9rbpJ1+c+704tnhbtlefjlqJ2YlMwta+8TbuwcfsGz34EaxM6qG2Rd8YtSt3u1viPc5VaYrVTs7H9G9kOflw4979nvQJWZxL+V18m64pek3oWVi510XHYqf8xKjG/X+IGvKTn2sme/A96zAp1qH3y9IgPXO0md7kKfU3nSixM72TG0nZqQbHcMbdtJRY8+oIlDd8tOjnryO3DuLF9YkYEb1D54cz5hyEn0NG3v3Req6aRp+2Tmka3o8Uc1cfCbSsePePY7cI4svyL9VztJI75gT35xwLS9dwke5phgjg1Z8ZHnNX7g60pN7vXsd+BcWQr1XqiO+W/OV5l0QqLd28+xU8YEOzRx4OtKjG317Hfg3AU716p9wZsVbF9WlDDmSXVp1BV37DVu3ozu43Rck0Pf1+TQd9wxGVpOoGOFM6NAsHNV0Viw8AKfciXSKY0k4sqeaNg3PqLPvPSkvn1gh1KcfmjI5J4PrbtUVwzkZ4owSZ0mIccriXRaI4lYLmYOTozpr7c+qTv3bVcy03+hcWzoma0PrbtEV8/Jf+9kksK8PLmbTKd1siBmDk+O67Nbn9I39r6sBDFTN0zCj5ka+oNrL9bcTEKG+XapJxguu5JgoYlkQhOp7HcN0sNH9usvtzyu54aPevY7UL6BcJt+adUF+sml63JJoiZGuoPlz35VOPY1fUMyM96Ip1L6tx3P659e2azhRMyT3wFvXNI/Vx9ef2kumTybYN4WCFRsTLpnfER/teUJfffgTsakdcQk8L1tyVqn+nBvpuqj6SF6QmH5PfxeeiwRVzSb1yPp+wd3OfGwfYy8nnqyoK3TSSZ/46JVuWODSfjuDnr3eTVtjhXxmFKZ3sHEhjlO/PvOFzSeTHj2e1Ae0/rXzlnkHCtWd+dnzukKBHMznMB7JI3OKHF01Jz9LFwoHX1F2v+U7P1PSUd3SPExKTaWOzmORpWp+BnulDoHpQUXylp4kTRvk1PtL7+a5SbfeHii7bQJXMbYkLQvE2+HXpCiJ914S+VPyqJOYsdU/ezKxM6CC6X55xdXFHWqyprErSrFzvjRgth53k14J3bqTzDb78wpjp3CiqJO7HR6mvSXZSeiUmJiauzsf1r2PhM7z0mTpt8ZJXbqNXY6BqQFF8hacJEbOwVVZJ3+KVyh2DklScRIJ0eUGN3qJIqYRNJ0YjSTQMgHseoyiaBtzi3QtkDBzjUKdq3JTE1Z8CWtqQxqkoc8nubh1MTRzFIlJ/e5sTG6VcnJ/c46dsocuzjh4x0r1/YmSSzX9u1LixMEnWRh0/Y+79s+HZXSxe/5VOyQ0+7xsa1KTexROjXutj2fnzzkVo80be8LzVKwa7Xb/h0ripPEnGRh0/beVwSzUzHZ6eKTNKn4sfz7fmKX0smxTP9Q8BkbZXOTgdqdKsImSchp+85VU6pKep0weuYxwWiu7c2YwE6OZBLLGRN4ygrKF2iXFeh23u/BrrUKdq6WL1A8VSMJo83NttMljqtpJSd2Kz66zXkvpqIHnXUYezURK+j2/YFOBTtXZPr+NUUXiVTy/W9O0o8m4kXRZJJ6njp+WI8dPaDHjx3SoclxZ51xU4wBdXHCvisYcqo8nd83R5fPnudMK56dAjCrwx9QWwUqu5jE0dFErChmJjMx8/ixg3rs6CEdnBzTaDLuxBInsmovewLfJHiY5OJszGSTAyuVZFyYODpySszEUkknZh49etCJGxMzJmGImKks862RaeOuQEjz2jp12ey5umzWPF00a27R1MLmG4ZujxNGC/uL8YLE0Wwy8WNO/3FQz54Y0ol41DnuxAqShuC9gOVzKgubY8ra7llOv2BuhQkf2T7ExIzX3zuaZCDTzoUJ5GbZlpPHnFh47NgBvTI67CQJmWMKyYOVZaq/mljoD7fpQmd8Md+JB/M4K1th1IupyM+WOGqMJ+N68pgZk7rHisPRCSceGJNWVrZSvYmHRe1dutT0DbPm6YL+OQoWVBQ1FWJNMrkXFYhP/V7aXGAwecqxwlzglj1WmIsNTsajTsxwEUplmYsGOoMh9QRDWtcz2z1WzJqn5V2ZGdAKPqN4Va2+kOn7RwsuMnCWpdN6bvhI5lhxUDvHTmosGddYIqE0I8mKMp8XTN8wO9yui/oHnc8Vl86ap+5QeEofEvYzk0klkTQ6A84/man+aJJqztZZMNhobObk2dkOSP6QO9V4BaddspNxN/nvbCfRTTIzb+n6YOLhbEkXJmEr2F7Z2DEJfXFip6HUTewkJFPtmNhpHPUSO+mkmyB2lg/YthNbxE615KqInmkdX9iZmtrrD+NFY2iTRHRKAlnpdUkeq2bbmyr6TnJhhdo+n0AWO+v7nrb3jpsEepY29QUybV+56brsdMJ933NcqBq3Pc/Sps5FAqbt62FMYJ7ni3lv+M7+fjZtb5KKK5AsjPrijr1M8v7ZL/Tj+NsMrLP36eYiIXPcr+D735x0Myff4+kz9+smkSPFSdmaT/l3thPzZjppUwHMTOlYKSYOTHJfjJipe/UVM8mzJgGa4yBVayvHVII725SxJumjPRDwtGrcqUxVSXPcOVsSoDk+kfxROYXJX6VYmerD5lbJ7x1NYpi52dNIKkTtjhUBc6wIBM8aN+VeZDDBmLQuEsrP9J63cscKb6YhPx1zgYkZO2SrTJ5OMn22NTBTpnUDZ3nPm57DXKhmEs8rdaww73lz0YmpQMuxonbMZwbfWcaHJsnYHCsqceERipE0WgbnxEYy5iaGFlYeRfMznZhJvAlU70SL81Y1CYDOzcQbb92Gjh2/qfxD7OAcY8f0N6bfqUCFyLPGDsmhjatWsWObRJFEJvGY2KlbJnHEnFx2kkV91RtDmyQyk5xAVcnacb60C1S57TOJw7R9bZn2dpLGTNv7q3hcMMmjpu357Fwz5gtXy5ykM4nigeqOCUw1UefLVsYEtWE5Fxi5bV+d8SDqhzv2yh5/OSHaeqzMcT+YOQZU7mTsqSfYYqmUU0mSU6+NxXwyMCfmQj6/cxK/ejGTdk7oEzONx0RIsAYxYxKCoiZm7DRVA+ssCcCc5DdTiJq4qNZnDpNEHE+nnLhgtFNHCUKWz4kDU02ykglhUxKCnONJyukb6B3qg6/gWGFu1RyTRlNu38D4ov6OFaZvCFTxWGESBU1MmPEm0VBfxwpTidrEQ7X6BpMsbvoGEw+FlUdRD8cK9zNFJS9CQzGSRj09AZp0E0idL2DNiRH+aZuCc3AyX7CakyzmxLo5yVLbjHb3xFsqH292Nt6IufqOHVPJyV8nsZNJ1iB26hOxg2aLHfN1rZ3KV5FzwobYqT43Nsx/5oSxmzBanQ/hZ+1bTEJRbvxMbFS27f2Ztq+T8azpG5w+grZvqbY3bW6qUDqn8/jsXBmZ8UC26qyTKFQnbc+YoApt7/502z5zgQhQkMjtHn8ZezXzZ0Knz3cqzp+5uk+1TsiZE7PmZL0bcbb7lUJN9wqZbw+c+LCyJ+99fucnMYNGixmTJJYoSBgkZirPjQXniJNLHDaJP5WsKjrdsY5JFCxMGDTLGPFUTvbd73wdLVM5zHJiwSSE1bpvMG1vjicmudz0E9m+wXmupnvWOn2D6RNM/1APxwrGF7WNB6dvyIwdqpVEfrZq5CYe3L6BY0WlZVvcVxAPztihDo4VJgaSJY4VxEL1jhXZccPZKlWjMkgaBQAAAAAAAAAAAAAAAAAAaAGk6gIAAAAAAAAAAAAAAAAAALQAkkYBAAAAAAAAAAAAAAAAAABaAEmjAAAAAAAAAAAAAAAAAAAALYCkUQAAAAAAAAAAAAAAAAAAgBZA0igAAAAAAAAAAAAAAAAAAEALIGkUAAAAAAAAAAAAAAAAAACgBZA0CgAAAAAAAAAAAAAAAAAA0AJIGgUAAAAAAAAAAAAAAAAAAGgBJI0CAAAAAAAAAAAAAAAAAAC0AJJGAQAAAAAAAAAAAAAAAAAAWgBJowAAAAAAAAAAAAAAAAAAAC2ApFEAAAAAAAAAAAAAAAAAAIAWQNIoAAAAAAAAAAAAAAAAAABACyBpFAAAAAAAAAAAAAAAAAAAoAWQNAoAAAAAAAAAAAAAAAAAANACSBoFAAAAAAAAAAAAAAAAAABoASSNAgAAAAAAAAAAAAAAAAAAtACSRgEAAAAAAAAAAAAAAAAAAFoASaMAAAAAAAAAAAAAAAAAAAAtgKRRAAAAAAAAAAAAAAAAAACAFkDSKAAAAAAAAAAAAAAAAAAAQAsgaRQAAAAAAAAAAAAAAAAAAKAFkDQKAAAAAAAAAAAAAAAAAADQAkgaBQAAAAAAAAAAAAAAAAAAaAEkjQIAAAAAAAAAAAAAAAAAALQAkkYBAAAAAAAAAAAAAAAAAABaAEmjAAAAAAAAAAAAAAAAAAAALYCkUQAAAAAAAAAAAAAAAAAAgBZA0igAAAAAAAAAAAAAAAAAAEALIGkUAAAAAAAAAAAAAAAAAACgBZA0CgAAAAAAAAAAAAAAAAAA0AJIGgUAAAAAAAAAAAAAAAAAAGgBJI0CAAAAAAAAAAAAAAAAAAC0AJJGAQAAAAAAAAAAAAAAAAAAWgBJowAAAAAAAAAAAAAAAAAAAC2ApFEAAAAAAAAAAAAAAAAAAIAWQNIoAAAAAAAAAAAAAAAAAABACyBpFAAAAAD+//buBd7WscAf+EtuISmp6SgMuRaKKJeUMkhCSk5NLsldh5HLodwO4cSp5JaRu5lyKbcwJURNnXB0pOQSNUZXpGSQqdF8fs///+5ZZ5211r6fvfd5v9/PZ33Otvfaa6+99nqf9SzP7/09FQAAAAAAAMD8T2gUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAYd4499thqgQUWKJf/+I//6Hq9J598slp33XX7rvuFL3xhSD/vHe94R/n+3Xbbbcj3Ofezvh+33nprNdbq+3LhhReO+s/661//Wq222mrl582ePbsaL+6///7q5JNPrrbeeutq+eWXrxZddNFqiSWWqFZfffVqr732qu6+++4B39bVV19dbbXVVtWrXvWqarHFFqtWWmmlar/99qsefvjhAX3/008/XR133HHV2muvXb3kJS+pll566WqDDTaoTj311Oovf/lL1+876aSTyuP68Y9/fMD3lYk9rtUyHtXXH0+MLVX11FNPVTfddFN14oknVttvv301adKkvsdl+vTp/X7/c889V1111VXVPvvsU6233nplPFh44YWrZZddtnrXu95VnXXWWeU6A31+9LrMmDGj4/fvvffePb/OxBtXcslrRn9+/vOfz/E9eU0c73Oa/uQ+DmZ87eWSSy4pt5Nje7xo/Xv0uiy55JL93pb5SLO1jxn9vbbWrzXjdZyof58VV1xxXNzOSMh7i0UWWaR69atf3e9cYF7KYzOQcWjWrFk9b+dvf/tbdcEFF1Rvf/vbq1e84hXV4osvXp5fhx12WPW73/2u6/fNnDmz3H7GrhdeeGEUfkMAAIDmWWis7wAAADB0zy67y5j+/MUfv3jMfnYCownX1MG/0047rZoyZcqI/5wEoz760Y/2LXIxt3PPPbd68MEHq/e+973Vm970pmo8+OxnP1sdcsghc33+v//7v6sHHnigXM4777zqqKOOKgvF3eRvvscee1Tnn3/+HJ//xS9+UX3xi18s4ZLLLrusBFO7yXU333zzEtRpdeedd5bLv/zLv1Tf+ta3qpe97GVzfW/CGaecckp1zjnnVAcddFC18sorV/O7Fz4zdzBhXllw6v1j9rOZGGNLHHjggdVFF1005O9P+DzBrXZPPPFEdcstt5TL6aefXl177bXVKqusUo2Gww8/vIxrCYJljEtwbH722B07jdnPfuUGl82zn/Wv//qv1RFHHNHzOnnNGa6cbHPbbbdVu+66a88AeV5fp02bVq2wwgrDDnPOC88//3yZF8TRRx9dzW/MRwZu2StOH7Of/fiOI/9+ptcxes0118yzn0f/PvWpT5UA96GHHlq9+MUvruYnGWMTyP/GN74xx+fzvizjS+ZW119/ffXmN795ru/dcMMNy3v/m2++uYxVu+wytv8fBAAAYH6gaRQAAJhwfv/731fvfOc7+wKjZ5xxxqgERunfM888UwIh4y1gUQey0lJ4wgknVD/4wQ9Ke82vf/3r6itf+UoJO6SlJvc9z59uEqiqA6Mf/OAHqx/96EfVY489VhbY07jzX//1X9VOO+1Ugm2dJKSawFsCGln4TRDsl7/8ZQluZKF+wQUXrO66665yG52kBSwBtSweH3nkkSPy2MBEMF7HllZpL05D32Cb9zI+5Xs/9KEPVZdeemlpFcuJEHlN23fffUuTVpqSt9hiizLG9LLJJpuU2+t2yfjRyd///d9XH/nIR8rP/cxnPjOo+8/4s9BCC5W2tnvvvbffFu0ES2OppZaaR/du4sh84JFHHqne8573lCb78eiGG27oerz3aukzH6GTnJyQvzvjQ1o6L7/88uqVr3xlaSMfj3JiQq95R6+xM+/X68Do/vvvX8Kiv/nNb0oI9OUvf3l5j7XtttuWk2g6aQ31J4AKAADA8AiNAgAAE0oWkRIYTXgvwZps45tFp+HIlopplBzOdssJEOY2ckkDV1MkUPnb3/62estb3tKxFWaspJ0vW8onePXJT36y3L8swGarx8mTJ5cQ6Wtf+9q+BchOC48JX2T76UiAJOGubImYLaSzoJk2wGx3n1BXWoE6SSNXQjyR9pyEy5ZbbrnyfDnmmGP6thJOs1eadTrJovGLXvSi0mja3g4G86vxOrbEnnvuWVr5Eo64/fbbS/hqMPKalWDal7/85RLQWmmllUqz3zrrrFNe0+pxIc2M+e9eMjZkS+pul2x7300dds3979R8ysSR50Fel1pDoZ3ccccd5SSHPDe23HLLrtdr4pwmYcg03cV43oI9gc9ux3vmJN2Yj9Aqrw2vec1ryse9Gvd7mZ/GiTwG+T3GuhE5x2HuR3a5yIkA49EiiyzSc96RAHonP/7xj0uDfOy3334lpL/qqqtWf/d3f1f94z/+Y3XdddeV702ItNvJLNnS/g1veEPfHAoAAIDhERoFAAAmVGA029Ldc889JTCa7cHTysbYqRf/PvzhD3e9zp///OdqXsvi43bbbdf16694xSvK9qrxxz/+sYRI21188cWl7TDSVprnXHtTX8JjceWVV5Z2nHZ5jka21t5xxx3n+nruQ0KordfttJV1gtJZRD7vvPN6/t4wvxivY0tsvPHGJcjaK5DZS4ISOa67Ofjgg6tlllmmfPxv//Zv1WhZb731SsA+41xC8UxsaY6NtGmnSbvX1vTve9/7xm0gaax8/etfLyeL5ASTbOHera2z22M73pmP0CrhvJxUFQnr5UQIxlbGn4xD/c19hup//ud/Sstn2oXHwtlnn13GjoROOwWVs/18ffJD5oB//etfO95OWtrr6wAAADA8QqMAAMCE8Pjjj5eF6jow+s///M/V3nvv3fX6u+22W7le3Xzzne98p3r/+99fWpWyjev222/fd91cJ9fN99TSNJPPpemllv9uvbS26tTXzyXNpe0SMkgIMdsNZ9E9YaM0y6VhZZtttilNb7///e+7/j5pfkoQMkHFtExlC7+0XuY+19v8dZOfnYW6bKOc7WizxehGG21UXXLJJdVwpLEsf4+0TnXbzrRu6cxC4HHHHVe2XcyC4Xiw5ppr9n2cbevb1Qu3CVWlAbCTD3zgA32PcRbdW6WF66c//ekc12uX50Edbr355purZ599tucCadpws+gLkedCGjkTcErYJwvxadNNIKz9+diNsWX8yWtUxp1uY9NIEr6Yf6Q5NCdE/OpXv+o4D0kAJw2RkWO+l25zmgR98rnbbrutr7GyfW6U16l8Tz6eNm1auV5a4dqv1zrnquUYzn1McGjSpEllTEuAOicM5WeNZmCzPgYSqMwx2Mn3v//90oq38847l3Bur3nbeGI+Qicf+9jH+lr3h9I22t97n9qjjz5aHXrooWVu8dKXvrTMNfIal9bt/gKMGRO+9KUvldbxzDGWXnrp8rqf0HJ/r/l5jtb3L/Kz0nC58sorV4sttli5rfaxLe2p3aT9PA29uU6+P02tGUszX4l8Prcx1ObWjHFpPH79619fHquRkl0XDj/88Gr55Zev3v3ud5fxeCzU76vSFloH1NvV41NO6Mt7915jUMbj++67b9TuLwAAQBMIjQIAABMmMJpt7bIYl8XDuuFxIBLI3GyzzUobZAI483qRO0GN9773vdWuu+5aAlpppMznsiD2s5/9rGwDesABB1Tf/e535/reNMAl7JqwabbhywJt2vX+8Ic/lMcjC4xZAOz1sxMCSCNrvZ1ytlOfOXNmtcsuu3TdVn0gvva1r5V/E6js1ZqXxztNntn+dP311y+BizwWabZ78sknq7Fs9Kkl8NZu9uzZ5d8sVHeTtsEE2+KHP/zhHF9r/e9et1F/LX/XOtTRbquttir/5vmbRVLIGLDpppuW0EcCPmliTtggoYarr766jDlpHsznOjG2jG/1+NRpbOr2WAzlta0eWxLUTbCHiStBxzpk3WmL+htvvLHMP3JMdWvSHEsJYOZknMmTJ5dwUbYozviVY/mWW24pIdM8XzPOjLSMX3l86vBtf3PSNLamCTCtpAnKH3/88dVdd901T4PraT0dKPMROkkou36tvuGGG8rrwEjLsZIT5GbMmFHmFn/605/K8+uhhx6qzjrrrBKQzJylkxz/Oclvr732Kvctx/5TTz1VXvf32GOPfsPvrb73ve+Vlt206CZE/fzzzw/q9/jRj35UtkU/88wzS+gy35+AfuZPOW4GeqLOQOY+/Y1BA5G5XH7X3Lc11lijbPeeYzbvWRLaHQn5+wx0zMsctZ5jDGQM6vS+qpaTnPKciq9+9auDvNcAAAC0EhoFAADGtQQcEvj8yU9+UrZSTLNMQlKDaVfJlpsJVyVYlcX+hx9+uIQ0e1lhhRVKiCAterX8d+tloNsGX3DBBWUxNtKqk4XPBLuygJYF1DQFpjGvDh/WshD3wQ9+sIRdY4cddii/Q743j0vCWWnY69WKc+KJJ5YgRFpv8lgklJHmlnXXXbd8ffr06eU+DEUdck1wspe0wp588sklDJImq9z3tK6mKSaBi2z1/OlPf7osDs7LwEW9OJvnVZoSW2UhuA6mrLTSSl1vY9FFFy3NjvHAAw/M8bXW/+51G1n87PQ9rfIz0pIb3Zp3aI56bEhgJ0H6KVOmlKarjCkZF+om5QTHDjnkkK7fb2wZnxJYr9vX3vrWt/a8bh7jtKbl988lgcA0zdavOf154xvf2NeqaGyZ+OoQVV7fEszqtDV9Qpnt842BynbWmf9ssskmfT+vfW6UsPrb3va28vERRxxRrpeGu/br5fhtDR9tvfXW5TmYFvZTTjmlhBYTGH3wwQerk046qQSdcuLNYE4aGqiMeXXoute4k+PxqquuKvchLYNpPs33Hn300eX78lqdcGvaUhPaGg1pOlxyySXL/CNthwnCHXXUUWX868Z8hG5233338p4ncgLGSLrmmmtKK2/GooSN016eMHjei+VYzjjx3HPPlTEpocxO4821115bPs7r2u23317mOXlNr9t+c4LLQCRQnyb1hDwzx0+AMvOFgcj7gZyIk3nOEkssUX32s58tJ9rkmEvAPa/BOVkmgdahyok8dUiyv7lPNxnD8tqf3zXHaVpV6yDwWmutVeZLCW72Cm0ORB7zzDUSOs4lv3+CvXmvPtwxKM/FvC9r/552OVEojEEAAADDIzQKAACMa1kkvPfee8sCUsKVrdvFD7StLdvgZXEybaXZujWLVfm4lwSx6kX5Wv679TLQppY6XJrf5YwzzigLXVlsy5araa3J75SGmixItkrgqw7+JJCQEEjud7432/olvJCgQNpKu0nwKLeTheDVVlutLJhmkTa3u/jii5fAw1C2ks4ib1q1WhfuusnPzbaU3/72t8tib1ph8jtnQTMLnAm+5fdYb731yna0+drll19emlhHS0Jp9UJ0AnPt2yTmfta6baFYSzgt2repHeht1N/f6TZa1cFWC6QTX7b9TQih1yVNnt0k7HnTTTeVjxOKPO2000ogIGNKxoV8vW4cTNNy+/adxpbRG1tGQn6n+nUoQYxeEqpLa1pCsbkkxJLWtpyIkG1e83j2ktexPHfC2DLxZdvmBHgSXmptvsuYkgBXJNQ5VAkIZf5Th04TOG6fG+Vz+Xo+zvVb51Stl9b51Re+8IUSbso4khbBhN3TjpcAabaxztbK9Wt2moRHuhGxDqonDFmfCNJJQpoJ5Z9zzjklfJWgWwL0CdHm986cM4GqhOAylubz+XqC4CMVXM+cOAGzSNvh3XffXV4HVl999eqb3/xmx+8xH6GbnGxw5JFHlo8T6szxNxLy2lMHvBN0znuhNGimETzvxdJ2nAbhnPSR53EdMK/98pe/rD7/+c/3zdMzT8nzLvOcBKUT+EzbaMKbA5FgeuYEOakk84Ec59tuu+2AvjfjU92SmXnGJz7xiRJuzLG0zTbblOPgJS95ybDmFnnc63lff3OfdgnYH3bYYdVrX/va8tqfeU4e0xzPBx54YAmj5sSizC16jW8DVQdmI/c5c5DsApKTUHLC0HDGoDwfl1566QGPQQnt95ovAwAA0JvQKAAAMK6lCaZeQBtq0CHNKnWT2lio26uySDkYCXtFgqW92n96/W4JLCQ41C7hsGxLHdlaerCyrWS9NWqvxph22Wo5W2InAJymn4TDsq1rgi4JmaTp8MILLyyBtywq1yG0kZRFyPq5lOBKtmxsVwcy6pBIL3V4uH3L3IHeRmv4uNe2u/XjnMAIE1u2Y03AoNel0/bStRw/kdDC1KlT5/p6AloJOWTxPUGl+vo1Y8vojC0jIQ2LaX2Nfffdty/Q2S7BmwTpbr311uo///M/S0AkDW5pUVtzzTXLdRKySethf4wt85dsm97aLBoJkiesnqD1UFvsRlM9JuU5XW873C4hs/qEnzzPR1K9FftgxpxYe+21S9gtodO0JybQmsbBhLUy98uW2Nn+Ow3MCaSm1bGeEw5GTpxK4C6B1LQLJ5xWNxOmOT9jXJpNc3JSpy2dzUfoZdddd+1rmR2pttG0gOaYSBA8r2vd5hhpNa8Dq63tvJkD5VjJfOZzn/tc+bfT+7v+5ui1hCrzujkU9QkwmdukMbVdfsecoDISY1B+z9bG314njJx55pnl/XHmlHmMMwdIGH/HHXcsDaiZC5166qklZDsSMh9Jy2rmdgnIZ96ROVs+l4B//l4ZD7/4xS+OyvuqTmNQbnegwWEAAADmJjQKAACMa+uss075N1sSZrF9sE1NaTNJy9xYSvNKvU19FkHrQFQvf/rTn6pZs2b1bf9ab9U3WAkZdJP2rsjC32BlIbiWhcKhyMJoghRpOEr7T1prsgCc8Fdk8fHf//3fR7TJKk1D2ZY7IavIwuZgQyJjpX6cW9t6aJ6MgQkixXbbbdd1m+mENzfddNM5WvTC2DI6Y8tISEtg3baWcMaMGTO6XjdtXtmyO03aaRdLo2MCMWlRS6Bj4403LtdL41iCpb0YW+Yv9UkRafarQ1h1gLTevn48SaNx/Zqc53OvBuaENKMew0ZKPe4MdcyJtOMllJ5gZ0LqGXtaW+0T6Mo8MPOQwVp++eVLqC6B1IT9X/rSl5ZG54TBcoJA2g8z7qXdMS2Io82YMf+2jd54443luTtc9ckPOUEjTZDdjuk05NZzm7plPOr7kPdQOUGm2/MwY8ZAvPvd7x7S75FwZr1NevuOEK0G2lra3xiUk4a6zetqOWEnjaFpcK3Hwo022qg6++yzy9iT1/00oI70CZMJomZ8yYkHCcbXW9Pnc5l31A2imceMdqN761htHAIAABg6oVEAAGBcS8gyC2GRrQjTqDQYA2lrGW0HHXRQCfWk5SthjrTcZfvAhH6yxWqnIGxaU7K9c2twdih6bUOYwEH0t31xJ60LdMMJWSQ8kUBT2sU222yz0gSUUFttiSWWGLG/YR7nbE+d7TDrNqVu7bX5ubU///nPPW+3fvzSWjqU22h9/Ntvo73JKNLs8/TTT/e8T4xv2dq93k682yXNX51k2+lcom6U7CbtU1EHssLYMvJjy0hIWCbtYAm05vXi+uuvn6P1bzDy+Ger2Fp/rYz12NIa2GXiSlNnQj05QeWKK64oYcX6dW88hkbrQFa85S1v6dnAnNa80Xiu1uPOcMacekvtc889t4S60khYP+61BOT6C4QNxfbbb19OiInbbrutr6W/Zj5CfxJIrk+iGom20fq4vuaaa3oe0wkf1lqP67o9sg6VdtPf12tDfb1/5JFH+j7u1oIc+T3qbdVHewxKi3h9AuI73vGO6sEHHywnE+29997Dug/DkfBo3RqbOWp7k/tIvK/qNAaFuQsAAMDQCY0CAADjWhaZsvBUb613xhlnVJ/85CcH/P1DDd2MpCzgJRyarYbTDpUF9vxOaWJJQOJ1r3vdXKGe1kX4LKoO1UDCCYNtbx2uRx99tASadthhh2qZZZYpga5sEX/PPfeUr2f73H/6p38qbUfZSj6LoCMV3q23/J4yZUp17LHHdr1ugr0DXYysv57fZSi30fq19tuAdq3bdfZaUG8dO1rHE2PLyI8tw5XAR1rQ8rdJU1fuX4Kjw7HGGmuU15a4++67R+ieMlHUJ0SkYTTbRCeMvOGGG47LZu06BD8YCSuOBwmnf/vb3y6h9LSg5rjdc889qyuvvLKE1BPgzklC2UY6Jwvcd999pdVxNLS2ILYf8+Yj9CetlPUW6zfddFNp4x7L47rezrw1bNhJf/Og4b4fbN1WfaTuy3C1BmBzcszmm29e3hvff//91VgaiTEorbR1S6kxCAAAYPSN7B4VAAAAoyBBy4RostVyFtyzJW8+N3Xq1GqiyLbBZ511VnXaaaeVRrmZM2eWrRvze/385z8v7V9ZJNtvv/3mCnONxxan1sW/bN244oordr1u2nCy+JytcnO599575/h6QhVpytl6663LZTTa/6ZNm1a2cI2dd9657+NuJk2aVBZ/E9BL0KPXAnfd6JVAWqvW/85tdPu9Wm+//TZa5XGORRdddFhhPya21lBCa4C0k/rrrc8XY8v4kqDrP/zDP5QQxVJLLVW2oB5oc1p/0nz20EMP9btNbD221FvLMvFNnjy5Ovjgg8vxkedYdGvWHk9jWuZDY3Gc1uNOfSz0kubmjDc5VjOPax9H00aYEHjGnGydndfseaG1sbH9mDcfYSAyRpxwwgnldePoo4+eqyl3KMd1GkwvuuiiQX9/HdBsDW120t88aLhag6KjeV8GMwY9/PDDpVH4wgsvLK2jGZPy3jiXtEznfU5eA1rHhPE2BvVqdq3b8AcyBoW5CwAAwNBpGgUAACaELKal+aZe6M6WwwlhTsQmn7SLpu3u61//eglI1AGhbOtXN/MlKFU3+dUteeNJ6wLdH/7wh57XTXDiXe96VzVjxoy+UNcqq6xSHXDAASV0kca/bMW8//77j0pYJEHdulV0u+22q84///xqgQUW6Pk9+Xrdbnv77bd3vV4CwGlwi3XXXXeOr7X+d6/bqL+22GKL9dxuvH6cLY42WwLz9fajCdH3Uh9vK6ywQt/njC3jR4KiCYwm8JEWtLwmtI8jw/Hb3/62/NvfdrXGlvnPq171qtI+lzlFtnlOu2W9ffl409p+mjnRWKif+/2NOQnhZjzdZ599qquvvroERnPsJiR6+umnlzBXtuU+9dRTqy222GKeBUZbj/dOx7z5CINtG02DboKJwz2uh3pM1yeM9NeeOdrtmq3zp7SC93o97+8EjV7qYyljSto2+3uPkhNiEhrNcZ9/89/5/KxZs6oDDzywWm655Urz5+WXX97vdvDzYgzK+/i6QX0gY1D0mg+1jtXGIQAAgKETGgUAACaMtD8mOJp/4+Mf/3h1ySWXjOrPbN1GtA4HjqQs6tVbJP/ud7/rW3BM49z6669fPs6W6vN6m+f+ZNvjRRZZpHyckEQvWfxMAGGrrbYqAc40GGXhNW2fW265ZfnaaLn44otLQDcSLrvsssvKovhgtlnMff3xj3/c8Tpf/epXy78LLrhgtc0228y1YF6HLurrdXpsrrnmmr77l2bEbuqF99e//vUDuv/MnxIK2HjjjcvHee50G5cee+yx6jvf+U75eJNNNun7vLFlfMjW1bmPCZjldSZjRNq0R0rGrHrMqAPw3Rhb5k+tzaJ5rrW2+I7U3Ki/edFArveGN7yhtLFHAk5joX6tHsiYU49TU6ZMqW644YbSeJd/MydtDcDOa/VcotMxbz7CQGXng5x8Ecccc8yQbycnRMQPfvCDcmLEYG200UZ925ynfbJbcHA4wdaBePnLX97XeHndddd1vd611147rJ/TGtIeTNA2Tai77rprCfnm+3KSXI73HM+5vzvttFMZX/fYY48yJxzNOV+vMaj1fdWtt95aTurppB6fEjrtNSeqH6P8/q3BXgAAAAZHaBQAAJhQshCW4GjCD1n42n333Uvb02hZZpll+j7+zW9+M6Tb6K8Fpw4pJCjVus1nAgh1+OfTn/501+/vr5FmNKRZa7311isf33nnnT2vm8athCqynWtCFiuvvPI8uY9ZwP3Yxz5Wnidpd83zZDCtX9lSsw5NfOpTn5rr62lvO+ecc8rHO+ywQ8dtIPfdd9/y7w9/+MOyhWSnxybhvtbrdnPHHXeUf9/2trcN+Hdg/pRxr34OpmWzk4Sls317Qqb19WvGlrGV1q+EJ2bPnl0C5zn5Ia2pg2nz6hXCyxa5e+655xwhoG6ee+65vlC8sWX+kmbRtBHnkia60Zgb9Tcvqq/3xBNPdB1PMkYddNBB5ePzzjuvBDD7C1wPdT7WTf3cz+3+6le/6hlwTTD9Zz/7WQmqp2F0XoTTe92nOmx75ZVXlo8322yz6tWvfvVc1zEfYSDSRJ6t6SOBzO9+97tDup1skZ73ajnuP/rRj5bXml5yAkWrvG7lvmQOf/DBB3cMO06dOnWetGjWAfxvfvOb1be+9a2O4dVec6mBeOtb39p3Ult/c59e7awJ+uYEmvzt8rjnfeVTTz1Vxta3v/3tpXW9v5b6oYxBea9bh4xf9rKXdZzT5CTJjPeZm9Y7QLS3jNbB04Rce53kV49BG2644YBPBgQAAGBuQqMAAMCEs8Yaa1Q33nhj2aY5i5GTJ0/uuIg3Et74xjeWUE9kgevRRx+t/vKXv5SfO9Dm0YQKsqj1+c9/viyIpVE0AYq052TB88wzzyzXe//73z/HwteHP/zhvkW3LOAmAJImmSzq5/uzqHjSSSdVq666ajUW6rBAf4ubaelJS1AWFIdyyZaPg5VF7rTr5O+Ux+eKK67oC1N1unQKs2R73zosmm2j8zxLuCr3J+0973znO6tnnnmmWnLJJasTTjih4/3Ya6+9+pq4soB+1llnVb/+9a/L43HcccdVhx9+eF8j03ve856uv09rkGUk2wiZmN73vveVJrg44ogjSkA027MnQJmF9IwlX/nKV8rXE6bMmNnK2DL0saUOraU9rfVSy2tE6+fbmwvzupGxqW6BTeg3x363senZZ5+d6+dfeumlpfls2rRppbErY0NaqvOzEgxJw1e9xWvCLr3GjLwO1eOfsWX+khNRVl999XJpPQFmJNTbBme79oQVE5rK8yiX1nBXfb0Eu/Kal8Bzfb0XXnih73oZw9IsmONj2223LaHFvI5nTMptJ6iZBrqcCJItjr/3ve+N6O+TOVoCav2NOzmRJPdxqGNOLkNp+stcNON02qF/+tOflpa+jF95/DPPyPwkt5vWvcw1OzEfYaA+9KEP9bVrDnV7+TwXzz///BISvOWWW8pYkNenBBrzepXn0fe///3yGrjBBhuUeUur17zmNX1h8oSc8/Ucm5nn5HUrJ3Z96Utf6tvGfjRlu/fcn/oksQSs056a+VJC7jkOEsxs35J9sI9XPV4ONTRay2Oe+5THP2PuRRddVN6z5PM53vM+dLByslFa688444xq1qxZfWNzffJRTs7L3yZOOeWU8h693dprr13CoJHbOeCAA0oAP/fny1/+chl38rqQ0HveH/dSP0bGIAAAgOFxGh4AADAhJRRz/fXXV1tssUUJ1Wy//fYlSFpv2zxSsqXfjjvuWLY1z2JnLrU0tiSw058s5LcHi9qlWS+tVa2yuJf2qAS80pqZ4GMdfhwPsoB78sknlwXDLP52araKLOwOZ/vILBxOnz59UN+Tv1PdPpSwyfLLL9/z+hdccEG12267zfX5BPISxMrCa54DubRKYDSf6xauS2gngdPNN9+8LLzvv//+5dL+t2+/3XZ5bkce43rLTpqrHhvSVpnQRbZjz6Vdxo5OTaTGlqGPLXVTX9r8OkkQK5dato1tbXlMqLR1G9tPfOIT5dJNtl1No2y7jEudmrpapWXs7LPPHtDYsv7665cwHgxEQocJlif81R72an09TRgsDXqZ/xx//PHl0unYyGtl5nQJOeffPG97PXdz/ZGUNr7MJ9NanDbBzCk7SSi/27E/UGlcHGw7aU5W6m+cnjRpUglerbPOOh2/bj7CYNtGe7VUD0TmKAl7ZzxIYLoODHbSaTvzE088sczh85p51VVXlUurnICRUHxOoBhNGR9yH3LsJBiZMGsdaI0cz5lTJViZMXGozZcZSzPGZAwaKQm6Z66US4KuCZDmhJvBynvZhPV7Bfazm0PmnAn3d3P66aeXedA3vvGN8nEurbJrQx7rtNR2kzlRnhfR/voDAADA4GgaBQAAJqwERLONXRapEhxNQ0nCPCMtoYaEc9KQUm9XPhhZGEugK+1ZWdxM+0oWFNNkmUanNOUkUNFpgSzNM/kds9CfhbHllluuLPynNSz3Z7/99hvy1pHDlTBI7kNaYfoLGUxUCdclgJomtS233LJadtlly/Mt2zvus88+pe2ov22lc91cL4vaa621VvmbLrXUUtWb3/zm6nOf+1w1c+bMspVjLwmCRBbe6zY0mi2L/mmrPPfcc0uDVMaEhRdeuATdt9tuuzJmpJUun+vE2DKxm2YTzMjfLa8pee3Ia0rGlTQJplEwTaMJu/cXrqvHll5hHmiXwGDCQwmep4Gv2zgTaeJLMDrP1V5hybT0pcU7ocSE1fLa+eIXv7hvXMuJOkceeWQ1e/bsMp8aaXvuuWf5NyG3Tu3jYynHctpY04iak2AyF82xncclc5MErxLKy2PUi/kIA5X22vaW8qFIM+cvfvGL0kaZ922ZY+T1Kidd5fZzrF9yySV97dutcuxfffXV1TnnnFPmBfXzNR8nVF43qs8LCbX+5Cc/KXOjHIM5/jIOJria4yYB2bSD1yHTocgxld85x3KO05GW+33UUUeV+dVg5SS6BInzvnWllVbqey+bv2dODMjODAlyJjjbS95D5TUhY1pa5TOXzTifk+8OOeSQ6p577injUS/13z3j4Zprrjno3wUAAID/s8DfhrInDgAAMC48u+wuY/rzF3/84jH9+Yy9bC+Y7a/TUpd2HEZetoBMg1gCdNnGceWVV67mZy98ZvUx+9kLTr1/zH42czK2jL6cZJFmwQRx0ug61KDLRPDYHTuN2c9+5QaCzxNBgqJp2812zmk77e+EkCZq0nxk2SvmbECclx7fccqY/WyGJlu11w2eCZ4PtQHzAx/4QPW1r32tOvTQQ0vjOnNL6DVN9Dmpb/fddx/ruwMAADChCY0CAAAwZM8880z1ute9roQsEuxKwIuRddxxx1XHHHNMaTO69NJLx/ruwDxhbBl9CVtkK/GpU6dW06dPH+u7A2MubZsHH3xwCYwmOMqczEegs7SlZgv4SLPqiiuuOKTbueuuu8p8Jw3i2YZ9KDtczM/SSJtG5RVWWKF64IEHSnMpAAAAQyc0CgAAwLBki8h999232mabbcpW14ycp59+uiyMZsvL++67b75u9YJ2xpbRkzDKKqusUrb6ffjhh8vW4NB0zz//fLXaaqtVjzzySDVr1qzSxMv/Yz5Ckz355JN9TaLtnnjiiRL0zOtqtla/8847h/WzJk+eXF122WXVjBkzSoid/7P55ptXN998c3XRRRf1hXQBAAAYugWH8b0AAABQ7bHHHtWqq65aXXfdddXs2bPH+u7Md1t0Z8vLvfbaS0CDxjG2jJ6TTjqpbMd9xBFHCIzC/5fWuuOPP76vVZP/Yz5Ck5122mml4fLiiy+uHnrooeqPf/xjaRQ9//zzqw022KAERmPatGnD/lknnHBCtfDCC5fQ6HPPPTcC937+MHPmzBIYXWuttaqPfOQjY313AAAA5guaRgEAAAAAAKDNscce2zMQusACC1TTp0+vDjvssHl6vwAAAGA4FhrWdwMAAAAAAMB8aOedd64WWmih0nSZhtHHH3+8ShfLpEmTqk033bSaMmVK9aY3vWms7yYAAAAMiqZRAAAAAAAAAAAAgAZYcKzvAAAAAAAAAAAAAACjT2gUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAAAaQGgUAAAAAAAAAAAAoAGERgEAAAAAAAAAAACq+d//AgePx9uVcxWjAAAAAElFTkSuQmCC" alt="Treemap" style="max-width:100%;">
      </div>
      
    </section>

    
    <section class="page-section" id="sec-5">
      <div class="section-header">
        <div class="section-num">Abschnitt 5</div>
        <div class="section-title">Detaillierte Risiko-Dokumentation</div>
        <div class="section-desc">
          Jeder Fehlermodus als vollständige Risiko-Card mit S/O/D-Bewertung, Ursachen, Folgen und Maßnahmen.
          
          56 von 110 Fehlermodi haben Maßnahmen.
          
        </div>
      </div>

      
      <table class="risk-toc-table">
        <thead>
          <tr>
            <th>ID</th><th>Fehlermodus</th><th>Art</th>
            <th style="text-align:center;">S</th>
            <th style="text-align:center;">O</th>
            <th style="text-align:center;">D</th>
            <th style="text-align:center;">RPZ</th>
            <th>Status</th>
          </tr>
        </thead>
        <tbody>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-009-F2-FM3" class="risk-toc-link">KOMP-009-F2-FM3</a></td>
            <td><a href="#risk-KOMP-009-F2-FM3" class="risk-toc-link">Äußere Leckage – Medienaustritt in Ex-Zone 1</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">200</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-017-F1-FM2" class="risk-toc-link">KOMP-017-F1-FM2</a></td>
            <td><a href="#risk-KOMP-017-F1-FM2" class="risk-toc-link">Erosion/Kavitation am Sitz (bei Abblasen)</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">160</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-017-F1-FM1" class="risk-toc-link">KOMP-017-F1-FM1</a></td>
            <td><a href="#risk-KOMP-017-F1-FM1" class="risk-toc-link">Fail-to-open – öffnet nicht bei Ansprechdruck (Berstgefahr)</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">150</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-047-F1-FM1" class="risk-toc-link">KOMP-047-F1-FM1</a></td>
            <td><a href="#risk-KOMP-047-F1-FM1" class="risk-toc-link">Fail-to-open – öffnet nicht bei 7 bar (Überdruck Dampfleitung)</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">150</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-001-F1-FM4" class="risk-toc-link">KOMP-001-F1-FM4</a></td>
            <td><a href="#risk-KOMP-001-F1-FM4" class="risk-toc-link">Falsche Zusammensetzung / Kontamination – Falsches Eduktverhältnis oder Rückstände aus Vorcharge</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">140</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-010-F1-FM2" class="risk-toc-link">KOMP-010-F1-FM2</a></td>
            <td><a href="#risk-KOMP-010-F1-FM2" class="risk-toc-link">Messwertdrift – Schleichende Fehlanzeige, Regelung arbeitet mit falschem Soll</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">140</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-010-F1-FM1" class="risk-toc-link">KOMP-010-F1-FM1</a></td>
            <td><a href="#risk-KOMP-010-F1-FM1" class="risk-toc-link">Eingefrorener Messwert (Frozen Value) – Anzeige konstant, reale Temperatur steigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">135</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-010-F1-FM3" class="risk-toc-link">KOMP-010-F1-FM3</a></td>
            <td><a href="#risk-KOMP-010-F1-FM3" class="risk-toc-link">Aktor-Blockade (Stuck-at) – Stellglied (Heizung/Kühlung) reagiert nicht auf Reglerausgang</a></td>
            <td>MSR</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">135</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-013-F1-FM1" class="risk-toc-link">KOMP-013-F1-FM1</a></td>
            <td><a href="#risk-KOMP-013-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Druckanstieg (Runaway) wird nicht erkannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">135</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-015-F1-FM1" class="risk-toc-link">KOMP-015-F1-FM1</a></td>
            <td><a href="#risk-KOMP-015-F1-FM1" class="risk-toc-link">Fail-to-trip – öffnet/schaltet nicht bei 480 L (letzte Barriere versagt)</a></td>
            <td>MSR</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">135</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-019-F1-FM1" class="risk-toc-link">KOMP-019-F1-FM1</a></td>
            <td><a href="#risk-KOMP-019-F1-FM1" class="risk-toc-link">Fail-to-open – öffnet nicht bei Unterdruck (Implosionsgefahr)</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">135</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-022-F1-FM1" class="risk-toc-link">KOMP-022-F1-FM1</a></td>
            <td><a href="#risk-KOMP-022-F1-FM1" class="risk-toc-link">Äußere Leckage – Integritätsverlust</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">128</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-004-F2-FM3" class="risk-toc-link">KOMP-004-F2-FM3</a></td>
            <td><a href="#risk-KOMP-004-F2-FM3" class="risk-toc-link">Wellenabdichtung undicht – Leckage an Stopfbuchse oder Gleitringdichtung</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">120</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-011-F1-FM1" class="risk-toc-link">KOMP-011-F1-FM1</a></td>
            <td><a href="#risk-KOMP-011-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Anzeige konstant, Abweichungsalarm greift nicht</a></td>
            <td>MSR</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">120</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-012-F1-FM1" class="risk-toc-link">KOMP-012-F1-FM1</a></td>
            <td><a href="#risk-KOMP-012-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Redundanz verloren</a></td>
            <td>MSR</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">120</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-033-F1-FM1" class="risk-toc-link">KOMP-033-F1-FM1</a></td>
            <td><a href="#risk-KOMP-033-F1-FM1" class="risk-toc-link">Leckagesensor ausgefallen – Leckage unerkannt</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">120</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-047-F1-FM2" class="risk-toc-link">KOMP-047-F1-FM2</a></td>
            <td><a href="#risk-KOMP-047-F1-FM2" class="risk-toc-link">Leckage / Dampf entweicht bei Normaldruck</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">120</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-016-F1-FM1" class="risk-toc-link">KOMP-016-F1-FM1</a></td>
            <td><a href="#risk-KOMP-016-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Drehzahl falsch angezeigt, Stillstand unerkannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">112</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-025-F1-FM2" class="risk-toc-link">KOMP-025-F1-FM2</a></td>
            <td><a href="#risk-KOMP-025-F1-FM2" class="risk-toc-link">Äußere Leckage – Essigsäure austretend</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">108</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-026-F1-FM2" class="risk-toc-link">KOMP-026-F1-FM2</a></td>
            <td><a href="#risk-KOMP-026-F1-FM2" class="risk-toc-link">Äußere Leckage – Schwefelsäure austretend</a></td>
            <td>Dosierung</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">108</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-008-F2-FM3" class="risk-toc-link">KOMP-008-F2-FM3</a></td>
            <td><a href="#risk-KOMP-008-F2-FM3" class="risk-toc-link">Äußere Leckage – Integritätsverlust, Medienaustritt</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">105</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-026-F1-FM1" class="risk-toc-link">KOMP-026-F1-FM1</a></td>
            <td><a href="#risk-KOMP-026-F1-FM1" class="risk-toc-link">Mehr Stoffstrom – Überdosierung Katalysator</a></td>
            <td>Dosierung</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">105</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-011-F1-FM2" class="risk-toc-link">KOMP-011-F1-FM2</a></td>
            <td><a href="#risk-KOMP-011-F1-FM2" class="risk-toc-link">Messwertdrift – Falsche Anzeige, Abweichungsalarm unnötig oder fehlt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">100</td>
            <td>
              <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-018-F1-FM1" class="risk-toc-link">KOMP-018-F1-FM1</a></td>
            <td><a href="#risk-KOMP-018-F1-FM1" class="risk-toc-link">Fail-to-open – Berstscheibe öffnet nicht bei 6.5 bar</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">100</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-020-F1-FM1" class="risk-toc-link">KOMP-020-F1-FM1</a></td>
            <td><a href="#risk-KOMP-020-F1-FM1" class="risk-toc-link">Fail-to-trip – NOT-AUS schaltet nicht ab</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">100</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-038-F1-FM1" class="risk-toc-link">KOMP-038-F1-FM1</a></td>
            <td><a href="#risk-KOMP-038-F1-FM1" class="risk-toc-link">Fail-to-start / No Flow – Notkühlung schaltet nicht zu oder fördert nicht</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">100</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-001-F1-FM3" class="risk-toc-link">KOMP-001-F1-FM3</a></td>
            <td><a href="#risk-KOMP-001-F1-FM3" class="risk-toc-link">Überfüllung – Füllstand über MaxFüllvolumen (400 L)</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-006-F1-FM2" class="risk-toc-link">KOMP-006-F1-FM2</a></td>
            <td><a href="#risk-KOMP-006-F1-FM2" class="risk-toc-link">Fouling/Verstopfung Rohrbündel – Kondensationsleistung vermindert, Überdruck</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-007-F1-FM2" class="risk-toc-link">KOMP-007-F1-FM2</a></td>
            <td><a href="#risk-KOMP-007-F1-FM2" class="risk-toc-link">Fouling/Verstopfung Rohrbündel – Kondensationsleistung vermindert</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-014-F1-FM1" class="risk-toc-link">KOMP-014-F1-FM1</a></td>
            <td><a href="#risk-KOMP-014-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Überfüllung wird nicht erkannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-014-F1-FM3" class="risk-toc-link">KOMP-014-F1-FM3</a></td>
            <td><a href="#risk-KOMP-014-F1-FM3" class="risk-toc-link">Signalausfall – Regler blind, Füllstand unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-023-F1-FM1" class="risk-toc-link">KOMP-023-F1-FM1</a></td>
            <td><a href="#risk-KOMP-023-F1-FM1" class="risk-toc-link">Äußere Leckage – Integritätsverlust</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-024-F1-FM2" class="risk-toc-link">KOMP-024-F1-FM2</a></td>
            <td><a href="#risk-KOMP-024-F1-FM2" class="risk-toc-link">Äußere Leckage – Gleitringdichtung oder Anschluss</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">96</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-001-F2-FM5" class="risk-toc-link">KOMP-001-F2-FM5</a></td>
            <td><a href="#risk-KOMP-001-F2-FM5" class="risk-toc-link">Thermische Fehlfunktion (Kälte/Schock) – Zu niedrige Temperatur oder thermischer Schock</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-003-F1-FM2" class="risk-toc-link">KOMP-003-F1-FM2</a></td>
            <td><a href="#risk-KOMP-003-F1-FM2" class="risk-toc-link">Kühlwassertemperatur zu niedrig – Vereisung im Mantel, Rohrbruch möglich</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-006-F1-FM3" class="risk-toc-link">KOMP-006-F1-FM3</a></td>
            <td><a href="#risk-KOMP-006-F1-FM3" class="risk-toc-link">Kühlwassertemperatur zu niedrig – Vereisung im Rohrbündel, Rohrbruch</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-007-F1-FM3" class="risk-toc-link">KOMP-007-F1-FM3</a></td>
            <td><a href="#risk-KOMP-007-F1-FM3" class="risk-toc-link">Kühlwassertemperatur zu niedrig – Vereisung im Rohrbündel, Rohrbruch</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-014-F1-FM2" class="risk-toc-link">KOMP-014-F1-FM2</a></td>
            <td><a href="#risk-KOMP-014-F1-FM2" class="risk-toc-link">Messwertdrift – Füllstand falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-015-F1-FM3" class="risk-toc-link">KOMP-015-F1-FM3</a></td>
            <td><a href="#risk-KOMP-015-F1-FM3" class="risk-toc-link">Signalausfall – Sicherheitsfunktion ausgefallen</a></td>
            <td>MSR</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-031-F1-FM1" class="risk-toc-link">KOMP-031-F1-FM1</a></td>
            <td><a href="#risk-KOMP-031-F1-FM1" class="risk-toc-link">Fail-to-trip – schaltet nicht bei 20 L (Pumpe läuft trocken)</a></td>
            <td>MSR</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-032-F1-FM1" class="risk-toc-link">KOMP-032-F1-FM1</a></td>
            <td><a href="#risk-KOMP-032-F1-FM1" class="risk-toc-link">Fail-to-trip – schaltet nicht bei 20 L (Pumpe läuft trocken)</a></td>
            <td>MSR</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-041-F1-FM1" class="risk-toc-link">KOMP-041-F1-FM1</a></td>
            <td><a href="#risk-KOMP-041-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Drift – Druck falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">90</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-008-F1-FM1" class="risk-toc-link">KOMP-008-F1-FM1</a></td>
            <td><a href="#risk-KOMP-008-F1-FM1" class="risk-toc-link">Überfüllung – Füllstand über Maximalhöhe, Überlauf</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-008-F1-FM4" class="risk-toc-link">KOMP-008-F1-FM4</a></td>
            <td><a href="#risk-KOMP-008-F1-FM4" class="risk-toc-link">Kein Ablauf / Abnahme blockiert – Destillat staut sich, Rückwirkung auf Kolonne</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-009-F1-FM1" class="risk-toc-link">KOMP-009-F1-FM1</a></td>
            <td><a href="#risk-KOMP-009-F1-FM1" class="risk-toc-link">Überfüllung – Füllstand über Maximalhöhe, Überlauf</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-016-F1-FM3" class="risk-toc-link">KOMP-016-F1-FM3</a></td>
            <td><a href="#risk-KOMP-016-F1-FM3" class="risk-toc-link">Signalausfall – Rührwerk stoppt oder Regler blind</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-021-F1-FM1" class="risk-toc-link">KOMP-021-F1-FM1</a></td>
            <td><a href="#risk-KOMP-021-F1-FM1" class="risk-toc-link">Falsches stöchiometrisches Verhältnis – Konzentrationsabweichung</a></td>
            <td>Dosierung</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-027-F1-FM1" class="risk-toc-link">KOMP-027-F1-FM1</a></td>
            <td><a href="#risk-KOMP-027-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Durchfluss falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-027-F1-FM2" class="risk-toc-link">KOMP-027-F1-FM2</a></td>
            <td><a href="#risk-KOMP-027-F1-FM2" class="risk-toc-link">Signalausfall – Regler blind, Dosierung unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-028-F1-FM1" class="risk-toc-link">KOMP-028-F1-FM1</a></td>
            <td><a href="#risk-KOMP-028-F1-FM1" class="risk-toc-link">Eingefrorener Messwert – Durchfluss falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-028-F1-FM2" class="risk-toc-link">KOMP-028-F1-FM2</a></td>
            <td><a href="#risk-KOMP-028-F1-FM2" class="risk-toc-link">Signalausfall – Regler blind</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-037-F1-FM2" class="risk-toc-link">KOMP-037-F1-FM2</a></td>
            <td><a href="#risk-KOMP-037-F1-FM2" class="risk-toc-link">Weniger Durchfluss / höhere Rücklauftemperatur</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-043-F1-FM1" class="risk-toc-link">KOMP-043-F1-FM1</a></td>
            <td><a href="#risk-KOMP-043-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Signalausfall – Kühlwasserdruck unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-044-F1-FM1" class="risk-toc-link">KOMP-044-F1-FM1</a></td>
            <td><a href="#risk-KOMP-044-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Signalausfall – Vorlauftemperatur unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">84</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-001-F2-FM1" class="risk-toc-link">KOMP-001-F2-FM1</a></td>
            <td><a href="#risk-KOMP-001-F2-FM1" class="risk-toc-link">Runaway / Überhitzung – Unkontrollierter Temperatur- und Druckanstieg bei exothermer Reaktion</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">81</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-002-F2-FM6" class="risk-toc-link">KOMP-002-F2-FM6</a></td>
            <td><a href="#risk-KOMP-002-F2-FM6" class="risk-toc-link">Undichtheit / Materialversagen – Rohrleckage: Dampf dringt in Prozess oder Prozess in Mantel</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-003-F2-FM4" class="risk-toc-link">KOMP-003-F2-FM4</a></td>
            <td><a href="#risk-KOMP-003-F2-FM4" class="risk-toc-link">Rohrleckage im Kühlmantel – Kühlwasser dringt in Prozess oder Prozess in Kühlwasser</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-005-F2-FM3" class="risk-toc-link">KOMP-005-F2-FM3</a></td>
            <td><a href="#risk-KOMP-005-F2-FM3" class="risk-toc-link">Leckage an Flanschen oder Stutzen – Dämpfe freigesetzt</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-006-F1-FM4" class="risk-toc-link">KOMP-006-F1-FM4</a></td>
            <td><a href="#risk-KOMP-006-F1-FM4" class="risk-toc-link">Rohrleckage – Produkt in Kühlwasser oder Kühlwasser in Produkt</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-007-F1-FM4" class="risk-toc-link">KOMP-007-F1-FM4</a></td>
            <td><a href="#risk-KOMP-007-F1-FM4" class="risk-toc-link">Rohrleckage – Produkt in Kühlwasser oder Kühlwasser in Produkt</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-018-F1-FM2" class="risk-toc-link">KOMP-018-F1-FM2</a></td>
            <td><a href="#risk-KOMP-018-F1-FM2" class="risk-toc-link">Frühzeitiges Bersten – öffnet unter Betriebsdruck</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-036-F1-FM2" class="risk-toc-link">KOMP-036-F1-FM2</a></td>
            <td><a href="#risk-KOMP-036-F1-FM2" class="risk-toc-link">Verstopfung Kondensatableiter – Dampf entweicht mit Kondensat</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">80</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-005-F1-FM1" class="risk-toc-link">KOMP-005-F1-FM1</a></td>
            <td><a href="#risk-KOMP-005-F1-FM1" class="risk-toc-link">Fouling/Verstopfung der Packung – Trennleistung vermindert, Produktqualität beeinträchtigt</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-015-F1-FM2" class="risk-toc-link">KOMP-015-F1-FM2</a></td>
            <td><a href="#risk-KOMP-015-F1-FM2" class="risk-toc-link">Frühzeitiges Ansprechen – schaltet bei korrektem Füllstand ab</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-016-F1-FM2" class="risk-toc-link">KOMP-016-F1-FM2</a></td>
            <td><a href="#risk-KOMP-016-F1-FM2" class="risk-toc-link">Messwertdrift – Drehzahl angezeigt, aber ungenau</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-019-F1-FM2" class="risk-toc-link">KOMP-019-F1-FM2</a></td>
            <td><a href="#risk-KOMP-019-F1-FM2" class="risk-toc-link">Leckage – Luft dringt bei Normalbetrieb ein</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-022-F1-FM2" class="risk-toc-link">KOMP-022-F1-FM2</a></td>
            <td><a href="#risk-KOMP-022-F1-FM2" class="risk-toc-link">Verstopfung / Blockade – Auslauf nicht förderbar</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-023-F1-FM2" class="risk-toc-link">KOMP-023-F1-FM2</a></td>
            <td><a href="#risk-KOMP-023-F1-FM2" class="risk-toc-link">Verstopfung / Blockade – Auslauf nicht förderbar</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-029-F1-FM1" class="risk-toc-link">KOMP-029-F1-FM1</a></td>
            <td><a href="#risk-KOMP-029-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Drift – Füllstand falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-030-F1-FM1" class="risk-toc-link">KOMP-030-F1-FM1</a></td>
            <td><a href="#risk-KOMP-030-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Drift – Füllstand falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-038-F1-FM2" class="risk-toc-link">KOMP-038-F1-FM2</a></td>
            <td><a href="#risk-KOMP-038-F1-FM2" class="risk-toc-link">Leckage – Sole austretend</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-039-F1-FM2" class="risk-toc-link">KOMP-039-F1-FM2</a></td>
            <td><a href="#risk-KOMP-039-F1-FM2" class="risk-toc-link">Äußere Leckage – Sperrflüssigkeit oder Prozessgas</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-040-F1-FM2" class="risk-toc-link">KOMP-040-F1-FM2</a></td>
            <td><a href="#risk-KOMP-040-F1-FM2" class="risk-toc-link">Leckage – Stickstoff entweicht</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-046-F1-FM1" class="risk-toc-link">KOMP-046-F1-FM1</a></td>
            <td><a href="#risk-KOMP-046-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Signalausfall – Vakuum unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">75</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-003-F1-FM1" class="risk-toc-link">KOMP-003-F1-FM1</a></td>
            <td><a href="#risk-KOMP-003-F1-FM1" class="risk-toc-link">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Wärmeabfuhr, Runaway-Gefahr bei exothermer Reaktion</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-004-F1-FM1" class="risk-toc-link">KOMP-004-F1-FM1</a></td>
            <td><a href="#risk-KOMP-004-F1-FM1" class="risk-toc-link">Rührwerk fällt aus – Keine Durchmischung, Hotspots, unvollständige Reaktion, Runaway-Gefahr</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-004-F1-FM2" class="risk-toc-link">KOMP-004-F1-FM2</a></td>
            <td><a href="#risk-KOMP-004-F1-FM2" class="risk-toc-link">Kavitation – Rührer läuft bei zu niedrigem Füllstand oder zu hoher Drehzahl trocken</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-024-F1-FM1" class="risk-toc-link">KOMP-024-F1-FM1</a></td>
            <td><a href="#risk-KOMP-024-F1-FM1" class="risk-toc-link">Kein Stoffstrom (No Flow) – Pumpe fördert nicht</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-025-F1-FM1" class="risk-toc-link">KOMP-025-F1-FM1</a></td>
            <td><a href="#risk-KOMP-025-F1-FM1" class="risk-toc-link">Kein Stoffstrom (No Flow) – Pumpe fördert nicht</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-036-F1-FM1" class="risk-toc-link">KOMP-036-F1-FM1</a></td>
            <td><a href="#risk-KOMP-036-F1-FM1" class="risk-toc-link">Leckage – Dampf oder Kondensat austretend</a></td>
            <td>Mechanisch</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-039-F1-FM1" class="risk-toc-link">KOMP-039-F1-FM1</a></td>
            <td><a href="#risk-KOMP-039-F1-FM1" class="risk-toc-link">Vakuumverlust – Enddruck nicht erreichbar oder Anstieg</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-045-F1-FM1" class="risk-toc-link">KOMP-045-F1-FM1</a></td>
            <td><a href="#risk-KOMP-045-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Signalausfall – Rücklauftemperatur unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">72</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-001-F3-FM6" class="risk-toc-link">KOMP-001-F3-FM6</a></td>
            <td><a href="#risk-KOMP-001-F3-FM6" class="risk-toc-link">Undichtheit / Materialversagen – Korrosion, Riss, Flanschleckage, Erosion</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">64</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-002-F1-FM5" class="risk-toc-link">KOMP-002-F1-FM5</a></td>
            <td><a href="#risk-KOMP-002-F1-FM5" class="risk-toc-link">Dampfdruck zu hoch – Überdruck im Mantel, thermische Überlastung, Materialbeanspruchung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">64</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-005-F1-FM2" class="risk-toc-link">KOMP-005-F1-FM2</a></td>
            <td><a href="#risk-KOMP-005-F1-FM2" class="risk-toc-link">Überdruck in Kolonne – Kondensatorausfall oder Rücklaufunterbrechung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">64</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-006-F1-FM1" class="risk-toc-link">KOMP-006-F1-FM1</a></td>
            <td><a href="#risk-KOMP-006-F1-FM1" class="risk-toc-link">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Kondensation, Überdruck in Kolonne</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">64</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-007-F1-FM1" class="risk-toc-link">KOMP-007-F1-FM1</a></td>
            <td><a href="#risk-KOMP-007-F1-FM1" class="risk-toc-link">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Kondensation, Überdruck in Kolonne</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">64</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-033-F1-FM2" class="risk-toc-link">KOMP-033-F1-FM2</a></td>
            <td><a href="#risk-KOMP-033-F1-FM2" class="risk-toc-link">Überfüllung Auffangwanne – 500 L überschritten</a></td>
            <td>Sicherheit</td>
            <td style="text-align:center;">8</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">64</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-002-F1-FM2" class="risk-toc-link">KOMP-002-F1-FM2</a></td>
            <td><a href="#risk-KOMP-002-F1-FM2" class="risk-toc-link">Kondensat staut sich im Mantel – Schlechte Wärmeübertragung, Reaktion verlangsamt</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-002-F1-FM3" class="risk-toc-link">KOMP-002-F1-FM3</a></td>
            <td><a href="#risk-KOMP-002-F1-FM3" class="risk-toc-link">Dampfdruck zu niedrig – Unzureichende Heizleistung, Reaktion verlangsamt oder blockiert</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-003-F1-FM3" class="risk-toc-link">KOMP-003-F1-FM3</a></td>
            <td><a href="#risk-KOMP-003-F1-FM3" class="risk-toc-link">Fouling oder Verstopfung – Schlechter Wärmeübergang, Durchfluss reduziert</a></td>
            <td>Equipment</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-013-F1-FM2" class="risk-toc-link">KOMP-013-F1-FM2</a></td>
            <td><a href="#risk-KOMP-013-F1-FM2" class="risk-toc-link">Unterdruck nicht erkannt – PIC zeigt falsch, VSV (Vakuumbrecher) nicht getriggert</a></td>
            <td>MSR</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-021-F1-FM2" class="risk-toc-link">KOMP-021-F1-FM2</a></td>
            <td><a href="#risk-KOMP-021-F1-FM2" class="risk-toc-link">Kein Stoffstrom (eine oder mehrere Dosierungen ausgefallen)</a></td>
            <td>Dosierung</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-029-F1-FM2" class="risk-toc-link">KOMP-029-F1-FM2</a></td>
            <td><a href="#risk-KOMP-029-F1-FM2" class="risk-toc-link">Signalausfall – Füllstand unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-030-F1-FM2" class="risk-toc-link">KOMP-030-F1-FM2</a></td>
            <td><a href="#risk-KOMP-030-F1-FM2" class="risk-toc-link">Signalausfall – Füllstand unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-031-F1-FM2" class="risk-toc-link">KOMP-031-F1-FM2</a></td>
            <td><a href="#risk-KOMP-031-F1-FM2" class="risk-toc-link">Frühzeitiges Ansprechen – schaltet bei ausreichendem Füllstand ab</a></td>
            <td>MSR</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-032-F1-FM2" class="risk-toc-link">KOMP-032-F1-FM2</a></td>
            <td><a href="#risk-KOMP-032-F1-FM2" class="risk-toc-link">Frühzeitiges Ansprechen – schaltet bei ausreichendem Füllstand ab</a></td>
            <td>MSR</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-034-F1-FM1" class="risk-toc-link">KOMP-034-F1-FM1</a></td>
            <td><a href="#risk-KOMP-034-F1-FM1" class="risk-toc-link">Verlust Kühlwasserversorgung – Reaktor nicht kühlbar</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-034-F1-FM2" class="risk-toc-link">KOMP-034-F1-FM2</a></td>
            <td><a href="#risk-KOMP-034-F1-FM2" class="risk-toc-link">Dampfversorgung ausgefallen – Heizung Reaktor nicht verfügbar</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-035-F1-FM1" class="risk-toc-link">KOMP-035-F1-FM1</a></td>
            <td><a href="#risk-KOMP-035-F1-FM1" class="risk-toc-link">Kein Stoffstrom (No Flow) – Dampf unterbrochen</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-037-F1-FM1" class="risk-toc-link">KOMP-037-F1-FM1</a></td>
            <td><a href="#risk-KOMP-037-F1-FM1" class="risk-toc-link">Kein Stoffstrom (No Flow) – Kühlwasser ausgefallen</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">10</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-041-F1-FM2" class="risk-toc-link">KOMP-041-F1-FM2</a></td>
            <td><a href="#risk-KOMP-041-F1-FM2" class="risk-toc-link">Signalausfall – Druck unbekannt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-042-F1-FM1" class="risk-toc-link">KOMP-042-F1-FM1</a></td>
            <td><a href="#risk-KOMP-042-F1-FM1" class="risk-toc-link">Eingefrorener Messwert oder Drift – Temperatur falsch angezeigt</a></td>
            <td>MSR</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;">5</td>
            <td style="text-align:center;font-weight:700;">60</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-035-F1-FM2" class="risk-toc-link">KOMP-035-F1-FM2</a></td>
            <td><a href="#risk-KOMP-035-F1-FM2" class="risk-toc-link">Mehr Druck (High Pressure) – Überdruck Dampfleitung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">56</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-040-F1-FM1" class="risk-toc-link">KOMP-040-F1-FM1</a></td>
            <td><a href="#risk-KOMP-040-F1-FM1" class="risk-toc-link">Kein Stoffstrom (No Flow) – Stickstoff nicht verfügbar</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">7</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">56</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-002-F1-FM1" class="risk-toc-link">KOMP-002-F1-FM1</a></td>
            <td><a href="#risk-KOMP-002-F1-FM1" class="risk-toc-link">Dampfventil klemmt offen – Unkontrollierte Dampfzufuhr führt zu Überhitzung und Runaway-Gefahr</a></td>
            <td>Thermisch</td>
            <td style="text-align:center;">9</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">54</td>
            <td>
              <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
              <span style="font-size:10px;color:#9A3412;margin-left:4px;">⚠</span>
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-001-F2-FM2" class="risk-toc-link">KOMP-001-F2-FM2</a></td>
            <td><a href="#risk-KOMP-001-F2-FM2" class="risk-toc-link">Unterdruck / Vakuum – Unzulässiger Unterdruck bei Abkühlung oder fehlerhafter Vakuumführung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">48</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-008-F1-FM2" class="risk-toc-link">KOMP-008-F1-FM2</a></td>
            <td><a href="#risk-KOMP-008-F1-FM2" class="risk-toc-link">Unterdruck / Vakuum – Unzulässiger Unterdruck bei Abkühlung</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">48</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-009-F1-FM2" class="risk-toc-link">KOMP-009-F1-FM2</a></td>
            <td><a href="#risk-KOMP-009-F1-FM2" class="risk-toc-link">Unterdruck – Behälter nicht vakuumfest belastet</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">4</td>
            <td style="text-align:center;font-weight:700;">48</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
          <tr>
            <td style="font-weight:600;"><a href="#risk-KOMP-002-F1-FM4" class="risk-toc-link">KOMP-002-F1-FM4</a></td>
            <td><a href="#risk-KOMP-002-F1-FM4" class="risk-toc-link">Dampfzufuhr fällt aus – Keine Heizung, Reaktion startet nicht oder stockt</a></td>
            <td>Prozess</td>
            <td style="text-align:center;">6</td>
            <td style="text-align:center;">2</td>
            <td style="text-align:center;">3</td>
            <td style="text-align:center;font-weight:700;">36</td>
            <td>
              <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
              
            </td>
          </tr>
          
        </tbody>
      </table>

      
      <div class="view-thematic" id="view-thematic">

        
        
        
          
            
          
        
          
            
          
        
          
        
          
        
          
            
          
        
          
            
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
            
          
        
          
        
          
        
          
        
          
        
          
        
          
            
          
        
          
        
          
            
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        

        
        

        
        
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        

        <div class="category-block" id="cat-mechanisch">
          <div class="category-header">
            <div class="category-icon">⚙</div>
            <div class="category-info">
              <div class="category-name">Mechanisch</div>
              <div class="category-desc">12 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">12 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-009-F2-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-009-F2-FM3</span>
                  <span class="card-component">Destillatvorlage DV-102</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Medienaustritt in Ex-Zone 1</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dichtheit gewährleisten – keine Leckage in Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">200</span>
                <span class="rpz-formula">10 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage an DV-102 – gleiche Bewertung wie DV-101, Medien in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F2-FM3-UC1</td>
                      <td>Flanschdichtung oder Stutzen undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F2-FM3-UC2</td>
                      <td>Korrosion oder Riss</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungsgefahr in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne</td>
                      <td>Sicherheit</td>
                      <td>Begrenzt Ausbreitung</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Begehungen</td>
                      <td>Organisatorisch</td>
                      <td>Früherkennung Leckage</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Früherkennung abhängig von Begehungen.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leckagesensor / Tropfwanne unter DV-102</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 10→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">200</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leitfähigkeitsmessung oder Tropfwanne unter Destillatvorlage DV-102 (Wasser), Alarm bei Austritt</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckage in Ex-Zone früh erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion DV-102</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 10→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">200</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Sichtprüfung und Dichtheitsprüfung bei Revision</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-004-F2-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-004-F2-FM3</span>
                  <span class="card-component">Rührwerk RW-101</span>
                  
                </div>
                <div class="card-title">Wellenabdichtung undicht – Leckage an Stopfbuchse oder Gleitringdichtung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Gewährleistet Dichtheit der Wellenabdichtung gegen Prozessmedien
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Undichte Stopfbuchse oder Gleitringdichtung führt zu Tropfen an der Welle. Folge: Medienfreisetzung Essigsäure/Ethanol in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F2-FM3-UC1</td>
                      <td>Verschleiß der Dichtung durch abrasive Medien oder falsche Montage</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F2-FM3-UC2</td>
                      <td>Thermische Schädigung durch Überhitzung</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung Essigsäure/Ethanol in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Dichtung wechseln</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Dichtungswechsel, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Regelmäßige Sichtprüfung auf Tropfen an der Welle</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung an der Wellenabdichtung.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leckage-Detektor an Wellenabdichtung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Tropfwanne mit Leitfähigkeits- oder Niveauüberwachung unter der Welle</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Gleitringdichtung mit Sperrmedium-Überwachung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">96</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Doppelgleitringdichtung mit Drucküberwachung Sperrmedium</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckage an innerem Ring erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ höherer Aufwand, 💰 höher</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Monatliche Sichtprüfung Welle</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">96</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Dokumentierte Sichtprüfung auf Tropfen an der Welle</div>
                  
                  <div class="measure-reasoning">D sinkt: Regelmäßige Prüfung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-025-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-025-F1-FM2</span>
                  <span class="card-component">Dosierpumpe P-202</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Essigsäure austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dosierpumpe P-202 – Essigsäure von VB-202 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">108</span>
                <span class="rpz-formula">9 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage an P-202; Auffangwanne erforderlich.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 108)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-025-F1-FM2-UC1</td>
                      <td>Membran oder Flanschdichtung undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Essigsäure ätzend, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe außer Betrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Sicherheit</td>
                      <td>Leckagesensor</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Leckagesensor Auffangwanne AW-200 prüfen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 9→8</span>
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Sicherstellen, dass Leckage an P-202 von AW-200 erfasst wird</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckage erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Dichtungsprüfung P-202</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 9→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Membran und Flansche bei Wartung prüfen</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-008-F2-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F2-FM3</span>
                  <span class="card-component">Destillatvorlage DV-101</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Integritätsverlust, Medienaustritt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dichtheit gewährleisten – keine Leckage in Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">105</span>
                <span class="rpz-formula">7 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage an der Destillatvorlage führt zu Austritt von Ethylacetat/Wasser-Gemisch in Ex-Zone 1. Folge: Verätzungsgefahr, Auffangwanne wird genutzt; ohne Wanne Ausbreitung und höheres Risiko.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F2-FM3-UC1</td>
                      <td>Flanschdichtung defekt oder nicht angezogen</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F2-FM3-UC2</td>
                      <td>Korrosion oder Riss am Behälter</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F2-FM3-UC3</td>
                      <td>Stutzen oder Armatur undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungsgefahr durch Ethylacetat/Essigsäure in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne oder Boden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Reinigung, ggf. Umweltschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne</td>
                      <td>Sicherheit</td>
                      <td>Begrenzt Ausbreitung bei Leckage</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Begehungen, erkennt Leckagen früh</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Auffangwanne begrenzt Folgen, verhindert Leckage nicht. Früherkennung durch Personal abhängig von Begehungsintervall.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leckagesensor / Tropfwanne unter DV-101</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 7→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">105</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leitfähigkeitsmessung oder Tropfwanne unter Destillatvorlage DV-101, Alarm bei Medienaustritt</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckage in Ex-Zone früh erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion Flansche/Stutzen DV-101</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 7→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">105</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Sichtprüfung und Dichtheitsprüfung bei Revision</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-024-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-024-F1-FM2</span>
                  <span class="card-component">Dosierpumpe P-201</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Gleitringdichtung oder Anschluss</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dosierpumpe P-201 – Ethanol von VB-201 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage an Pumpe muss aufgefangen werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-024-F1-FM2-UC1</td>
                      <td>Membran undicht oder Flanschdichtung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethanol in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe außer Betrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Sicherheit</td>
                      <td>Leckagesensor</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-038-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-038-F1-FM2</span>
                  <span class="card-component">Notkühlsystem NK-301</span>
                  
                </div>
                <div class="card-title">Leckage – Sole austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Notkühlsystem NK-301 – Solekreislauf -10 °C, Ethylenglykol 30 %, 3 bar, max. 5 m³/h, Backup bei KW-301-Ausfall
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage reduziert Solemenge; NK kann bei Bedarf versagen.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-038-F1-FM2-UC1</td>
                      <td>Dichtung, Schlauch oder Flansch</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethylenglykol umweltrelevant, rutschig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffang</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">NK nicht einsatzbereit</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Nachfüllung, Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-039-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-039-F1-FM2</span>
                  <span class="card-component">Vakuumpumpe VP-301</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Sperrflüssigkeit oder Prozessgas</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Vakuumpumpe VP-301 – Flüssigkeitsring-Vakuumpumpe, Enddruck 0.1 bar (abs), 100 m³/h, 4 kW, Sperrflüssigkeit Wasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage an VP-301; Betrieb muss sichern.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-039-F1-FM2-UC1</td>
                      <td>Wellendichtung, Flansch oder Schlauch</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kontamination, Geruch</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe außer Betrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-004-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-004-F1-FM1</span>
                  <span class="card-component">Rührwerk RW-101</span>
                  
                </div>
                <div class="card-title">Rührwerk fällt aus – Keine Durchmischung, Hotspots, unvollständige Reaktion, Runaway-Gefahr</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Erzeugt Durchmischung im Reaktor für homogene Reaktionsführung
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">8 × 3 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Ohne Rührwerk keine Durchmischung. Folge: Hotspots, unvollständige Reaktion, Runaway mit heißer Essigsäure in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM1-UC1</td>
                      <td>Lagerausfall durch Verschleiß oder Überlastung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM1-UC2</td>
                      <td>Antriebsausfall (Motor, Frequenzumrichter)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM1-UC3</td>
                      <td>Abrasion am Rührerblatt durch Feststoffe</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway durch fehlende Durchmischung – heiße Säure in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Chargenverlust, ggf. Reaktorüberhitzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">SIC-404</td>
                      <td>Sensor</td>
                      <td>SIC-404 (Speed Indicator Controller) – Drehzahlüberwachung, erkennt Stillstand</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 – Temperaturanstieg bei fehlender Durchmischung indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: SIC-404 erkennt Stillstand. TIC-401 erkennt Temperaturanstieg indirekt. Keine direkte Überwachung der Durchmischungsqualität.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
