                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Redundante Drehzahlüberwachung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Zweiter Drehzahlsensor oder Frequenzumrichter-Rückmeldung</div>
                  
                  <div class="measure-reasoning">D sinkt: Zuverlässigere Stillstandserkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wartungsplan Lager/Rührer</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion Lager und Rührerblatt</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-004-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-004-F1-FM2</span>
                  <span class="card-component">Rührwerk RW-101</span>
                  
                </div>
                <div class="card-title">Kavitation – Rührer läuft bei zu niedrigem Füllstand oder zu hoher Drehzahl trocken</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Erzeugt Durchmischung im Reaktor für homogene Reaktionsführung
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei zu niedrigem Füllstand oder zu hoher Drehzahl läuft der Rührer kavitationsartig. Folge: Lager- und Dichtungsschaden, Stillstand.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM2-UC1</td>
                      <td>Füllstand unter Mindesthöhe (LIC-403 fehlt oder falsch parametriert)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM2-UC2</td>
                      <td>Drehzahl zu hoch bei niedrigem Füllstand</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Lager- und Dichtungsschaden, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Rührwerkreparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC-403</td>
                      <td>Sensor</td>
                      <td>LIC-403 (Level Indicator Controller) – Füllstand, LSLL für Trockenlaufschutz</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">SIC-404</td>
                      <td>Sensor</td>
                      <td>SIC-404 – Drehzahlbegrenzung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LIC-403 und SIC-404 begrenzen Füllstand und Drehzahl. Keine direkte Kavitationserkennung (z.B. Vibration).</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">LSLL Trockenlaufschutz</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">LSLL (Level Switch Low Low) – Rührwerk abschalten bei Mindestfüllstand</div>
                  
                  <div class="measure-reasoning">D sinkt: Verhindert Trockenlauf</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Drehzahlbegrenzung bei niedrigem Füllstand</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">SIC-404 begrenzt Drehzahl automatisch bei LIC < Schwellwert</div>
                  
                  <div class="measure-reasoning">O sinkt: Kavitation wird vermieden</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-024-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-024-F1-FM1</span>
                  <span class="card-component">Dosierpumpe P-201</span>
                  
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Pumpe fördert nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dosierpumpe P-201 – Ethanol von VB-201 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">P-201 fördert Ethanol. No Flow führt zu falschem Rezept; LSLL verhindert Trockenlauf.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-024-F1-FM1-UC1</td>
                      <td>Membran gerissen oder undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-024-F1-FM1-UC2</td>
                      <td>Trockenlauf durch LSLL-201 (Vorlage leer) oder Antrieb defekt</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches Verhältnis im Reaktor bei weiterer Dosierung Essigsäure</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge unbrauchbar, Pumpe beschädigt bei Trockenlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Pumpe</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz bei 20 L</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-404</td>
                      <td>Sensor</td>
                      <td>Durchflussmessung erkennt No Flow</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-025-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-025-F1-FM1</span>
                  <span class="card-component">Dosierpumpe P-202</span>
                  
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Pumpe fördert nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dosierpumpe P-202 – Essigsäure von VB-202 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">P-202 fördert Essigsäure. LSLL-202 schützt vor Trockenlauf.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-025-F1-FM1-UC1</td>
                      <td>Membran gerissen oder Trockenlauf (LSLL-202)</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-025-F1-FM1-UC2</td>
                      <td>Antrieb oder Ventil defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches Verhältnis im Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge, Pumpe bei Trockenlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Pumpe</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz bei 20 L</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-405</td>
                      <td>Sensor</td>
                      <td>Durchflussmessung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-036-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-036-F1-FM1</span>
                  <span class="card-component">Dampfverteiler DV-302</span>
                  
                </div>
                <div class="card-title">Leckage – Dampf oder Kondensat austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dampfverteiler DV-302 – Verteilung Sattdampf an Verbraucher, 4× DN25, kondensatableiter thermodynamisch
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">DV-302 verteilt Dampf; Leckage muss erkannt werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-036-F1-FM1-UC1</td>
                      <td>Flansch, Kondensatableiter oder Rohr undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verbrennung durch Dampf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Druckverlust, Heizung beeinträchtigt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301</td>
                      <td>Sensor</td>
                      <td>Drucküberwachung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
        
          
        
          
        

        <div class="category-block" id="cat-sicherheit">
          <div class="category-header">
            <div class="category-icon">🛡</div>
            <div class="category-info">
              <div class="category-name">Sicherheit</div>
              <div class="category-desc">11 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">11 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-017-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-017-F1-FM2</span>
                  <span class="card-component">PSV-410</span>
                  
                </div>
                <div class="card-title">Erosion/Kavitation am Sitz (bei Abblasen)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PSV-410 – Druckentlastung bei 6 bar, Abblaseleitung Fackel, DN50
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">160</span>
                <span class="rpz-formula">10 × 4 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 120</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Erosion verschlechtert Sitz; bei nächstem Ansprechen kann Ventil versagen.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 160)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-017-F1-FM2-UC1</td>
                      <td>Verschleiß bei Abblasvorgang (Medien, Dampf)</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Nächstes Mal Fail-to-open möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">PSV undicht oder nicht mehr ansprechbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Ventilwechsel</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Sichtprüfung PSV-Sitz bei Revision/Abnahme</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">160</span>
                          <span>→</span>
                          <span class="rpz-new">120</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Erosion/Kavitation am Sitz prüfen, bei Verschleiß Ventil tauschen</div>
                  
                  <div class="measure-reasoning">D sinkt: Verschleiß vor nächstem Abblasen erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Tauschintervall bei häufigem Ansprechen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">160</span>
                          <span>→</span>
                          <span class="rpz-new">120</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Bei bekanntem Verschleiß (z. B. Medien) kürzeres Prüf-/Tauschintervall festlegen</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventiven Tausch</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 moderat</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-017-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-017-F1-FM1</span>
                  <span class="card-component">PSV-410</span>
                  
                </div>
                <div class="card-title">Fail-to-open – öffnet nicht bei Ansprechdruck (Berstgefahr)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PSV-410 – Druckentlastung bei 6 bar, Abblaseleitung Fackel, DN50
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">150</span>
                <span class="rpz-formula">10 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 80</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PSV-410 ist erste Druckentlastung. Versagen bedeutet: bei Überdruck öffnet Ventil nicht; BSV-411 ist letzte mechanische Barriere.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 150)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-017-F1-FM1-UC1</td>
                      <td>Verklebung durch Korrosion (Essigsäure, Medien)</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-017-F1-FM1-UC2</td>
                      <td>Fremdkörper im Sitz oder Ablagerungen</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten Reaktor, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor zerstört</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">BSV-411</td>
                      <td>Sicherheit</td>
                      <td>Berstscheibe redundant bei 6.5 bar</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>Alarm bei Druckanstieg</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: BSV-411 muss funktionsfähig sein; PIC erkennt nur indirekt.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Jährliche Prüfung PSV-410 gemäß BetrSichV</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">150</span>
                          <span>→</span>
                          <span class="rpz-new">80</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Funktionsprüfung, Ansprechdruck, Dichtheit – dokumentiert</div>
                  
                  <div class="measure-reasoning">O sinkt: Ventil funktionsfähig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Inspektion Sitz und Dichtflächen bei Abnahme</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">150</span>
                          <span>→</span>
                          <span class="rpz-new">80</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Sichtprüfung auf Verklebung, Korrosion, Fremdkörper bei jeder Öffnung</div>
                  
                  <div class="measure-reasoning">O sinkt: Fail-to-open-Risiko reduziert</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-047-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-047-F1-FM1</span>
                  <span class="card-component">PSV-310</span>
                  
                </div>
                <div class="card-title">Fail-to-open – öffnet nicht bei 7 bar (Überdruck Dampfleitung)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PSV-310 – Druckentlastung Dampfverteiler DV-302 bei 7 bar, DN25
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">150</span>
                <span class="rpz-formula">10 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PSV-310 schützt Dampfverteiler. Fail-to-open bedeutet Überdruck bis Bersten.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 150)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-047-F1-FM1-UC1</td>
                      <td>Verklebung, Korrosion oder Fremdkörper</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten Dampfleitung, Verbrennung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Dampffreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">DV-302, Leitung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301</td>
                      <td>Sensor</td>
                      <td>Druckanzeige Dampf</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PI-301 nur Anzeige; regelmäßige PSV-Prüfung zwingend.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">PI-301 Drucküberwachung Dampf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 10→8</span>
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">150</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Druckanzeige Dampfeingang – Alarm bei Annäherung an 7 bar</div>
                  
                  <div class="measure-reasoning">D sinkt: Überdruck erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Jährliche Prüfung PSV-310 Dampfverteiler</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 10→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">150</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Funktionsprüfung Sicherheitsventil 7 bar, Ansprechdruck, Dichtheit</div>
                  
                  <div class="measure-reasoning">O sinkt: Ventil funktionsfähig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-019-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-019-F1-FM1</span>
                  <span class="card-component">VSV-412</span>
                  
                </div>
                <div class="card-title">Fail-to-open – öffnet nicht bei Unterdruck (Implosionsgefahr)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: VSV-412 – Vakuumbrecher: verhindert Unterdruck unter -0.8 bar, DN25
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">VSV-412 (Vacuum Safety Valve) verhindert Unterdruck unter -0.8 bar. Fail-to-open bedeutet Implosionsgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 135)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-019-F1-FM1-UC1</td>
                      <td>Verklebung, Korrosion oder Vereisung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor implodiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Jährliche Prüfung VSV-412</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Funktionsprüfung Vakuumbrecher -0.8 bar, Verklebung/Korrosion prüfen</div>
                  
                  <div class="measure-reasoning">O sinkt: VSV funktionsfähig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Dokumentation Prüfergebnis VSV-412</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">108</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Prüfprotokoll in Instandhaltung führen</div>
                  
                  <div class="measure-reasoning">D sinkt: Nachvollziehbarkeit</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-033-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-033-F1-FM1</span>
                  <span class="card-component">Auffangwanne AW-200</span>
                  
                </div>
                <div class="card-title">Leckagesensor ausgefallen – Leckage unerkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Auffangwanne AW-200 – Leckagen unter Dosiersystem auffangen, 500 L, Edelstahl 1.4571, Leckagesensor
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 96</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">AW-200 fängt Leckagen auf; Leckagesensor muss Alarm auslösen. Sensorausfall bedeutet Leckage kann unerkannt bleiben.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-033-F1-FM1-UC1</td>
                      <td>Sensor defekt, Verkabelung oder Auswertefehler</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Leckage (Ethanol/Essigsäure/Schwefelsäure) unerkannt, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Ausbreitung außerhalb Wanne möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Sicherheit reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Periodische Funktionsprüfung Leckagesensor AW-200</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">96</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung: Sensor spricht an bei Test (z. B. Wasser)</div>
                  
                  <div class="measure-reasoning">D sinkt: Sensorausfall erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Redundanz oder Ersatzstrategie dokumentieren</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">96</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Bei Sensorausfall: Runde/Inspektion bis Reparatur</div>
                  
                  <div class="measure-reasoning">O sinkt: Lücke abgedeckt</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-047-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-047-F1-FM2</span>
                  <span class="card-component">PSV-310</span>
                  
                </div>
                <div class="card-title">Leckage / Dampf entweicht bei Normaldruck</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PSV-310 – Druckentlastung Dampfverteiler DV-302 bei 7 bar, DN25
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">120</span>
                <span class="rpz-formula">10 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PSV leckt bei Normalbetrieb; muss gewechselt werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 120)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-047-F1-FM2-UC1</td>
                      <td>Sitz undicht nach Abblasen oder Verschleiß</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampf austretend, Verbrennungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Druckverlust, Energieverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Wechsel</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Druckverlust/Verbrauch überwachen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 10→6</span>
                        
                      
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Anomalie im Dampfverbrauch kann auf Leckage hindeuten</div>
                  
                  <div class="measure-reasoning">D sinkt: Indirekte Erkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Sichtprüfung PSV-310 bei Revision</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 10→6</span>
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Sitz und Dichtflächen prüfen, bei Leckage Ventil wechseln</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckage bei Abnahme erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-018-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-018-F1-FM1</span>
                  <span class="card-component">BSV-411</span>
                  
                </div>
                <div class="card-title">Fail-to-open – Berstscheibe öffnet nicht bei 6.5 bar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: BSV-411 – Letzte Druckbarriere bei 6.5 bar, DN50, Hastelloy C276, Abblaseleitung Fackel
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">100</span>
                <span class="rpz-formula">10 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 50</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">BSV-411 ist Backup zur PSV-410. Fail-to-open bedeutet Bersten, wenn auch PSV versagt.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 100)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-018-F1-FM1-UC1</td>
                      <td>Alterung, falsche Dimensionierung oder Materialfehler</td>
                      <td>Design</td>
                      <td>Detaildesign</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-018-F1-FM1-UC2</td>
                      <td>Korrosion durch Medien</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor zerstört</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheit</td>
                      <td>Primäre Druckentlastung bei 6 bar</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PSV muss zuverlässig sein; BSV ist letzte Linie.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">PSV-410 Prüfintervall einhalten</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">50</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Primäre Druckentlastung PSV-410 zuverlässig halten, damit BSV selten beansprucht wird</div>
                  
                  <div class="measure-reasoning">O sinkt: BSV nur Backup</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">BSV-Inspektion bei Revisionsöffnung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">100</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Berstscheibe auf Alterung/Korrosion prüfen, Dimensionierung dokumentieren</div>
                  
                  <div class="measure-reasoning">D sinkt: Degradation erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-020-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-020-F1-FM1</span>
                  <span class="card-component">NOT-AUS-R101</span>
                  
                </div>
                <div class="card-title">Fail-to-trip – NOT-AUS schaltet nicht ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: NOT-AUS-R101 – Bei Betätigung Abschaltung aller Antriebe und Schließen der Eingangsventile, Reaktionszeit < 1 s, Rückstellung manuell vor Ort
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">100</span>
                <span class="rpz-formula">10 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">NOT-AUS-R101 schaltet Anlage sicher ab. Fail-to-trip bedeutet: im Notfall reagiert die Anlage nicht.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 100)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-020-F1-FM1-UC1</td>
                      <td>Verkabelung, Relais oder Schaltkreis defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-020-F1-FM1-UC2</td>
                      <td>Falsche Parametrierung oder Bypass im DCS</td>
                      <td>Design</td>
                      <td>Detaildesign</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Abschaltung bei Notfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Eskalation möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Periodische Funktionsprüfung NOT-AUS-R101</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung: Betätigung führt zu Abschaltung aller Antriebe und Schließen der Ventile</div>
                  
                  <div class="measure-reasoning">O sinkt: NOT-AUS zuverlässig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Verkabelung und Relais prüfen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">80</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Bei Revision Verkabelung und Schaltkreise NOT-AUS prüfen</div>
                  
                  <div class="measure-reasoning">D sinkt: Defekte erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-018-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-018-F1-FM2</span>
                  <span class="card-component">BSV-411</span>
                  
                </div>
                <div class="card-title">Frühzeitiges Bersten – öffnet unter Betriebsdruck</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: BSV-411 – Letzte Druckbarriere bei 6.5 bar, DN50, Hastelloy C276, Abblaseleitung Fackel
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Berstscheibe bricht vor Erreichen des Ansprechdrucks; Folge ist Leckage, nicht Bersten des Reaktors.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-018-F1-FM2-UC1</td>
                      <td>Materialfehler, Ermüdung oder mechanische Beschädigung</td>
                      <td>Design</td>
                      <td>Detaildesign</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Fackel, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Scheibenwechsel</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-019-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-019-F1-FM2</span>
                  <span class="card-component">VSV-412</span>
                  
                </div>
                <div class="card-title">Leckage – Luft dringt bei Normalbetrieb ein</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: VSV-412 – Vakuumbrecher: verhindert Unterdruck unter -0.8 bar, DN25
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Luftleckage beeinträchtigt Prozess, nicht primär Sicherheit.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-019-F1-FM2-UC1</td>
                      <td>Dichtung undicht oder Sitz beschädigt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine unmittelbare Gefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Sauerstoffeintritt, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Dichtung, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-033-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-033-F1-FM2</span>
                  <span class="card-component">Auffangwanne AW-200</span>
                  
                </div>
                <div class="card-title">Überfüllung Auffangwanne – 500 L überschritten</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Auffangwanne AW-200 – Leckagen unter Dosiersystem auffangen, 500 L, Edelstahl 1.4571, Leckagesensor
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Auffangwanne hat begrenztes Volumen; Überfüllung muss verhindert werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-033-F1-FM2-UC1</td>
                      <td>Große Leckage oder mehrere Leckagen, Wanne nicht rechtzeitig geleert</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überlauf, Gefahrstoffe in Halle</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Kontamination</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Leckagesensor</td>
                      <td>Sensor</td>
                      <td>Alarm bei Füllstand in Wanne</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        

        <div class="category-block" id="cat-prozess">
          <div class="category-header">
            <div class="category-icon">⚗</div>
            <div class="category-info">
              <div class="category-name">Prozess</div>
              <div class="category-desc">19 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">19 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-001-F1-FM4">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F1-FM4</span>
                  <span class="card-component">Synthesereaktor R-101</span>
                  
                </div>
                <div class="card-title">Falsche Zusammensetzung / Kontamination – Falsches Eduktverhältnis oder Rückstände aus Vorcharge</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Reaktionsraum bereitstellen – Containment für Ethanol, Essigsäure, Schwefelsäure (Fischer-Veresterung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">140</span>
                <span class="rpz-formula">7 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 84</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Falsches Eduktverhältnis oder Kontamination aus Vorcharge führt zu Nebenreaktionen, Runaway oder Chargenverlust. Die Fischer-Veresterung ist empfindlich gegenüber Stöchiometrie und Reinheit.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM4-UC1</td>
                      <td>Falsche Dosierung (Menge, Reihenfolge)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM4-UC2</td>
                      <td>Kontamination aus Vorcharge (Rückstände, falsches Produkt)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM4-UC3</td>
                      <td>Edukte verunreinigt (Lieferqualität)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM4-UC4</td>
                      <td>Dosierpumpen falsch kalibriert</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Nebenreaktionen, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenverlust, Qualitätsabweichung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Nacharbeit, Ausschuss</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC-403</td>
                      <td>Sensor</td>
                      <td>Füllstandsanzeige und -regler</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturanzeige und -regler, erkennt Anstieg</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LIC-403 und TIC-401 erkennen indirekt. Keine Inline-Qualitätsprüfung der Edukte vor Dosierung. Chargenfreigabe manuell.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Inline-Qualitätsprüfung Edukte</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">140</span>
                          <span>→</span>
                          <span class="rpz-new">84</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Schnellprüfung Edukte vor Dosierung (pH, Dichte, etc.)</div>
                  
                  <div class="measure-reasoning">D sinkt: Verunreinigungen vor Reaktion erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 moderat</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Chargenfreigabe-Prozess</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">140</span>
                          <span>→</span>
                          <span class="rpz-new">105</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Dokumentierte Chargenfreigabe vor Reaktionsstart, Prüfung Vorcharge</div>
                  
                  <div class="measure-reasoning">O sinkt durch Freigabeprotokoll</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-022-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-022-F1-FM1</span>
                  <span class="card-component">Vorlagebehälter VB-201</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Integritätsverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Vorlagebehälter VB-201 – Ethanol-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-201
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">128</span>
                <span class="rpz-formula">8 × 4 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">VB-201 enthält Ethanol. Leckage muss erkannt und aufgefangen werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-022-F1-FM1-UC1</td>
                      <td>Flanschdichtung, Schweißnaht oder Anschluss undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-022-F1-FM1-UC2</td>
                      <td>Korrosion oder mechanische Beschädigung</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethanol in Ex-Zone 1, Brandgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Vorlage leer, Dosierung gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Sicherheit</td>
                      <td>Leckagesensor, 500 L</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz P-201</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-001-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F1-FM3</span>
                  <span class="card-component">Synthesereaktor R-101</span>
                  
                </div>
                <div class="card-title">Überfüllung – Füllstand über MaxFüllvolumen (400 L)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Reaktionsraum bereitstellen – Containment für Ethanol, Essigsäure, Schwefelsäure (Fischer-Veresterung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Über das MaxFüllvolumen (400 L) hinausgehende Dosierung führt zu Überfüllung. Folge: Überdruck, Überlauf, Medienfreisetzung in Ex-Zone 1 mit Verätzungsgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM3-UC1</td>
                      <td>LIC-403 (Füllstandsmessung) fehlerhaft oder falsch kalibriert</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM3-UC2</td>
                      <td>Fehlbedienung bei Dosierung (Reihenfolge, Menge)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM3-UC3</td>
                      <td>LSHH-403 (Überfüllsicherung) nicht funktionsfähig</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM3-UC4</td>
                      <td>Dosierpumpe läuft weiter trotz Stopp-Signal</td>
                      <td>Design</td>
                      <td>Detaildesign</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung, Verätzungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Überlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überdruck, Überlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC-403</td>
                      <td>Sensor</td>
                      <td>Füllstandsanzeige und -regler</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSHH-403</td>
                      <td>Schalter</td>
                      <td>Füllstandsschalter sehr hoch, Überfüllsicherung bei 480 L</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LIC-403 als Regelmessung, LSHH-403 als Überfüllsicherung. Keine redundante Füllstandsmessung. LSHH-403 muss funktionsfähig sein.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Redundante Füllstandsmessung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">96</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Zweiter unabhängiger Füllstandstransmitter oder LSHH 1oo2</div>
                  
                  <div class="measure-reasoning">D sinkt: Unabhängige Überfüllsicherung</div>
                  
                  
                  <div class="measure-hinweis">⚡ höherer Aufwand, 💰 moderat</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Dosier-Freigabeprotokoll</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">96</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Checkliste vor Dosierung, Vier-Augen-Prinzip bei kritischen Chargen</div>
                  
                  <div class="measure-reasoning">O sinkt durch kontrollierte Dosierung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-023-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-023-F1-FM1</span>
                  <span class="card-component">Vorlagebehälter VB-202</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Integritätsverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Vorlagebehälter VB-202 – Essigsäure-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-202
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">VB-202 enthält Essigsäure. Leckage muss aufgefangen werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-023-F1-FM1-UC1</td>
                      <td>Flanschdichtung, Schweißnaht oder Anschluss undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-023-F1-FM1-UC2</td>
                      <td>Korrosion durch Essigsäure</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Essigsäure ätzend, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Vorlage leer, Dosierung gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Sicherheit</td>
                      <td>Leckagesensor, 500 L</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz P-202</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-008-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F1-FM1</span>
                  <span class="card-component">Destillatvorlage DV-101</span>
                  
                </div>
                <div class="card-title">Überfüllung – Füllstand über Maximalhöhe, Überlauf</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Destillat (Ethylacetat/Wasser-Gemisch) aus Kondensator KD-101 aufnehmen und für Weiternutzung/Ablauf bereitstellen
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Die Destillatvorlage nimmt das Kondensat aus KD-101 auf. Läuft die Kondensation weiter, ohne dass Destillat abgenommen wird, steigt der Füllstand. Ohne funktionierende Füllstandsbegrenzung oder Überfüllsicherung kommt es zum Überlauf in Ex-Zone 1 mit Verätzungs- und Brandgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM1-UC1</td>
                      <td>LIC (Füllstandsmessung) fehlerhaft, eingefroren oder falsch kalibriert</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM1-UC2</td>
                      <td>Abnahme/Weiterleitung gestoppt oder blockiert bei laufender Kondensation</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM1-UC3</td>
                      <td>LSHH (Überfüllsicherung) nicht funktionsfähig oder nicht vorhanden</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung bei Überlauf, Verätzungsgefahr in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Überlauf in Auffangwanne, ggf. Boden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überlauf, Kontamination, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand, ggf. Umweltschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC</td>
                      <td>Sensor</td>
                      <td>Füllstandsanzeige und -regelung, begrenzt Zufluss/Abnahme</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">LSHH</td>
                      <td>Sicherheit</td>
                      <td>Überfüllsicherung, Abschaltung bei Max-Füllstand</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LIC kann eingefrieren (Frozen Value). LSHH muss regelmäßig geprüft werden.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-008-F1-FM4">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F1-FM4</span>
                  <span class="card-component">Destillatvorlage DV-101</span>
                  
                </div>
                <div class="card-title">Kein Ablauf / Abnahme blockiert – Destillat staut sich, Rückwirkung auf Kolonne</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Destillat (Ethylacetat/Wasser-Gemisch) aus Kondensator KD-101 aufnehmen und für Weiternutzung/Ablauf bereitstellen
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Wenn die Abnahme aus der Destillatvorlage ausfällt oder blockiert, staut sich das Kondensat. Die Vorlage läuft über, mit Folgen für Kolonne und Ex-Zone. LIC und LSHH begrenzen das Risiko.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM4-UC1</td>
                      <td>Pumpe oder Ablaufventil ausgefallen/geschlossen</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM4-UC2</td>
                      <td>Leitung oder Filter verstopft</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllung möglich, dann Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Überfüllung Überlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stau, Überfüllung, Druckaufbau in Kolonne, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC</td>
                      <td>Sensor</td>
                      <td>Füllstandserkennung, Alarm bei Hochstand</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">LSHH</td>
                      <td>Sicherheit</td>
                      <td>Überfüllsicherung, Abschaltung</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LIC kann eingefrieren; LSHH muss ansprechen.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-009-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-009-F1-FM1</span>
                  <span class="card-component">Destillatvorlage DV-102</span>
                  
                </div>
                <div class="card-title">Überfüllung – Füllstand über Maximalhöhe, Überlauf</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Destillat aus zweiter Stufe/Kondensator aufnehmen und für Ablauf/Rücklauf bereitstellen
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Zweite Destillatvorlage; Überfüllung bei Ausfall der Abnahme oder Fehlmessung – gleiche Risiken wie DV-101 in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM1-UC1</td>
                      <td>Füllstandsmessung (LIC) fehlerhaft oder falsch kalibriert</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM1-UC2</td>
                      <td>Abnahme gestoppt bei laufender Kondensation</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM1-UC3</td>
                      <td>LSHH nicht funktionsfähig</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung bei Überlauf, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Überlauf Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überlauf, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC</td>
                      <td>Sensor</td>
                      <td>Füllstandsanzeige und -regelung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">LSHH</td>
                      <td>Sicherheit</td>
                      <td>Überfüllsicherung</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LIC kann eingefrieren; LSHH-Prüfung erforderlich.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-040-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-040-F1-FM2</span>
                  <span class="card-component">Stickstoffversorgung N2-301</span>
                  
                </div>
                <div class="card-title">Leckage – Stickstoff entweicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Stickstoffversorgung N2-301 – Inertgas 5 bar, 99.9 % Reinheit, max. 50 Nm³/h für Spülung/Blanketing
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage reduziert N2-Druck; Betrieb überwacht.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-040-F1-FM2-UC1</td>
                      <td>Ventil, Flansch oder Schlauch undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Erstickungsgefahr nur in geschlossenen Räumen bei großer Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Druckverlust, Inertisierung beeinträchtigt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Verlust, Nachfüllung</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-039-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-039-F1-FM1</span>
                  <span class="card-component">Vakuumpumpe VP-301</span>
                  
                </div>
                <div class="card-title">Vakuumverlust – Enddruck nicht erreichbar oder Anstieg</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Vakuumpumpe VP-301 – Flüssigkeitsring-Vakuumpumpe, Enddruck 0.1 bar (abs), 100 m³/h, 4 kW, Sperrflüssigkeit Wasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">VP-301 erzeugt Vakuum für Destillation. PI-304 überwacht; VSV-412 schützt Reaktor.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-039-F1-FM1-UC1</td>
                      <td>Pumpe verschlissen, Sperrflüssigkeit mangelhaft</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-039-F1-FM1-UC2</td>
                      <td>Leckage in Saugleitung oder Behälter</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unterdruck im Reaktor ggf. nicht möglich, Implosion bei VSV-Ausfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Destillation beeinträchtigt, Siedepunkt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Pumpe</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-304</td>
                      <td>Sensor</td>
                      <td>Vakuumanzeige 0–1 bar (abs)</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Sicherheit</td>
                      <td>Vakuumbrecher -0.8 bar</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-002-F1-FM5">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM5</span>
                  <span class="card-component">Heizmantel HM-101</span>
                  
                </div>
                <div class="card-title">Dampfdruck zu hoch – Überdruck im Mantel, thermische Überlastung, Materialbeanspruchung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Überdruck im Dampfmantel über 6 bar kann zu Bersten führen. Folge: Dampf- und Medienfreisetzung in Ex-Zone 1, Verätzungsgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC1</td>
                      <td>Dampfnetz-Druck über Nennwert (6 bar) – Regelventil öffnet zu weit</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC2</td>
                      <td>Druckregler am Dampfmantel defekt oder falsch parametriert</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC3</td>
                      <td>Kondensatablauf blockiert – Druckaufbau im Mantel</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC4</td>
                      <td>Falsche Dampfquelle angeschlossen (Hochdruck statt Niederdruck)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten des Mantels, Dampf-/Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Mantel beschädigt, Reaktor stilllegen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Sensor</td>
                      <td>TI-401a/b – Überhöhte Manteltemperatur deutet auf Überdruck hin</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 – Prozesstemperatur steigt bei Überhitzung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheit</td>
                      <td>PSV-410 – Sicherheitsventil Reaktor 6 bar, begrenzt indirekt Druckkette</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TI-401a/b und TIC-401 erkennen Überhitzung indirekt. Keine direkte Drucküberwachung am Mantel. PSV-410 begrenzt Reaktor, nicht Mantel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">PI am Dampfmantel</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Druckanzeige am Mantel, Alarm bei > 6.5 bar</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Manteldruck-Überwachung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">PSH am Mantel</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Druckschalter hoch, schaltet Dampfzufuhr bei Überschreitung ab</div>
                  
                  <div class="measure-reasoning">D sinkt: Automatische Abschaltung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Prüfintervall Dampfdruckregler</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">32</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Jährliche Kalibrierung Druckregler am Dampfmantel</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Kennzeichnung Dampfleitung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Klare Kennzeichnung Niederdruck 6 bar, Freigabeprotokoll vor Inbetriebnahme</div>
                  
                  <div class="measure-reasoning">O sinkt: Verwechslung vermeiden</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-005-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-005-F1-FM2</span>
                  <span class="card-component">Destillationskolonne K-101</span>
                  
                </div>
                <div class="card-title">Überdruck in Kolonne – Kondensatorausfall oder Rücklaufunterbrechung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Stellt Trennleistung für azeotrope Destillation (Ethylacetat/Wasser) bereit
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Kondensatorausfall oder Rücklaufunterbrechung führt zu Überdruck in der Kolonne. Folge: Leckage, Bersten, Medienfreisetzung in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM2-UC1</td>
                      <td>Kondensator KD-101/102 fällt aus, Dämpfe kondensieren nicht</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM2-UC2</td>
                      <td>Rücklaufventil blockiert, Flutungsgefahr</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage/Bersten, Medien in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Kolonnen- oder Kondensatorschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druck am Reaktor, Kolonne indirekt</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheit</td>
                      <td>PSV-410 – Druckbegrenzung 6 bar</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung am Reaktor. PSV-410 begrenzt Reaktor, nicht direkt Kolonne. Keine direkte Kolonne-Drucküberwachung.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">PIC an Kolonnenkopf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Druckanzeige und -regler direkt am Kolonnenkopf</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Kolonnenüberwachung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Kühlwasserüberwachung Kondensatoren</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">32</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">FI am Kühlwasser KD-101/102, Alarm bei Ausfall</div>
                  
                  <div class="measure-reasoning">O sinkt: Kondensatorausfall wird vermieden</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-002-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM3</span>
                  <span class="card-component">Heizmantel HM-101</span>
                  
                </div>
                <div class="card-title">Dampfdruck zu niedrig – Unzureichende Heizleistung, Reaktion verlangsamt oder blockiert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 45</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Zu niedriger Dampfdruck im Mantel liefert unzureichende Heizleistung. Folge: Reaktion verlangsamt oder blockiert, Chargenverlängerung.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM3-UC1</td>
                      <td>Dampfnetz-Druck fällt ab (Verbrauchsspitze, Leckage)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM3-UC2</td>
                      <td>Drosselventil oder Regelventil falsch eingestellt</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM3-UC3</td>
                      <td>Kondensatrückführung verstopft – Dampfqualität beeinträchtigt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenverlängerung, Qualitätsabweichung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Sensor</td>
                      <td>TI-401a/b – Manteltemperatur unter Soll erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 – Prozesstemperatur unter Soll erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 und TI-401a/b erkennen Temperaturabweichung. Keine direkte Dampfdruck-Überwachung am Mantel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">PI am Dampfmantel</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">45</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Druckanzeige am Dampfmantel, Alarm bei Unterschreitung</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Drucküberwachung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-035-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-035-F1-FM1</span>
                  <span class="card-component">Dampfversorgung DV-301</span>
                  
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Dampf unterbrochen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dampfversorgung DV-301 – Sattdampf 6 bar, 160 °C, max. 500 kg/h, für Heizmantel R-101
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">DV-301 liefert Dampf für R-101. Ausfall = keine Heizung.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-035-F1-FM1-UC1</td>
                      <td>Leitung, Ventil oder Dampferzeuger</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor nicht heizbar, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301 / TI-301</td>
                      <td>Sensor</td>
                      <td>Druck/Temperatur Dampfeingang</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-035-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-035-F1-FM2</span>
                  <span class="card-component">Dampfversorgung DV-301</span>
                  
                </div>
                <div class="card-title">Mehr Druck (High Pressure) – Überdruck Dampfleitung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dampfversorgung DV-301 – Sattdampf 6 bar, 160 °C, max. 500 kg/h, für Heizmantel R-101
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">56</span>
                <span class="rpz-formula">7 × 2 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PSV-310 entlastet bei Überdruck; PI-301 überwacht.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-035-F1-FM2-UC1</td>
                      <td>Regelventil oder Dampferzeuger</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampfleitung, Verbrennungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Leitung, DV-302</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-310</td>
                      <td>Sicherheit</td>
                      <td>Sicherheitsventil Dampfverteiler 7 bar</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301</td>
                      <td>Sensor</td>
                      <td>Druckanzeige</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-040-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-040-F1-FM1</span>
                  <span class="card-component">Stickstoffversorgung N2-301</span>
                  
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Stickstoff nicht verfügbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Stickstoffversorgung N2-301 – Inertgas 5 bar, 99.9 % Reinheit, max. 50 Nm³/h für Spülung/Blanketing
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">56</span>
                <span class="rpz-formula">7 × 2 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">N2-301 versorgt Inertgas; Ausfall kann Sauerstoffeintritt bedeuten.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-040-F1-FM1-UC1</td>
                      <td>Leitung, Ventil oder Tank leer</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Sauerstoffeintritt, ggf. explosive Atmosphäre</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Spülung/Blanketing nicht möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Drucküberwachung N2</td>
                      <td>Sensor</td>
                      <td>Druck im Rohrnetz</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-001-F2-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F2-FM2</span>
                  <span class="card-component">Synthesereaktor R-101</span>
                  
                </div>
                <div class="card-title">Unterdruck / Vakuum – Unzulässiger Unterdruck bei Abkühlung oder fehlerhafter Vakuumführung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Druck- und Temperaturgrenzen einhalten (Design -0.9 bis 6 bar, -20 bis 180 °C)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">6 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 24</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei schneller Abkühlung oder fehlerhafter Vakuumführung kann Unterdruck entstehen. Folge: Behälterdeformation, Riss oder Implosion. Der Behälter ist für -0.9 bar ausgelegt.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM2-UC1</td>
                      <td>Schnelle Abkühlung nach Reaktion (Kondensatbildung)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM2-UC2</td>
                      <td>VSV-412 (Vakuumbrecher) nicht funktionsfähig</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM2-UC3</td>
                      <td>Fehlerhafte Vakuumführung bei Destillation</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM2-UC4</td>
                      <td>PIC-402 defekt – Unterdruck wird nicht erkannt</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion eher selten, Behälter ausgelegt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation oder Riss</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>Druckanzeige und -regler, erkennt Unterdruck</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Sicherheit</td>
                      <td>Vakuum-Sicherheitsventil, öffnet bei -0.8 bar</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Unterdruck. VSV-412 öffnet bei -0.8 bar. Keine Überwachung der Abkühlrate.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">VSV-412 Prüfintervall</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">48</span>
                          <span>→</span>
                          <span class="rpz-new">24</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung Vakuumbrecher VSV-412</div>
                  
                  <div class="measure-reasoning">O sinkt durch funktionsfähigen Vakuumbrecher</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Abkühl-SOP</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">48</span>
                          <span>→</span>
                          <span class="rpz-new">24</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Verfahrensanweisung für kontrolliertes Abkühlen, max. Gradient</div>
                  
                  <div class="measure-reasoning">O sinkt durch definierte Abkühlvorgabe</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-008-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F1-FM2</span>
                  <span class="card-component">Destillatvorlage DV-101</span>
                  
                </div>
                <div class="card-title">Unterdruck / Vakuum – Unzulässiger Unterdruck bei Abkühlung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Destillat (Ethylacetat/Wasser-Gemisch) aus Kondensator KD-101 aufnehmen und für Weiternutzung/Ablauf bereitstellen
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">6 × 2 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei schneller Abkühlung oder zu starker Abnahme kann Unterdruck entstehen. Folge: Behälterdeformation, Riss oder Implosion. Behälter sind oft für leichten Unterdruck ausgelegt; Vakuumbrecher begrenzen das Risiko.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM2-UC1</td>
                      <td>Schnelle Abkühlung, Kondensatbildung im Kopfraum</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM2-UC2</td>
                      <td>Vakuumbrecher (falls vorhanden) nicht funktionsfähig</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM2-UC3</td>
                      <td>Abnahme zu schnell, Behälter nicht für Vakuum ausgelegt</td>
                      <td>Design</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion eher selten, Behälter meist ausgelegt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation, Riss, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Drucküberwachung</td>
                      <td>Sensor</td>
                      <td>PIC o.ä. erkennt Unterdruck, falls vorhanden</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Vakuumbrecher</td>
                      <td>Sicherheit</td>
                      <td>Öffnet bei Unterdruck, verhindert Implosion</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Nicht alle Vorlagen haben Drucküberwachung. Vakuumbrecher müssen funktionsfähig sein.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-009-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-009-F1-FM2</span>
                  <span class="card-component">Destillatvorlage DV-102</span>
                  
                </div>
                <div class="card-title">Unterdruck – Behälter nicht vakuumfest belastet</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Destillat aus zweiter Stufe/Kondensator aufnehmen und für Ablauf/Rücklauf bereitstellen
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">6 × 2 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Unterdruck bei schneller Abkühlung möglich; Behälter und Vakuumbrecher begrenzen Risiko.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM2-UC1</td>
                      <td>Schnelle Abkühlung, Kondensatbildung</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM2-UC2</td>
                      <td>Vakuumbrecher nicht funktionsfähig</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion selten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">Drucküberwachung/Vakuumbrecher</td>
                      <td>Sensor/Sicherheit</td>
                      <td>Erkennung oder Begrenzung Unterdruck</td>
                      <td>D/O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Nicht alle Vorlagen haben Drucküberwachung.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-002-F1-FM4">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM4</span>
                  <span class="card-component">Heizmantel HM-101</span>
                  
                </div>
                <div class="card-title">Dampfzufuhr fällt aus – Keine Heizung, Reaktion startet nicht oder stockt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">36</span>
                <span class="rpz-formula">6 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 24</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Wenn das Dampfventil klemmt geschlossen oder Dampf ausfällt, fehlt Heizung. Folge: Reaktion startet nicht oder stockt, Chargenverlust.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM4-UC1</td>
                      <td>Dampfventil klemmt geschlossen oder schließt fehlerhaft</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM4-UC2</td>
                      <td>Dampfnetz-Abschaltung (Störung, Wartung)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM4-UC3</td>
                      <td>Leitung oder Armatur blockiert (Fremdkörper, Vereisung)</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktion stockt, Charge nicht fertig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 – Temperaturanstieg fehlt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Sensor</td>
                      <td>TI-401a/b – Manteltemperatur fehlt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 und TI-401a/b erkennen fehlenden Temperaturanstieg. Keine Stellungsüberwachung am Dampfventil.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Dampfventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">36</span>
                          <span>→</span>
                          <span class="rpz-new">24</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Erkennt geschlossenes Ventil bei Heizbedarf</div>
                  
                  <div class="measure-reasoning">D sinkt: Fehlende Dampfzufuhr erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
        
          
        
          
        
          
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        

        <div class="category-block" id="cat-msr">
          <div class="category-header">
            <div class="category-icon">📡</div>
            <div class="category-info">
              <div class="category-name">MSR</div>
              <div class="category-desc">36 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">36 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-010-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-010-F1-FM2</span>
                  <span class="card-component">TIC-401</span>
                  
                </div>
                <div class="card-title">Messwertdrift – Schleichende Fehlanzeige, Regelung arbeitet mit falschem Soll</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TIC-401 – Prozesstemperatur im Synthesereaktor erfassen, anzeigen und regeln (Heizung/Kühlung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">140</span>
                <span class="rpz-formula">7 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Schleichende Messwertdrift führt dazu, dass die Regelung mit falschem Istwert arbeitet. Folge: Untertemperatur (Qualität) oder Überschreitung (Runaway-Risiko).</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM2-UC1</td>
                      <td>Sensor altert oder verschmutzt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM2-UC2</td>
                      <td>Falsche Kalibrierung bei Instandhaltung</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unter- oder Übertemperatur, ggf. Runaway bei Überschreitung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Falsche Reaktionsführung, Qualität oder Sicherheit</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Kalibrierung</td>
                      <td>Organisatorisch</td>
                      <td>Periodische Kalibrierung mit Rückführung</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b Abweichungsprüfung</td>
                      <td>Sensor</td>
                      <td>Vergleich der Messstellen, Alarm bei Abweichung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Kalibrierung nur periodisch; Drift zwischen Terminen möglich.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Plausibilitätsprüfung TIC mit Redundanz-TI</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 7→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">140</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Abweichungsalarm bei Drift zwischen TIC-401 und TI-401a/401b</div>
                  
                  <div class="measure-reasoning">D sinkt: Drift erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Kalibrierintervall TIC-401 dokumentieren</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 7→8</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">140</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Feste Kalibrierintervalle gemäß Hersteller/BetrSichV</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-010-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-010-F1-FM1</span>
                  <span class="card-component">TIC-401</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert (Frozen Value) – Anzeige konstant, reale Temperatur steigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TIC-401 – Prozesstemperatur im Synthesereaktor erfassen, anzeigen und regeln (Heizung/Kühlung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">TIC-401 ist die zentrale Temperaturregelung des Reaktors. Zeigt der TIC einen konstanten (eingefrorenen) Wert, während die reale Temperatur steigt, reagiert die Regelung nicht – Runaway-Gefahr. Redundante Temperaturmessung und Drucküberwachung sind entscheidend.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 135)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt, liefert konstanten Wert</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM1-UC2</td>
                      <td>Impulsleitung verstopft oder abgeklemmt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM1-UC3</td>
                      <td>Bus/DCS-Kommunikation ausgefallen, letzter Wert bleibt stehen</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway nicht erkannt, Überdruck, Bersten, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a / TI-401b</td>
                      <td>Sensor</td>
                      <td>Redundante Temperaturmessung, Abweichungsalarm</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>Druckanstieg bei Runaway indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410 / BSV-411</td>
                      <td>Sicherheit</td>
                      <td>Letzte mechanische Absicherung</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TI-401a/b müssen Abweichung melden. PIC-402 erkennt Runaway erst bei Druckanstieg. PSV/BSV letzte Barriere.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Plausibilitätsprüfung TIC-401 mit TI-401a/401b</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Abweichungsalarm wenn TIC-401 von TI-401a oder TI-401b um Schwellwert abweicht</div>
                  
                  <div class="measure-reasoning">D sinkt: Frozen Value erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Jährliche Kalibrierung TIC-401</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Kalibrierung und Funktionsprüfung Temperaturregelkreis Reaktor</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-010-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-010-F1-FM3</span>
                  <span class="card-component">TIC-401</span>
                  
                </div>
                <div class="card-title">Aktor-Blockade (Stuck-at) – Stellglied (Heizung/Kühlung) reagiert nicht auf Reglerausgang</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TIC-401 – Prozesstemperatur im Synthesereaktor erfassen, anzeigen und regeln (Heizung/Kühlung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Wenn das Stellventil für Heizung oder Kühlung klemmt, folgt die Regelung nicht. Heizung „auf“ bei Ausfall der Kühlung oder Kühlung „zu“ – Runaway. Stellungsüberwachung und Prozessüberwachung sind erforderlich.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 135)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM3-UC1</td>
                      <td>Stellventil klemmt in einer Stellung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM3-UC2</td>
                      <td>Stellungsrückmeldung fehlerhaft, DCS erkennt Stellung nicht</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Heizung klemmt auf – Runaway; Kühlung klemmt zu – Überhitzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor außer Kontrolle</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Stellungsüberwachung</td>
                      <td>Sensor</td>
                      <td>Stellungsrückmeldung Ventil, Abweichungsalarm</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402 / TIC-Abweichung</td>
                      <td>Sensor</td>
                      <td>Druck/Temperatur zeigen Fehlstellung an</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410 / BSV-411</td>
                      <td>Sicherheit</td>
                      <td>Letzte Absicherung</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Stellungsrückmeldung kann ebenfalls fehlerhaft sein. PSV/BSV letzte Barriere.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Heiz-/Kühlventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Stellglied des TIC-401</div>
                  
                  <div class="measure-reasoning">D sinkt: Stuck-at erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Stellungsprüfung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Funktionsprüfung Stellventil inkl. Stellungsprüfung bei Revision</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-013-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-013-F1-FM1</span>
                  <span class="card-component">PIC-402</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Druckanstieg (Runaway) wird nicht erkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PIC-402 – Reaktordruck erfassen, anzeigen und regeln (Über-/Unterdruckbegrenzung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PIC-402 ist zentrale Drucküberwachung. Eingefrorener Wert bei steigendem Druck bedeutet: Regelung und Alarm greifen nicht. PSV und BSV sind letzte mechanische Absicherung.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 135)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-013-F1-FM1-UC1</td>
                      <td>Druckmessumformer oder Impulsleitung defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-013-F1-FM1-UC2</td>
                      <td>Impulsleitung verstopft</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck nicht erkannt, Bersten in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberdruck, Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheit</td>
                      <td>Sicherheitsventil 6 bar</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">BSV-411</td>
                      <td>Sicherheit</td>
                      <td>Berstscheibe 6.5 bar</td>
                      <td>S</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturanstieg bei Runaway indirekt</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PSV/BSV müssen funktionsfähig sein. TIC-401 erkennt erst bei Temperaturanstieg.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Plausibilitätsprüfung PIC-402 mit TIC-401</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">81</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Alarm bei Druckanstieg ohne Temperaturanstieg (Runaway-Plausibilität)</div>
                  
                  <div class="measure-reasoning">D sinkt: Frozen Value bei Druck erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Jährliche Kalibrierung PIC-402</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Kalibrierung und Funktionsprüfung Druckmessung Reaktor</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">PSV/BSV Prüfintervall einhalten</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Jährliche Prüfung PSV-410 und BSV-411 gemäß BetrSichV</div>
                  
                  <div class="measure-reasoning">O sinkt: Letzte Barriere funktionsfähig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-015-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-015-F1-FM1</span>
                  <span class="card-component">LSHH-403</span>
                  
                </div>
                <div class="card-title">Fail-to-trip – öffnet/schaltet nicht bei 480 L (letzte Barriere versagt)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSHH-403 – Überfüllsicherung bei 480 L (SIL-2), unabhängig von LIC-403, schaltet bei Überschreitung ab
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LSHH-403 ist die Überfüllsicherung (Level Switch High High). Fail-to-trip bedeutet: bei 480 L wird nicht abgeschaltet.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 135)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM1-UC1</td>
                      <td>Vibrationsschalter verklebt oder verschmutzt</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM1-UC2</td>
                      <td>Verkabelung oder Relais defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllung bis Überlauf, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne, Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überfüllt, Folgeschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Periodische Funktionsprüfung LSHH-403</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung Schaltpunkt 480 L und Ansprechverhalten (z. B. jährlich)</div>
                  
                  <div class="measure-reasoning">O sinkt: Überfüllsicherung zuverlässig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Reinigung/Kalibrierung Vibrationsschalter</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">135</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Verschmutzung entfernen, Schaltpunkt prüfen</div>
                  
                  <div class="measure-reasoning">O sinkt: Verklebung vermieden</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-011-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-011-F1-FM1</span>
                  <span class="card-component">TI-401a</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Anzeige konstant, Abweichungsalarm greift nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TI-401a – Prozesstemperatur anzeigen, für Abweichungsprüfung zu TIC-401 (Redundanz)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">TI-401a ist Redundanz zu TIC-401. Fällt TI-401a ein (Frozen Value), fehlt eine Vergleichsmessung. Bei gleichzeitigem TIC-401-Ausfall wäre Runaway nicht mehr erkennbar.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-011-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-011-F1-FM1-UC2</td>
                      <td>Impulsleitung oder Bus defekt</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Redundanz fehlt; bei TIC-401 auch ausgefallen Runaway nicht erkennbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Redundanz verloren</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Primäre Regelung bleibt aktiv</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401b</td>
                      <td>Sensor</td>
                      <td>Dritte Messstelle, Abweichungsprüfung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">PIC-402 / PSV-410</td>
                      <td>Sensor/Sicherheit</td>
                      <td>Druck/mechanische Absicherung</td>
                      <td>D/S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Dritte Messstelle (TI-401b) und PIC-402 bleiben; Risiko steigt bei mehrfachem Ausfall.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Plausibilitätsprüfung TI-401a mit TIC-401 / TI-401b</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Abweichungsalarm wenn TI-401a von TIC-401 oder TI-401b abweicht</div>
                  
                  <div class="measure-reasoning">D sinkt: Frozen Value erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Kalibrierintervall TI-401a</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Kalibrierung Mantel-Eingangstemperatur</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-012-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-012-F1-FM1</span>
                  <span class="card-component">TI-401b</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Redundanz verloren</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TI-401b – Prozesstemperatur anzeigen, Redundanz und Abweichungsprüfung
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">TI-401b ist dritte Temperaturmessstelle. Ausfall reduziert Redundanz; bei zwei ausgefallenen Messungen (z.B. TIC-401 + TI-401b) bleibt TI-401a.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-012-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-012-F1-FM1-UC2</td>
                      <td>Leitung oder Bus defekt</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bei Ausfall von TIC-401 und TI-401a Runaway nicht erkennbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Redundanz reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / TI-401a</td>
                      <td>Sensor</td>
                      <td>Weitere Messstellen</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">PIC-402 / PSV-410</td>
                      <td>Sensor/Sicherheit</td>
                      <td>Druck/mechanische Absicherung</td>
                      <td>D/S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Risiko steigt bei mehrfachem Ausfall.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Plausibilitätsprüfung 2-of-3 Temperatur</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Abweichungsalarm wenn eine der drei Messstellen (TIC-401, TI-401a, TI-401b) abweicht</div>
                  
                  <div class="measure-reasoning">D sinkt: Ausfall einer Redundanzstelle erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Kalibrierintervall TI-401b</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">120</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Kalibrierung Mantel-Ausgangstemperatur</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-016-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-016-F1-FM1</span>
                  <span class="card-component">SIC-404</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Drehzahl falsch angezeigt, Stillstand unerkannt</div>
