                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: SIC-404 – Rührwerksdrehzahl messen, anzeigen und regeln (0–250 U/min, Frequenzumrichter 5.5 kW)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">112</span>
                <span class="rpz-formula">7 × 4 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 84</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">SIC-404 regelt die Rührwerksdrehzahl. Eingefrorener Wert kann Stillstand vortäuschen oder echten Stillstand verschleiern; TIC-401 ist indirekte Absicherung.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM1-UC1</td>
                      <td>VFD oder Drehzahlsensor liefert konstanten Wert</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM1-UC2</td>
                      <td>Leitung oder Rückmeldung defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Durchmischung bei Stillstand, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Lokale Überhitzung, Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturanstieg bei fehlender Durchmischung indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC reagiert erst bei Temperaturanstieg, nicht sofort bei Stillstand.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Plausibilitätsprüfung SIC-404 mit TIC-401</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">112</span>
                          <span>→</span>
                          <span class="rpz-new">84</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Alarm bei Drehzahl Null/Abweichung bei gleichzeitigem Temperaturanstieg (Stillstand)</div>
                  
                  <div class="measure-reasoning">D sinkt: Frozen Value / Stillstand erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wartungsplan VFD und Drehzahlsensor</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">112</span>
                          <span>→</span>
                          <span class="rpz-new">84</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion Frequenzumrichter und Rückmeldung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-011-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-011-F1-FM2</span>
                  <span class="card-component">TI-401a</span>
                  
                </div>
                <div class="card-title">Messwertdrift – Falsche Anzeige, Abweichungsalarm unnötig oder fehlt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TI-401a – Prozesstemperatur anzeigen, für Abweichungsprüfung zu TIC-401 (Redundanz)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">100</span>
                <span class="rpz-formula">5 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 63</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Drift an TI-401a führt zu falscher Abweichungsprüfung – Fehlalarm oder fehlender Alarm bei TIC-401-Fehler.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-011-F1-FM2-UC1</td>
                      <td>Sensor altert, Kalibrierung abgelaufen</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Fehlalarm oder fehlender Alarm, indirekt Risiko</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Redundanz unzuverlässig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand bei Fehlalarm</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Kalibrierung</td>
                      <td>Organisatorisch</td>
                      <td>Periodische Kalibrierung</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Kalibrierung periodisch.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Abweichungsalarm TI-401a vs. TIC-401</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                        <span class="reduction-arrow">S: 5→7</span>
                        
                      
                        
                        <span class="reduction-arrow">O: 4→3</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">63</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Alarm bei Abweichung zwischen Redundanz-TI und TIC über Schwellwert</div>
                  
                  <div class="measure-reasoning">D sinkt: Drift erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-014-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-014-F1-FM1</span>
                  <span class="card-component">LIC-403</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Überfüllung wird nicht erkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LIC-403 – Füllstand im Reaktor erfassen, anzeigen und regeln (0–500 L, Radar, SIL-1)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LIC-403 ist die kontinuierliche Füllstandsmessung für Regelung. Bei eingefrorenem Wert kann Überfüllung unerkannt bleiben; LSHH-403 ist die letzte Barriere.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM1-UC1</td>
                      <td>Radar-Störung, Schaum oder Verschmutzung</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM1-UC2</td>
                      <td>Leitung oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllung bis Überlauf in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne, Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überfüllt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Folgeschaden, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSHH-403</td>
                      <td>Sensor</td>
                      <td>Unabhängige Überfüllsicherung bei 480 L (Level Switch High High)</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: LSHH-403 muss funktionsfähig und unabhängig geprüft werden.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-014-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-014-F1-FM3</span>
                  <span class="card-component">LIC-403</span>
                  
                </div>
                <div class="card-title">Signalausfall – Regler blind, Füllstand unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LIC-403 – Füllstand im Reaktor erfassen, anzeigen und regeln (0–500 L, Radar, SIL-1)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei LIC-Ausfall ist die Regelung blind; LSHH-403 schaltet bei 480 L ab.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM3-UC1</td>
                      <td>Leitung, Steckverbinder oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Blinder Regler, Überfüllung möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Regelung ausgefallen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Überfüllung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSHH-403</td>
                      <td>Sensor</td>
                      <td>Redundante Überfüllsicherung unabhängig von LIC</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-014-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-014-F1-FM2</span>
                  <span class="card-component">LIC-403</span>
                  
                </div>
                <div class="card-title">Messwertdrift – Füllstand falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LIC-403 – Füllstand im Reaktor erfassen, anzeigen und regeln (0–500 L, Radar, SIL-1)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Drift beeinträchtigt Regelung und Anzeige; LSHH-403 begrenzt Überfüllrisiko.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM2-UC1</td>
                      <td>Radar-Kalibrierung oder Umgebungsänderung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsche Füllstandsanzeige kann zu Fehlbedienung führen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, ggf. Überfüllung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-015-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-015-F1-FM3</span>
                  <span class="card-component">LSHH-403</span>
                  
                </div>
                <div class="card-title">Signalausfall – Sicherheitsfunktion ausgefallen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSHH-403 – Überfüllsicherung bei 480 L (SIL-2), unabhängig von LIC-403, schaltet bei Überschreitung ab
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">90</span>
                <span class="rpz-formula">9 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 36</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei Signalausfall muss Anlage in sicheren Zustand (z.B. Abschaltung) gehen; sonst Überfüllung unerkannt.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 90)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM3-UC1</td>
                      <td>Leitung, Relais oder Schalter defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllsicherung nicht verfügbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Sicherheit ausgefallen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Überfüllung</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Fail-safe Anordnung LSHH-403</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">36</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Verkabelung so, dass Leitungsbruch/Signalausfall zu Abschaltung führt (Überfüllsicherung aktiv)</div>
                  
                  <div class="measure-reasoning">O sinkt: Ausfall führt zu sicherem Zustand</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Periodische Prüfung Signalweg LSHH</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Funktionsprüfung inkl. Verkabelung und Relais</div>
                  
                  <div class="measure-reasoning">D sinkt: Ausfall erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-031-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-031-F1-FM1</span>
                  <span class="card-component">LSLL-201</span>
                  
                </div>
                <div class="card-title">Fail-to-trip – schaltet nicht bei 20 L (Pumpe läuft trocken)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSLL-201 – Trockenlaufschutz Pumpe P-201 bei 20 L Füllstand VB-201, Schaltpunkt 20 L, Vibration, SIL-1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LSLL-201 (Level Switch Low Low) schützt P-201 vor Trockenlauf. Versagen bedeutet Pumpe kann trocken laufen.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-031-F1-FM1-UC1</td>
                      <td>Vibrationsschalter verklebt oder falsch kalibriert</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-031-F1-FM1-UC2</td>
                      <td>Verkabelung oder Relais defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Pumpe beschädigt, Ethanol-Dosierung ausgefallen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">P-201 Trockenlauf, Membran/Antrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-032-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-032-F1-FM1</span>
                  <span class="card-component">LSLL-202</span>
                  
                </div>
                <div class="card-title">Fail-to-trip – schaltet nicht bei 20 L (Pumpe läuft trocken)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSLL-202 – Trockenlaufschutz Pumpe P-202 bei 20 L Füllstand VB-202, Schaltpunkt 20 L, Vibration, SIL-1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LSLL-202 schützt P-202 vor Trockenlauf.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-032-F1-FM1-UC1</td>
                      <td>Vibrationsschalter verklebt oder falsch kalibriert</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-032-F1-FM1-UC2</td>
                      <td>Verkabelung oder Relais defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Pumpe P-202 beschädigt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">P-202 Trockenlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-041-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-041-F1-FM1</span>
                  <span class="card-component">PI-301</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Druck falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PI-301 – Druckanzeige Dampfeingang MS-300, 0–10 bar, lokale Anzeige
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PI-301 (Pressure Indicator) zeigt Dampfdruck; PSV-310 ist Sicherheit.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-041-F1-FM1-UC1</td>
                      <td>Instrument defekt oder Impulsleitung verstopft</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck unerkannt möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dampfleitung, DV-302</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Überdruckfolge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-310</td>
                      <td>Sicherheit</td>
                      <td>Sicherheitsventil 7 bar</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-016-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-016-F1-FM3</span>
                  <span class="card-component">SIC-404</span>
                  
                </div>
                <div class="card-title">Signalausfall – Rührwerk stoppt oder Regler blind</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: SIC-404 – Rührwerksdrehzahl messen, anzeigen und regeln (0–250 U/min, Frequenzumrichter 5.5 kW)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei Rührwerk-Stillstand muss schnell erkannt werden; TIC-401 ist Rückfallebene.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM3-UC1</td>
                      <td>VFD-Fehler, Leitung oder Stromausfall</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Durchmischung, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rührwerk steht, Runaway-Risiko</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturüberwachung erkennt Runaway indirekt</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-027-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-027-F1-FM1</span>
                  <span class="card-component">FIC-404</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Durchfluss falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: FIC-404 – Durchfluss Ethanol (P-201) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">FIC-404 (Flow Indicator Controller) misst Ethanol-Durchfluss. Eingefrorener Wert führt zu falscher Dosierung.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-027-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-027-F1-FM1-UC2</td>
                      <td>Leitung oder Bus defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches stöchiometrisches Verhältnis, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, Überhitzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-405</td>
                      <td>Sensor</td>
                      <td>Essigsäure-Durchfluss unabhängig; Verhältnis plausibel prüfbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperatur Reaktor</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-027-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-027-F1-FM2</span>
                  <span class="card-component">FIC-404</span>
                  
                </div>
                <div class="card-title">Signalausfall – Regler blind, Dosierung unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: FIC-404 – Durchfluss Ethanol (P-201) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei FIC-Ausfall sollte Dosierung sicherheitshalber gestoppt oder TIC-Alarm auslösen.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-027-F1-FM2-UC1</td>
                      <td>Leitung, Stecker oder Messumformer</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unkontrollierte oder keine Dosierung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge, ggf. Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / PIC-402</td>
                      <td>Sensor</td>
                      <td>Temperatur/Druck Abweichung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-028-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-028-F1-FM1</span>
                  <span class="card-component">FIC-405</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert – Durchfluss falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: FIC-405 – Durchfluss Essigsäure (P-202) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">FIC-405 misst Essigsäure-Durchfluss. Eingefrorener Wert führt zu falscher Dosierung.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-028-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-028-F1-FM1-UC2</td>
                      <td>Leitung oder Bus defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches Verhältnis, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-404</td>
                      <td>Sensor</td>
                      <td>Ethanol-Durchfluss; Verhältnis plausibel</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperatur Reaktor</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-028-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-028-F1-FM2</span>
                  <span class="card-component">FIC-405</span>
                  
                </div>
                <div class="card-title">Signalausfall – Regler blind</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: FIC-405 – Durchfluss Essigsäure (P-202) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">FIC-405-Ausfall; TIC/PIC als Rückfallebene.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-028-F1-FM2-UC1</td>
                      <td>Leitung oder Messumformer</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unkontrollierte Dosierung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / PIC-402</td>
                      <td>Sensor</td>
                      <td>Abweichung erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-043-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-043-F1-FM1</span>
                  <span class="card-component">PI-302</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Kühlwasserdruck unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PI-302 – Druckanzeige Kühlwasser MS-300, 0–6 bar, 4–20 mA
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PI-302 überwacht Kühlwasserdruck; Ausfall kann Kühlverlust verschleiern.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-043-F1-FM1-UC1</td>
                      <td>Messumformer oder Leitung defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kühlausfall unerkannt, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">KW-301, Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302 / TI-303</td>
                      <td>Sensor</td>
                      <td>Vorlauf/Rücklauf Temperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Reaktortemperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">NK-301</td>
                      <td>Thermisch</td>
                      <td>Notkühlung Backup</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-044-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-044-F1-FM1</span>
                  <span class="card-component">TI-302</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Vorlauftemperatur unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TI-302 – Temperaturanzeige Kühlwasser Vorlauf, 0–50 °C, 4–20 mA
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">TI-302 zeigt Kühlwasservorlauf; Ausfall verschleiert Kühlprobleme.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-044-F1-FM1-UC1</td>
                      <td>Fühler oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kühlleistung unerkannt reduziert, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor schwerer kühlbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-303</td>
                      <td>Sensor</td>
                      <td>Rücklauftemperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Reaktortemperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">NK-301</td>
                      <td>Thermisch</td>
                      <td>Notkühlung</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-015-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-015-F1-FM2</span>
                  <span class="card-component">LSHH-403</span>
                  
                </div>
                <div class="card-title">Frühzeitiges Ansprechen – schaltet bei korrektem Füllstand ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSHH-403 – Überfüllsicherung bei 480 L (SIL-2), unabhängig von LIC-403, schaltet bei Überschreitung ab
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LSHH spricht zu früh an und stoppt die Charge unnötig.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM2-UC1</td>
                      <td>Falsche Kalibrierung oder Verschmutzung</td>
                      <td>Wartung</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Gefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenabbruch, Produktionsausfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge verloren</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-016-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-016-F1-FM2</span>
                  <span class="card-component">SIC-404</span>
                  
                </div>
                <div class="card-title">Messwertdrift – Drehzahl angezeigt, aber ungenau</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: SIC-404 – Rührwerksdrehzahl messen, anzeigen und regeln (0–250 U/min, Frequenzumrichter 5.5 kW)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Drift beeinträchtigt Regelgüte, nicht primär Sicherheit.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM2-UC1</td>
                      <td>VFD-Alterung oder Kalibrierung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Durchmischung suboptimal, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-029-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-029-F1-FM1</span>
                  <span class="card-component">LI-201</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Füllstand falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LI-201 – Füllstand Vorlagebehälter VB-201 (Ethanol) anzeigen, 0–200 L, hydrostatisch, 4–20 mA
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LI-201 (Level Indicator) zeigt Füllstand VB-201. LSLL-201 ist Sicherheitsebene für Trockenlauf.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-029-F1-FM1-UC1</td>
                      <td>Sensor, Druckleitung oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Trockenlauf P-201 möglich bei leerem Behälter unerkannt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz bei 20 L unabhängig von LI</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-030-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-030-F1-FM1</span>
                  <span class="card-component">LI-202</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Füllstand falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LI-202 – Füllstand Vorlagebehälter VB-202 (Essigsäure) anzeigen, 0–200 L, hydrostatisch
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LI-202 zeigt Füllstand VB-202; LSLL-202 ist Sicherheitsebene.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-030-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Trockenlauf P-202 möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz bei 20 L</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-046-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-046-F1-FM1</span>
                  <span class="card-component">PI-304</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Vakuum unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PI-304 – Vakuumanzeige Vakuumnetz MS-300, 0–1 bar (abs), 4–20 mA
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PI-304 zeigt Vakuum im Netz; VSV-412 schützt Reaktor unabhängig.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-046-F1-FM1-UC1</td>
                      <td>Messumformer oder Leitung defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Vakuumverlust unerkannt; VSV-412 schützt vor Implosion</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Destillation, VP-301</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Sicherheit</td>
                      <td>Vakuumbrecher -0.8 bar Reaktor</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-045-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-045-F1-FM1</span>
                  <span class="card-component">TI-303</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Rücklauftemperatur unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TI-303 – Temperaturanzeige Kühlwasser Rücklauf, 0–50 °C, 4–20 mA
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">TI-303 zeigt Rücklauf; Ausfall reduziert Überwachung, TIC bleibt.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-045-F1-FM1-UC1</td>
                      <td>Fühler oder Messumformer defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kühlleistung unerkannt; TIC erkennt Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">KW-301 Überwachung reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302</td>
                      <td>Sensor</td>
                      <td>Vorlauftemperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Reaktortemperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">NK-301</td>
                      <td>Thermisch</td>
                      <td>Notkühlung</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-013-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-013-F1-FM2</span>
                  <span class="card-component">PIC-402</span>
                  
                </div>
                <div class="card-title">Unterdruck nicht erkannt – PIC zeigt falsch, VSV (Vakuumbrecher) nicht getriggert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PIC-402 – Reaktordruck erfassen, anzeigen und regeln (Über-/Unterdruckbegrenzung)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">6 × 2 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Bei Unterdruck (z.B. schnelle Abkühlung) muss VSV-412 ansprechen. PIC-402-Fehler verhindert das nicht, aber Anzeige/Alarm fehlen.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-013-F1-FM2-UC1</td>
                      <td>Messwert eingefroren oder Drift nach oben</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion selten, Behälter ausgelegt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation bei Unterdruck</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Sicherheit</td>
                      <td>Vakuum-Sicherheitsventil, öffnet bei -0.8 bar</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: VSV muss regelmäßig geprüft werden.</div>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-029-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-029-F1-FM2</span>
                  <span class="card-component">LI-201</span>
                  
                </div>
                <div class="card-title">Signalausfall – Füllstand unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LI-201 – Füllstand Vorlagebehälter VB-201 (Ethanol) anzeigen, 0–200 L, hydrostatisch, 4–20 mA
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LI-Ausfall; LSLL-201 bleibt wirksam.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-029-F1-FM2-UC1</td>
                      <td>Leitung oder Messumformer</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Blinde Dosierung; LSLL schützt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Betrieb unsicher ohne Anzeige</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge bei Fehlbedienung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-030-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-030-F1-FM2</span>
                  <span class="card-component">LI-202</span>
                  
                </div>
                <div class="card-title">Signalausfall – Füllstand unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LI-202 – Füllstand Vorlagebehälter VB-202 (Essigsäure) anzeigen, 0–200 L, hydrostatisch
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LI-202-Ausfall; LSLL-202 bleibt wirksam.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-030-F1-FM2-UC1</td>
                      <td>Leitung oder Messumformer</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">LSLL schützt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Betrieb ohne Anzeige</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-031-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-031-F1-FM2</span>
                  <span class="card-component">LSLL-201</span>
                  
                </div>
                <div class="card-title">Frühzeitiges Ansprechen – schaltet bei ausreichendem Füllstand ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSLL-201 – Trockenlaufschutz Pumpe P-201 bei 20 L Füllstand VB-201, Schaltpunkt 20 L, Vibration, SIL-1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">4 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LSLL spricht zu früh an; Dosierung stoppt obwohl Vorlage voll.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-031-F1-FM2-UC1</td>
                      <td>Falsche Kalibrierung oder Verschmutzung</td>
                      <td>Wartung</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung gestoppt unnötig, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-032-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-032-F1-FM2</span>
                  <span class="card-component">LSLL-202</span>
                  
                </div>
                <div class="card-title">Frühzeitiges Ansprechen – schaltet bei ausreichendem Füllstand ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: LSLL-202 – Trockenlaufschutz Pumpe P-202 bei 20 L Füllstand VB-202, Schaltpunkt 20 L, Vibration, SIL-1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">4 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">LSLL spricht zu früh an.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-032-F1-FM2-UC1</td>
                      <td>Falsche Kalibrierung oder Verschmutzung</td>
                      <td>Wartung</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung gestoppt unnötig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-041-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-041-F1-FM2</span>
                  <span class="card-component">PI-301</span>
                  
                </div>
                <div class="card-title">Signalausfall – Druck unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: PI-301 – Druckanzeige Dampfeingang MS-300, 0–10 bar, lokale Anzeige
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">PI-Ausfall; PSV-310 unabhängig.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-041-F1-FM2-UC1</td>
                      <td>Instrument oder Anzeige defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Blinde Leitung; PSV schützt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Betrieb ohne lokale Anzeige</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Instrument</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-310</td>
                      <td>Sicherheit</td>
                      <td>Druckentlastung</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-042-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-042-F1-FM1</span>
                  <span class="card-component">TI-301</span>
                  
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Temperatur falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: TI-301 – Temperaturanzeige Dampfeingang MS-300, 0–200 °C, lokale Anzeige
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">4 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">TI-301 zeigt Dampftemperatur; Ausfall betrifft nur Anzeige.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-042-F1-FM1-UC1</td>
                      <td>Fühler oder Anzeige defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampfqualität unerkannt, Verbrennungsgefahr unverändert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Heizleistung ggf. falsch eingeschätzt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
          
        
          
        
          
        

        <div class="category-block" id="cat-dosierung">
          <div class="category-header">
            <div class="category-icon">💧</div>
            <div class="category-info">
              <div class="category-name">Dosierung</div>
              <div class="category-desc">4 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">4 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-026-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-026-F1-FM2</span>
                  <span class="card-component">Katalysatordosierung KD-203</span>
                  
                </div>
                <div class="card-title">Äußere Leckage – Schwefelsäure austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Katalysatordosierung KD-203 – Schwefelsäure 98 % dosieren, 0.1–1 L/h, pneumatisch, Förderdruck 3 bar
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">108</span>
                <span class="rpz-formula">9 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Schwefelsäure 98 % ist gefährlicher Stoff; Leckage muss sofort erkannt werden.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 108)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-026-F1-FM2-UC1</td>
                      <td>Dichtung, Schlauch oder Anschluss undicht</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Schwefelsäure ätzend, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Sicherheit</td>
                      <td>Leckagesensor</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leckagesensor AW-200 und Meldeweg</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">81</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leckagesensor in Auffangwanne muss Schwefelsäure erfassen, Alarm an Leitstand</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckage sofort erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion KD-203 Schläuche/Dichtungen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">108</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Sichtprüfung auf Risse, Tropfen – dokumentiert</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-KOMP-026-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-026-F1-FM1</span>
                  <span class="card-component">Katalysatordosierung KD-203</span>
                  
                </div>
                <div class="card-title">Mehr Stoffstrom – Überdosierung Katalysator</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Katalysatordosierung KD-203 – Schwefelsäure 98 % dosieren, 0.1–1 L/h, pneumatisch, Förderdruck 3 bar
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">105</span>
                <span class="rpz-formula">7 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 63</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">KD-203 dosiert Schwefelsäure. Überdosierung erhöht Reaktionsgeschwindigkeit und Risiko.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-026-F1-FM1-UC1</td>
                      <td>Ventil klemmt offen oder Regelungsfehler</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Stärkere Katalyse, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überhitzung, Charge, Korrosion</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturüberwachung Reaktor</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>Drucküberwachung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Durchflussüberwachung Katalysatordosierung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">105</span>
                          <span>→</span>
                          <span class="rpz-new">63</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchflussmessung oder Mengenüberwachung KD-203 mit Alarm bei Überschreitung</div>
                  
                  <div class="measure-reasoning">D sinkt: Überdosierung erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">TIC-401/PIC-402 als Rückfallebene</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">105</span>
                          <span>→</span>
                          <span class="rpz-new">84</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Temperatur-/Druckalarm bei Runaway durch Überdosierung</div>
                  
                  <div class="measure-reasoning">D sinkt: Indirekte Erkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ bereits vorhanden, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-021-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-021-F1-FM1</span>
                  <span class="card-component">Dosiersystem DS-200</span>
                  
                </div>
                <div class="card-title">Falsches stöchiometrisches Verhältnis – Konzentrationsabweichung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dosiersystem DS-200 – Vollautomatische Dosierung von Ethanol, Essigsäure und Katalysator (Schwefelsäure) in den Reaktor, DCS-Integration, Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Dosiersystem liefert Edukte. Falsches Verhältnis beeinträchtigt Reaktion und kann zu Überhitzung führen.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM1-UC1</td>
                      <td>FIC-404/FIC-405 Drift oder Kalibrierfehler</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM1-UC2</td>
                      <td>Pumpen P-201/P-202 unterschiedlicher Verschleiß</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Nebenreaktionen, Runaway bei falschem Verhältnis</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, ggf. Überdruck</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-404 / FIC-405</td>
                      <td>Sensor</td>
                      <td>Durchflussmessung und Regelung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / PIC-402</td>
                      <td>Sensor</td>
                      <td>Temperatur/Druck im Reaktor</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-021-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-021-F1-FM2</span>
                  <span class="card-component">Dosiersystem DS-200</span>
                  
                </div>
                <div class="card-title">Kein Stoffstrom (eine oder mehrere Dosierungen ausgefallen)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dosiersystem DS-200 – Vollautomatische Dosierung von Ethanol, Essigsäure und Katalysator (Schwefelsäure) in den Reaktor, DCS-Integration, Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Ausfall einer Dosierleitung führt zu unvollständiger Charge; LSLL schützt vor Trockenlauf.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM2-UC1</td>
                      <td>Pumpe ausgefallen, Leitung blockiert oder LSLL ausgelöst</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM2-UC2</td>
                      <td>Ventil geschlossen oder DCS-Fehler</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unvollständige Reaktion, ggf. Nachdosierung manuell</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge unbrauchbar oder Nacharbeit</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201 / LSLL-202</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz Pumpe bei niedrigem Füllstand</td>
                      <td>O</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
          
        
          
        
          
        
          
        
          
        
          
        
          
          
        
          
          
        
          
        
          
        
          
        
          
          
        
          
        
          
          
        
          
          
        

        <div class="category-block" id="cat-thermisch">
          <div class="category-header">
            <div class="category-icon">🌡</div>
            <div class="category-info">
              <div class="category-name">Thermisch</div>
              <div class="category-desc">15 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">15 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-038-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-038-F1-FM1</span>
                  <span class="card-component">Notkühlsystem NK-301</span>
                  
                </div>
                <div class="card-title">Fail-to-start / No Flow – Notkühlung schaltet nicht zu oder fördert nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Notkühlsystem NK-301 – Solekreislauf -10 °C, Ethylenglykol 30 %, 3 bar, max. 5 m³/h, Backup bei KW-301-Ausfall
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">100</span>
                <span class="rpz-formula">10 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">NK-301 ist Backup für KW-301. Versagen bei Bedarf katastrophal.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>MITTEL</strong> (RPZ 100)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-038-F1-FM1-UC1</td>
                      <td>Pumpe, Ventil oder Steuerung defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-038-F1-FM1-UC2</td>
                      <td>Sole zu warm oder Leckage</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bei KW-301-Ausfall keine Backup-Kühlung, Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor nicht kühlbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">KW-301</td>
                      <td>Prozess</td>
                      <td>Primäre Kühlung</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">TIC-401 / PSV-410</td>
                      <td>Sensor/Sicherheit</td>
                      <td>Temperatur/Druck</td>
                      <td>D/S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Periodische Funktionsprüfung zwingend.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Alarmierung bei NK-Start (KW-Ausfall)</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">60</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Meldung an Leitstand wenn Notkühlung zugeschaltet wird</div>
                  
                  <div class="measure-reasoning">D sinkt: Ereignis erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Periodische Funktionsprüfung NK-301</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">100</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßig: Pumpe starten, Solefluss prüfen, Ventilstellung prüfen</div>
                  
                  <div class="measure-reasoning">O sinkt: Fail-to-start vermieden</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-001-F2-FM5">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F2-FM5</span>
                  <span class="card-component">Synthesereaktor R-101</span>
                  
                </div>
                <div class="card-title">Thermische Fehlfunktion (Kälte/Schock) – Zu niedrige Temperatur oder thermischer Schock</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Druck- und Temperaturgrenzen einhalten (Design -0.9 bis 6 bar, -20 bis 180 °C)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Zu kaltes Kühlwasser oder thermischer Schock kann Rohrbruch, Riss oder Verstopfung (Essigsäure kristallisiert bei ca. 17 °C) verursachen. Folge: Mantelschaden, Stillstand.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM5-UC1</td>
                      <td>Kühlwasser zu kalt (Winter, Sole-Notkühlung versehentlich aktiv)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM5-UC2</td>
                      <td>Essigsäure kristallisiert bei ca. 17 °C</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM5-UC3</td>
                      <td>Thermischer Schock – extreme Temperaturgradienten</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Vereisung ohne direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch, Riss, Verstopfung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Mantelreparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Prozesstemperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Sensor</td>
                      <td>Temperaturgradienten am Mantel</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 und TI-401a/b überwachen Prozesstemperatur und Mantelgradienten. Keine direkte Kühlwassertemperatur am Ein-/Auslauf. Vereisung erst bei Ausfall erkennbar.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Kühlwasser-Rücklauf, Alarm bei < 10 °C</div>
                  
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser vor Vereisung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Sole-Freigabeprotokoll</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">60</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Checkliste vor Aktivierung Sole-Notkühlung</div>
                  
                  <div class="measure-reasoning">O sinkt: Versehentliche Sole-Aktivierung vermeiden</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-003-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F1-FM2</span>
                  <span class="card-component">Kühlmantel KM-101</span>
                  
                </div>
                <div class="card-title">Kühlwassertemperatur zu niedrig – Vereisung im Mantel, Rohrbruch möglich</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Führt Wärme vom Reaktorprozess an das Kühlwasser (500 L/h) ab
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Zu kaltes Kühlwasser (Winter, Sole-Notkühlung) kann Vereisung im Mantel verursachen. Folge: Rohrbruch, Leckage, Medienfreisetzung in Ex-Zone.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM2-UC1</td>
                      <td>Kühlwasser zu kalt (Winterbetrieb, Sole-Notkühlung versehentlich aktiv)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung bei Vereisung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch durch Eisbildung, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Mantelreparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 – Prozesstemperatur indirekt, Vereisung erst bei Ausfall erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 überwacht Prozesstemperatur. Keine Kühlwassertemperatur-Überwachung am Ein-/Auslauf. Vereisung erst bei Ausfall erkennbar.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Kühlwasser-Rücklauf mit Alarm bei < 10 °C</div>
                  
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser vor Vereisung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Sole-Freigabeprotokoll</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">60</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Checkliste vor Aktivierung der Sole-Notkühlung, Vier-Augen-Prinzip</div>
                  
                  <div class="measure-reasoning">O sinkt: Versehentliche Sole-Aktivierung vermeiden</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-006-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM3</span>
                  <span class="card-component">Kondensator KD-101</span>
                  
                </div>
                <div class="card-title">Kühlwassertemperatur zu niedrig – Vereisung im Rohrbündel, Rohrbruch</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Zu kaltes Kühlwasser (Winter) kann Vereisung im Rohrbündel verursachen. Folge: Rohrbruch, Leckage, Medienfreisetzung in Ex-Zone.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM3-UC1</td>
                      <td>Kühlwasser zu kalt (Winterbetrieb)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Kondensatorreparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Kühlwasser-Rücklauf, Alarm bei < 10 °C</div>
                  
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser vor Vereisung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-007-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM3</span>
                  <span class="card-component">Kondensator KD-102</span>
                  
                </div>
                <div class="card-title">Kühlwassertemperatur zu niedrig – Vereisung im Rohrbündel, Rohrbruch</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Zu kaltes Kühlwasser (Winter) kann Vereisung im Rohrbündel verursachen. Folge: Rohrbruch, Leckage, Medienfreisetzung in Ex-Zone.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM3-UC1</td>
                      <td>Kühlwasser zu kalt (Winterbetrieb)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Kondensatorreparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">90</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Rücklauf, Alarm bei < 10 °C</div>
                  
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-037-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-037-F1-FM2</span>
                  <span class="card-component">Kühlwasserversorgung KW-301</span>
                  
                </div>
                <div class="card-title">Weniger Durchfluss / höhere Rücklauftemperatur</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kühlwasserversorgung KW-301 – Vorlauf 15 °C, Rücklauf 25 °C, 3 bar, max. 10 m³/h für Reaktor/Kondensatoren
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Durchfluss/Temperatur werden überwacht.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-037-F1-FM2-UC1</td>
                      <td>Fouling, Verstopfung, Pumpe defekt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Reduzierte Kühlleistung, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor schwerer kühlbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302 / TI-303</td>
                      <td>Sensor</td>
                      <td>Temperaturüberwachung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Reaktortemperatur</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-001-F2-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F2-FM1</span>
                  <span class="card-component">Synthesereaktor R-101</span>
                  
                </div>
                <div class="card-title">Runaway / Überhitzung – Unkontrollierter Temperatur- und Druckanstieg bei exothermer Reaktion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Druck- und Temperaturgrenzen einhalten (Design -0.9 bis 6 bar, -20 bis 180 °C)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">81</span>
                <span class="rpz-formula">9 × 3 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Der Synthesereaktor führt die Fischer-Veresterung exotherm durch. Wenn Kühlung ausfällt oder die Heizung nicht abgeregelt wird, steigt Temperatur und Druck unkontrolliert. Folge: Runaway, Überdruck, mögliches Bersten in Ex-Zone 1 mit Verätzungs- und Brandgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 81)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM1-UC1</td>
                      <td>Kühlwasserdurchfluss fällt aus (Pumpe, Leitung)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC2</td>
                      <td>Dampfventil klemmt offen – unkontrollierte Heizung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC3</td>
                      <td>PSV/BSV verstopft oder nicht funktionsfähig</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC4</td>
                      <td>Schwefelsäure zu schnell dosiert – lokale Überhitzung</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC5</td>
                      <td>TIC-401 (Temperaturregler) defekt oder falsch parametriert</td>
                      <td>Betrieb</td>
                      <td>Inbetriebnahme</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungs-/Verbrennungsgefahr durch heiße Essigsäure in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturanzeige und -regler, Alarm bei Überschreitung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>Druckanzeige und -regler</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheit</td>
                      <td>Sicherheitsventil 6 bar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">BSV-411</td>
                      <td>Sicherheit</td>
                      <td>Berstscheibe 6.5 bar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 und PIC-402 erkennen Anstieg erst bei Überschreitung. Keine direkte Durchflussüberwachung am Kühlwasser. PSV/BSV als letzte mechanische Barriere.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">FI am Kühlwasser</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">81</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchflussmessung am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung erkennt Ausfall vor Temperaturanstieg</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Dampfventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">81</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Dampfventil Heizmantel</div>
                  
                  <div class="measure-reasoning">Erkennt klemmendes Ventil</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">PSV/BSV Prüfintervall</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">81</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Jährliche Prüfung PSV-410 und BSV-411 gemäß BetrSichV</div>
                  
                  <div class="measure-reasoning">O sinkt durch funktionsfähige Sicherheitseinrichtungen</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-003-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F1-FM1</span>
                  <span class="card-component">Kühlmantel KM-101</span>
                  
                </div>
                <div class="card-title">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Wärmeabfuhr, Runaway-Gefahr bei exothermer Reaktion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Führt Wärme vom Reaktorprozess an das Kühlwasser (500 L/h) ab
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">72</span>
                <span class="rpz-formula">9 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 36</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Der Kühlmantel führt Wärme ab. Wenn Kühlwasserdurchfluss ausfällt oder zu niedrig ist, steigt die Reaktortemperatur unkontrolliert. Folge: Runaway in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 72)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM1-UC1</td>
                      <td>Kühlwasserpumpe ausgefallen oder Leitung verstopft</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM1-UC2</td>
                      <td>Ventil am Kühlwassereinlauf geschlossen oder fehlbedient</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM1-UC3</td>
                      <td>Durchfluss reduziert durch Verstopfung oder Leckage</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway mit heißer Essigsäure in Ex-Zone 1, Verätzungs-/Verbrennungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 (Temperaturanzeige und -regler) – Prozesstemperatur, Alarm bei Überschreitung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 erkennt Temperaturanstieg. Keine direkte Durchflussüberwachung am Kühlwasser. PIC-402 reagiert erst auf Druckänderung.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">FI am Kühlwassereinlauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchflussmessung (Flow Indicator) am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung erkennt Ausfall vor Temperaturanstieg</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Kühlwasserventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">54</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Kühlwassereinlaufventil</div>
                  
                  <div class="measure-reasoning">Erkennt geschlossenes Ventil</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wartungsplan Kühlwasserpumpe</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">72</span>
                          <span>→</span>
                          <span class="rpz-new">36</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion und Wartung der Kühlwasserpumpe</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-006-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM1</span>
                  <span class="card-component">Kondensator KD-101</span>
                  
                </div>
                <div class="card-title">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Kondensation, Überdruck in Kolonne</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Ohne Kühlwasserdurchfluss kondensieren Destillatdämpfe nicht. Folge: Überdruck in Kolonne, Leckage oder Bersten, Medienfreisetzung in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM1-UC1</td>
                      <td>Kühlwasserpumpe ausgefallen oder Leitung verstopft</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM1-UC2</td>
                      <td>Ventil am Kühlwassereinlauf geschlossen oder fehlbedient</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM1-UC3</td>
                      <td>Durchfluss reduziert durch Fouling oder Leckage</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage/Bersten, Medien in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überdruck in Kolonne, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druck am Reaktor, Druckanstieg bei Kondensatorausfall erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckanstieg, Kolonne indirekt. Keine direkte Durchflussüberwachung am Kondensator.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">FI am Kühlwassereinlauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchflussmessung am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung erkennt Ausfall vor Druckanstieg</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Kühlwasserventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Kühlwasserventil</div>
                  
                  <div class="measure-reasoning">Erkennt geschlossenes Ventil</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wartungsplan Kühlwasserpumpe</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">32</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion und Wartung der Kühlwasserpumpe</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-007-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM1</span>
                  <span class="card-component">Kondensator KD-102</span>
                  
                </div>
                <div class="card-title">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Kondensation, Überdruck in Kolonne</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Ohne Kühlwasserdurchfluss kondensieren Destillatdämpfe nicht. Folge: Überdruck in Kolonne, Leckage oder Bersten, Medienfreisetzung in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM1-UC1</td>
                      <td>Kühlwasserpumpe ausgefallen oder Leitung verstopft</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM1-UC2</td>
                      <td>Ventil am Kühlwassereinlauf geschlossen oder fehlbedient</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage/Bersten, Medien in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überdruck in Kolonne, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druckanstieg bei Kondensatorausfall erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckanstieg, Kolonne indirekt. Keine direkte Durchflussüberwachung am Kondensator.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">FI am Kühlwassereinlauf</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchflussmessung am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Kühlwasserventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung</div>
                  
                  <div class="measure-reasoning">Erkennt geschlossenes Ventil</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wartungsplan Kühlwasserpumpe</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">32</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion und Wartung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-002-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM2</span>
                  <span class="card-component">Heizmantel HM-101</span>
                  
                </div>
                <div class="card-title">Kondensat staut sich im Mantel – Schlechte Wärmeübertragung, Reaktion verlangsamt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Verstopfter Kondensatablauf (Trap) führt zu Kondensatstau im Mantel. Folge: Schlechte Wärmeübertragung, Reaktion verlangsamt, Chargenqualität beeinträchtigt.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM2-UC1</td>
                      <td>Kondensatablauf (Trap) verstopft</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktion läuft nicht optimal, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Sensor</td>
                      <td>TI-401a/b – Temperaturdifferenz Ein-/Ausgang deutet auf Stau hin</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TI-401a/b Temperaturdifferenz deutet auf Stau hin. Keine direkte Trap-Überwachung.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Trap-Inspektion bei Revision</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion Kondensatablauf (Trap) bei Revisionsöffnung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-034-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-034-F1-FM1</span>
                  <span class="card-component">Mediensystem MS-300</span>
                  
                </div>
                <div class="card-title">Verlust Kühlwasserversorgung – Reaktor nicht kühlbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Mediensystem MS-300 – Versorgung Synthesereaktor R-101 mit Dampf (6 bar), Kühlwasser (15 °C), Vakuum (0.1 bar abs), Stickstoff (5 bar)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">60</span>
                <span class="rpz-formula">10 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 30</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">MS-300 versorgt Reaktor. Kühlwasserausfall ist kritisch; NK-301 ist Rückfallebene.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 60)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-034-F1-FM1-UC1</td>
                      <td>KW-301 Ausfall, Leitung oder Pumpe</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-034-F1-FM1-UC2</td>
                      <td>Fouling, Verstopfung Kühlkreislauf</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway, Überdruck, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überhitzt, Bersten möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Notkühlsystem NK-301</td>
                      <td>Thermisch</td>
                      <td>Sole -10 °C Backup</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Temperaturalarm Reaktor</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410 / BSV-411</td>
                      <td>Sicherheit</td>
                      <td>Druckentlastung</td>
                      <td>S</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">FI/TI Kühlwasser KW-301 überwachen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchfluss und Temperatur Kühlwasser mit Alarm bei Ausfall</div>
                  
                  <div class="measure-reasoning">D sinkt: Kühlausfall sofort erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">NK-301 Notkühlung periodisch prüfen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">30</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Funktionsprüfung Notkühlsystem (Fail-to-start vermeiden)</div>
                  
                  <div class="measure-reasoning">O sinkt: Backup einsatzbereit</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-034-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-034-F1-FM2</span>
                  <span class="card-component">Mediensystem MS-300</span>
                  
                </div>
                <div class="card-title">Dampfversorgung ausgefallen – Heizung Reaktor nicht verfügbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Mediensystem MS-300 – Versorgung Synthesereaktor R-101 mit Dampf (6 bar), Kühlwasser (15 °C), Vakuum (0.1 bar abs), Stickstoff (5 bar)
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Dampfausfall verhindert Aufheizen; keine Sicherheitsfolge.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-034-F1-FM2-UC1</td>
                      <td>DV-301 oder DV-302 Störung, Leckage</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine unmittelbare Gefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge nicht auf Temperatur, Produktionsausfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-037-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-037-F1-FM1</span>
                  <span class="card-component">Kühlwasserversorgung KW-301</span>
                  
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Kühlwasser ausgefallen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kühlwasserversorgung KW-301 – Vorlauf 15 °C, Rücklauf 25 °C, 3 bar, max. 10 m³/h für Reaktor/Kondensatoren
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">60</span>
                <span class="rpz-formula">10 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 30</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">KW-301 ist primäre Kühlung; NK-301 Backup.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 60)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-037-F1-FM1-UC1</td>
                      <td>Pumpe, Leitung oder Verstopfung</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-037-F1-FM1-UC2</td>
                      <td>Wasseraufbereitung, Fouling</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Reaktor nicht kühlbar, Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überhitzt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Notkühlsystem NK-301</td>
                      <td>Thermisch</td>
                      <td>Sole -10 °C Backup</td>
                      <td>O</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302 / TI-303</td>
                      <td>Sensor</td>
                      <td>Vorlauf/Rücklauf Temperatur</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>Reaktortemperatur</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">FI am Kühlwassereinlauf KW-301</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Durchflussmessung mit Alarm bei Unterschreitung – erkennt No Flow</div>
                  
                  <div class="measure-reasoning">D sinkt: Kühlausfall sofort erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">NK-301 Notkühlung Funktionsprüfung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">30</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung: Notkühlung startet bei Simulation KW-Ausfall</div>
                  
                  <div class="measure-reasoning">O sinkt: Backup zuverlässig</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-KOMP-002-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM1</span>
                  <span class="card-component">Heizmantel HM-101</span>
                  
                </div>
                <div class="card-title">Dampfventil klemmt offen – Unkontrollierte Dampfzufuhr führt zu Überhitzung und Runaway-Gefahr</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
                <span class="special-rule-badge">⚠ Sonderregel</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">54</span>
                <span class="rpz-formula">9 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 27</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Wenn das Dampfventil klemmt offen, strömt unkontrolliert Dampf in den Heizmantel. Folge: Überhitzung des Reaktors, Runaway-Gefahr, Bersten in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              
              <div class="sub-section" style="padding-top:6px;padding-bottom:6px;">
                <div class="special-rule-box" style="margin:0;">
                  <span class="special-rule-icon">⚠</span>
                  <div class="special-rule-content">
                    <div class="special-rule-title">Sonderregel angewendet (AIAG-VDA)</div>
                    <div class="special-rule-desc">B >= 9 → mindestens 'hoch' (Sicherheitsrelevanz erzwingt Maßnahme)</div>
                    <div class="special-rule-calc">
                      Rechnerisch: <strong>NIEDRIG</strong> (RPZ 54)
                      → Angehoben: <strong>HOCH</strong>
                    </div>
                  </div>
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM1-UC1</td>
                      <td>Ventilspindel verklebt oder Dichtung beschädigt</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM1-UC2</td>
                      <td>Stellungsregler defekt oder falsch parametriert</td>
                      <td>Design</td>
                      <td>Detaildesign</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungs-/Verbrennungsgefahr durch heiße Essigsäure in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 (Temperaturanzeige und -regler) – Prozesstemperatur, Alarm bei Überschreitung</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Sensor</td>
                      <td>TI-401a/b – Mantel Ein-/Ausgang, Temperaturgradient-Monitoring</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 und TI-401a/b erkennen Temperaturanstieg. Keine Stellungsüberwachung am Dampfventil dokumentiert.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Stellungsüberwachung Dampfventil</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 3→2</span>
                        
                      
                      
                      <div class="measure-rpz-row">
