                        <div class="rpz-arrow">
                          <span class="rpz-old">54</span>
                          <span>→</span>
                          <span class="rpz-new">36</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Dampfventil</div>
                  
                  <div class="measure-reasoning">D sinkt: Klemmendes Ventil erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Stellungsprüfung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">54</span>
                          <span>→</span>
                          <span class="rpz-new">27</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Jährliche Funktionsprüfung Dampfventil inkl. Stellungsprüfung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
        </div>
        
        
        
        
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        
          
        

        <div class="category-block" id="cat-equipment">
          <div class="category-header">
            <div class="category-icon">🔧</div>
            <div class="category-info">
              <div class="category-name">Equipment</div>
              <div class="category-desc">13 Fehlermodi in dieser Kategorie</div>
            </div>
            <div class="category-meta">
              <span class="risk-badge niedrig"><span class="bdot"></span>Max: Niedrig</span>
              <span class="cat-count">13 FMs</span>
            </div>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-006-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM2</span>
                  <span class="card-component">Kondensator KD-101</span>
                  
                </div>
                <div class="card-title">Fouling/Verstopfung Rohrbündel – Kondensationsleistung vermindert, Überdruck</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Fouling oder Verstopfung reduziert Kondensationsleistung. Folge: Überdruck in Kolonne, Leckage, Medienfreisetzung in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM2-UC1</td>
                      <td>Ablagerungen Rohrseite oder Kühlwasserseite</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Kolonne überdruck, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druckanstieg bei Kondensatorausfall indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckanstieg indirekt. Keine direkte Kondensationsleistungs-Überwachung.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Δp-Monitoring über Kondensator</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">96</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung über Kondensator, Alarm bei Anstieg</div>
                  
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                  
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Reinigungsintervall</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">96</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Kondensator-Reinigung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                  
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-007-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM2</span>
                  <span class="card-component">Kondensator KD-102</span>
                  
                </div>
                <div class="card-title">Fouling/Verstopfung Rohrbündel – Kondensationsleistung vermindert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Fouling oder Verstopfung reduziert Kondensationsleistung. Folge: Überdruck in Kolonne, Leckage, Medienfreisetzung in Ex-Zone 1.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM2-UC1</td>
                      <td>Ablagerungen Rohrseite oder Kühlwasserseite</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Kolonne überdruck, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druckanstieg indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckanstieg indirekt. Keine direkte Kondensationsleistungs-Überwachung.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Δp-Monitoring über Kondensator</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">96</span>
                          <span>→</span>
                          <span class="rpz-new">72</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung, Alarm bei Anstieg</div>
                  
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Reinigungsintervall</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">96</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Kondensator-Reinigung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-002-F2-FM6">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F2-FM6</span>
                  <span class="card-component">Heizmantel HM-101</span>
                  
                </div>
                <div class="card-title">Undichtheit / Materialversagen – Rohrleckage: Dampf dringt in Prozess oder Prozess in Mantel</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Gewährleistet Dichtheit zwischen Dampfmantel und Prozessraum
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Rohrleckage im Heizmantel: Dampf dringt in Prozess oder Prozess in Mantel. Folge: Medienfreisetzung in Ex-Zone 1, Verätzungsgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC1</td>
                      <td>Korrosion oder Rissbildung an Mantelrohr</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC2</td>
                      <td>Thermische Spannungen durch Temperaturgradienten</td>
                      <td>Design</td>
                      <td>Detaildesign</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC3</td>
                      <td>Erosion – Materialabtrag durch Kondensatströmung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC4</td>
                      <td>Materialermüdung durch zyklische Druck-/Temperaturbelastung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampf/Prozess-Freisetzung, Verätzungsgefahr in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Leckage beheben</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 (Druckanzeige und -regler) – Druckänderung bei größerer Leckage indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig (Geruch, Sicht, Tropfen)</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung bei größerer Leckage. Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung am Mantel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leckageüberwachung am Mantel</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leitfähigkeitsmessung oder Kondensatüberwachung zur Erkennung Prozesseintritt</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ höherer Aufwand, 💰 moderat</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Wanddickenmessung, Sichtprüfung bei Revision</div>
                  
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Betriebsanweisung Leckagezeichen</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Hinweis auf Leckagezeichen (Geruch, Tropfen), Meldeweg</div>
                  
                  <div class="measure-reasoning">D sinkt: Personal sensibilisiert</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-003-F2-FM4">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F2-FM4</span>
                  <span class="card-component">Kühlmantel KM-101</span>
                  
                </div>
                <div class="card-title">Rohrleckage im Kühlmantel – Kühlwasser dringt in Prozess oder Prozess in Kühlwasser</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Gewährleistet Dichtheit zwischen Kühlmantel und Prozessraum
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Rohrleckage im Kühlmantel: Kühlwasser dringt in Prozess oder Prozess in Kühlwasser. Folge: Medienfreisetzung in Ex-Zone 1, Kontamination des Kühlwasserkreislaufs.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F2-FM4-UC1</td>
                      <td>Korrosion oder Rissbildung an Mantelrohr</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F2-FM4-UC2</td>
                      <td>Vereisungsschaden oder thermische Spannungen</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone, Verätzungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne, Kühlwasserkreislauf kontaminiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Leckage beheben</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung, Kühlwasseraufbereitung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 (Druckanzeige und -regler) – Druckänderung bei größerer Leckage indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung bei größerer Leckage. Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung am Mantel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leitfähigkeitsmessung Kondensat</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leitfähigkeitsüberwachung im Kühlwasserkreislauf erkennt Prozesseintritt</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ höherer Aufwand, 💰 moderat</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Wanddickenmessung bei Revision</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Regelmäßige Wanddickenmessung am Mantel bei Revisionsöffnung</div>
                  
                  <div class="measure-reasoning">D sinkt: Erkennt Degradation vor Leckage</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-005-F2-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-005-F2-FM3</span>
                  <span class="card-component">Destillationskolonne K-101</span>
                  
                </div>
                <div class="card-title">Leckage an Flanschen oder Stutzen – Dämpfe freigesetzt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Gewährleistet Dichtheit an Flanschen und Stutzen
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Leckage an Flanschen oder Stutzen setzt Ethylacetat-/Essigsäure-Dämpfe frei. Folge: Medienfreisetzung in Ex-Zone 1, Verätzungs- und Brandgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F2-FM3-UC1</td>
                      <td>Dichtung beschädigt oder falsch montiert</td>
                      <td>Wartung</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F2-FM3-UC2</td>
                      <td>Thermische Spannungen, Flansch undicht</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethylacetat/Essigsäure-Dämpfe in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Leckage beheben</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Dichtungswechsel, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Sichtprüfung bei Begehung</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung an Flanschen.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Dichtheitsprüfung bei Revision</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Druckprüfung oder Helium-Leckprüfung bei Revisionsöffnung</div>
                  
                  <div class="measure-reasoning">D sinkt: Leckagen vor Inbetriebnahme erkannt</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Flansch-Montageanweisung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 2→1</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">SOP für Flanschmontage mit Anzugsmomenten und Dichtungsprüfung</div>
                  
                  <div class="measure-reasoning">O sinkt: Falsche Montage vermieden</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-006-F1-FM4">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM4</span>
                  <span class="card-component">Kondensator KD-101</span>
                  
                </div>
                <div class="card-title">Rohrleckage – Produkt in Kühlwasser oder Kühlwasser in Produkt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Rohrleckage im Kondensator: Produkt dringt in Kühlwasser oder Kühlwasser in Produkt. Folge: Medienfreisetzung in Ex-Zone 1, Kontamination des Kühlwasserkreislaufs.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM4-UC1</td>
                      <td>Korrosion oder Rissbildung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM4-UC2</td>
                      <td>Vereisungsschaden oder thermische Spannungen</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Kühlwasserkreislauf kontaminiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Kühlwasseraufbereitung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druckänderung bei Leckage indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung bei größerer Leckage. Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung am Rohrbündel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leitfähigkeitsmessung Kühlwasser</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leitfähigkeitsüberwachung im Kühlwasserkreislauf erkennt Produkteintritt</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ höherer Aufwand, 💰 moderat</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Rohrprüfung bei Revisionsöffnung</div>
                  
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-007-F1-FM4">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM4</span>
                  <span class="card-component">Kondensator KD-102</span>
                  
                </div>
                <div class="card-title">Rohrleckage – Produkt in Kühlwasser oder Kühlwasser in Produkt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Rohrleckage im Kondensator: Produkt dringt in Kühlwasser oder Kühlwasser in Produkt. Folge: Medienfreisetzung in Ex-Zone 1, Kontamination des Kühlwasserkreislaufs.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM4-UC1</td>
                      <td>Korrosion oder Rissbildung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Kühlwasserkreislauf kontaminiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Kühlwasseraufbereitung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druckänderung bei Leckage indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung bei größerer Leckage. Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung am Rohrbündel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leitfähigkeitsmessung Kühlwasser</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Leitfähigkeitsüberwachung erkennt Produkteintritt</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ höherer Aufwand, 💰 moderat</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→4</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">80</span>
                          <span>→</span>
                          <span class="rpz-new">64</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Rohrprüfung bei Revisionsöffnung</div>
                  
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-036-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-036-F1-FM2</span>
                  <span class="card-component">Dampfverteiler DV-302</span>
                  
                </div>
                <div class="card-title">Verstopfung Kondensatableiter – Dampf entweicht mit Kondensat</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dampfverteiler DV-302 – Verteilung Sattdampf an Verbraucher, 4× DN25, kondensatableiter thermodynamisch
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">4 × 4 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Kondensatableiter müssen Kondensat abführen; Verstopfung reduziert Wärmeübergang.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-036-F1-FM2-UC1</td>
                      <td>Ablagerungen, Verschmutzung</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Wirkungsgradverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Heizleistung reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Energie, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-005-F1-FM1">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-005-F1-FM1</span>
                  <span class="card-component">Destillationskolonne K-101</span>
                  
                </div>
                <div class="card-title">Fouling/Verstopfung der Packung – Trennleistung vermindert, Produktqualität beeinträchtigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Stellt Trennleistung für azeotrope Destillation (Ethylacetat/Wasser) bereit
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 45</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Ablagerungen oder Verstopfung in der Packung reduzieren Trennleistung. Folge: Produktqualität beeinträchtigt, Chargenverlust.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM1-UC1</td>
                      <td>Ablagerungen durch Polymerisation oder Feststoffe</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM1-UC2</td>
                      <td>Falsche Betriebsparameter (Temperatur, Rücklauf)</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, Nacharbeit, ggf. Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>PIC-402 – Druckänderung deutet auf Verstopfung hin</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung bei Verstopfung. Kein kontinuierliches Δp-Monitoring an der Kolonne.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Δp-Monitoring über Packung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 5→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">75</span>
                          <span>→</span>
                          <span class="rpz-new">45</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung über Kolonne, Alarm bei Anstieg</div>
                  
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Reinigungsintervall Packung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">75</span>
                          <span>→</span>
                          <span class="rpz-new">50</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Packungsreinigung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-022-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-022-F1-FM2</span>
                  <span class="card-component">Vorlagebehälter VB-201</span>
                  
                </div>
                <div class="card-title">Verstopfung / Blockade – Auslauf nicht förderbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Vorlagebehälter VB-201 – Ethanol-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-201
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Blockade verhindert Dosierung; LSLL schützt Pumpe.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-022-F1-FM2-UC1</td>
                      <td>Verschmutzung, Fremdkörper oder Ablagerung im Auslauf</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung P-201 gestoppt, Charge betroffen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-023-F1-FM2">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-023-F1-FM2</span>
                  <span class="card-component">Vorlagebehälter VB-202</span>
                  
                </div>
                <div class="card-title">Verstopfung / Blockade – Auslauf nicht förderbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Vorlagebehälter VB-202 – Essigsäure-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-202
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Blockade verhindert Dosierung; LSLL schützt Pumpe.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-023-F1-FM2-UC1</td>
                      <td>Verschmutzung, Ablagerung oder Fremdkörper im Auslauf</td>
                      <td>Betrieb</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung P-202 gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Sensor</td>
                      <td>Trockenlaufschutz</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
              </div>
              

              
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-001-F3-FM6">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F3-FM6</span>
                  <span class="card-component">Synthesereaktor R-101</span>
                  
                </div>
                <div class="card-title">Undichtheit / Materialversagen – Korrosion, Riss, Flanschleckage, Erosion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Dichtheit gewährleisten – keine Medienfreisetzung in Ex-Zone 1
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Korrosion, Riss, Flanschleckage oder Erosion können zu Medienfreisetzung führen. Essigsäure, Ethanol und Schwefelsäure in Ex-Zone 1 bedeuten Verätzungs- und Brandgefahr.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM6-UC1</td>
                      <td>Korrosion – Säureangriff auf Material</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM6-UC2</td>
                      <td>Rissbildung durch thermische Spannungen oder Materialfehler</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM6-UC3</td>
                      <td>Flanschleckage an Verbindungsstellen</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM6-UC4</td>
                      <td>Erosion – Materialabtrag durch Strömung oder Feststoffe</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone 1, Verätzungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Reparatur</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Sensor</td>
                      <td>Druckänderung bei größerer Leckage indirekt erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Organisatorisch</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig (Geruch, Sicht, Tropfen)</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: PIC-402 erkennt Druckänderung bei größerer Leckage. Sichtprüfung bei Begehung. Keine kontinuierliche Leckageüberwachung am Mantel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Leckage-Detektor am Mannloch</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Tropfwanne oder Leitfähigkeitsmessung unter kritischen Stutzen</div>
                  
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">64</span>
                          <span>→</span>
                          <span class="rpz-new">48</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Wanddickenmessung, Sichtprüfung Flansche bei Revision</div>
                  
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-KOMP-003-F1-FM3">

            
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F1-FM3</span>
                  <span class="card-component">Kühlmantel KM-101</span>
                  
                </div>
                <div class="card-title">Fouling oder Verstopfung – Schlechter Wärmeübergang, Durchfluss reduziert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">
                  Nebenfunktion: Führt Wärme vom Reaktorprozess an das Kühlwasser (500 L/h) ab
                </div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            
            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            
            <div class="card-body">

              
              
              <div class="sub-section">
                <div class="sub-label">Kontext</div>
                <p style="font-size:13px;color:var(--text-secondary);margin:0;">Fouling oder Verstopfung reduziert Kühlleistung. Folge: Reaktion verlangsamt, Chargenqualität beeinträchtigt.</p>
              </div>
              

              
              
              
              <div class="sub-section" style="padding-top:8px;padding-bottom:8px;">
                <div style="display:flex;gap:6px;flex-wrap:wrap;align-items:center;">
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">Datenbasis: mittel</span>
                  
                  
                  
                  
                  <span style="font-size:10px;padding:2px 6px;border-radius:4px;border:1px solid #CA8A04;color:#CA8A04;font-weight:600;">KI-Konfidenz: mittel</span>
                  
                  
                </div>
              </div>
              

              
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th><th>Präventionsphase</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM3-UC1</td>
                      <td>Fouling/Belagbildung auf Kühlwasserseite</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM3-UC2</td>
                      <td>Verstopfung in Kühlwasserleitung oder Armatur</td>
                      <td>Betrieb</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktion verlangsamt, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Typ</th><th>Beschreibung</th><th>Beeinflusst</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Sensor</td>
                      <td>TIC-401 – Temperaturanstieg bei schlechter Kühlung erkennbar</td>
                      <td>D</td>
                    </tr>
                    
                  </tbody>
                </table>
                
                <div class="controls-einschraenkung">Einschränkung: TIC-401 erkennt Temperaturabweichung. Keine Durchfluss- oder Δp-Überwachung am Kühlmantel.</div>
                
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen zur Risikoreduktion</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      
                      <span class="stop-badge stop-T">Technisch</span>
                      
                      <span class="measure-name">Δp-Monitoring über Packung</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                      
                        
                        <span class="reduction-arrow">D: 4→3</span>
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">45</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung über Kühlmantel, Alarm bei Anstieg</div>
                  
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                  
                  
                  <div class="measure-hinweis">⚡ moderater Aufwand, 💰 gering</div>
                  
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      
                      <span class="measure-name">Reinigungsintervall dokumentieren</span>
                    </div>
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;flex-shrink:0;">
                      
                        
                      
                        
                        <span class="reduction-arrow">O: 3→2</span>
                        
                      
                        
                      
                      
                      <div class="measure-rpz-row">
                        <div class="rpz-arrow">
                          <span class="rpz-old">60</span>
                          <span>→</span>
                          <span class="rpz-new">40</span>
                        </div>
                      </div>
                      
                    </div>
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Kühlmantel-Reinigung</div>
                  
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                  
                  
                  <div class="measure-hinweis">⚡ schnell umsetzbar, 💰 gering</div>
                  
                </div>
                
              </div>
              

            </div>
          </div>
          
        </div>
        

      </div>

      
      <div class="view-component" id="view-component" style="display:none;">

        
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        

        
        
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
        

        <div class="category-block" id="comp-destillatvorlage_dv_102">
          <div class="comp-group-header">
            <span class="comp-group-id">Destillatvorlage DV-102</span>
            <span class="comp-group-name">Destillatvorlage DV-102</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-009-F2-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-009-F2-FM3</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Äußere Leckage – Medienaustritt in Ex-Zone 1</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dichtheit gewährleisten – keine Leckage in Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">200</span>
                <span class="rpz-formula">10 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F2-FM3-UC1</td>
                      <td>Flanschdichtung oder Stutzen undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F2-FM3-UC2</td>
                      <td>Korrosion oder Riss</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungsgefahr in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne</td>
                      <td>Begrenzt Ausbreitung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Begehungen</td>
                      <td>Früherkennung Leckage</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leckagesensor / Tropfwanne unter DV-102</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">200</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leitfähigkeitsmessung oder Tropfwanne unter Destillatvorlage DV-102 (Wasser), Alarm bei Austritt</div>
                  <div class="measure-reasoning">D sinkt: Leckage in Ex-Zone früh erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion DV-102</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">200</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Sichtprüfung und Dichtheitsprüfung bei Revision</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-009-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-009-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Überfüllung – Füllstand über Maximalhöhe, Überlauf</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Destillat aus zweiter Stufe/Kondensator aufnehmen und für Ablauf/Rücklauf bereitstellen</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM1-UC1</td>
                      <td>Füllstandsmessung (LIC) fehlerhaft oder falsch kalibriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM1-UC2</td>
                      <td>Abnahme gestoppt bei laufender Kondensation</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM1-UC3</td>
                      <td>LSHH nicht funktionsfähig</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung bei Überlauf, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Überlauf Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überlauf, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC</td>
                      <td>Füllstandsanzeige und -regelung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">LSHH</td>
                      <td>Überfüllsicherung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-009-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-009-F1-FM2</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Unterdruck – Behälter nicht vakuumfest belastet</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Destillat aus zweiter Stufe/Kondensator aufnehmen und für Ablauf/Rücklauf bereitstellen</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">6 × 2 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM2-UC1</td>
                      <td>Schnelle Abkühlung, Kondensatbildung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-009-F1-FM2-UC2</td>
                      <td>Vakuumbrecher nicht funktionsfähig</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion selten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">Drucküberwachung/Vakuumbrecher</td>
                      <td>Erkennung oder Begrenzung Unterdruck</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-psv_410">
          <div class="comp-group-header">
            <span class="comp-group-id">PSV-410</span>
            <span class="comp-group-name">PSV-410</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-017-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-017-F1-FM2</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Erosion/Kavitation am Sitz (bei Abblasen)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PSV-410 – Druckentlastung bei 6 bar, Abblaseleitung Fackel, DN50</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">160</span>
                <span class="rpz-formula">10 × 4 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 120</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-017-F1-FM2-UC1</td>
                      <td>Verschleiß bei Abblasvorgang (Medien, Dampf)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Nächstes Mal Fail-to-open möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">PSV undicht oder nicht mehr ansprechbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Ventilwechsel</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Sichtprüfung PSV-Sitz bei Revision/Abnahme</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">160</span>
                        <span>→</span>
                        <span class="rpz-new">120</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Erosion/Kavitation am Sitz prüfen, bei Verschleiß Ventil tauschen</div>
                  <div class="measure-reasoning">D sinkt: Verschleiß vor nächstem Abblasen erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Tauschintervall bei häufigem Ansprechen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">160</span>
                        <span>→</span>
                        <span class="rpz-new">120</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Bei bekanntem Verschleiß (z. B. Medien) kürzeres Prüf-/Tauschintervall festlegen</div>
                  <div class="measure-reasoning">O sinkt durch präventiven Tausch</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-017-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-017-F1-FM1</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Fail-to-open – öffnet nicht bei Ansprechdruck (Berstgefahr)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PSV-410 – Druckentlastung bei 6 bar, Abblaseleitung Fackel, DN50</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">150</span>
                <span class="rpz-formula">10 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 80</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-017-F1-FM1-UC1</td>
                      <td>Verklebung durch Korrosion (Essigsäure, Medien)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-017-F1-FM1-UC2</td>
                      <td>Fremdkörper im Sitz oder Ablagerungen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten Reaktor, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor zerstört</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">BSV-411</td>
                      <td>Berstscheibe redundant bei 6.5 bar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Alarm bei Druckanstieg</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Jährliche Prüfung PSV-410 gemäß BetrSichV</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">150</span>
                        <span>→</span>
                        <span class="rpz-new">80</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Funktionsprüfung, Ansprechdruck, Dichtheit – dokumentiert</div>
                  <div class="measure-reasoning">O sinkt: Ventil funktionsfähig</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Inspektion Sitz und Dichtflächen bei Abnahme</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">150</span>
                        <span>→</span>
                        <span class="rpz-new">80</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Sichtprüfung auf Verklebung, Korrosion, Fremdkörper bei jeder Öffnung</div>
                  <div class="measure-reasoning">O sinkt: Fail-to-open-Risiko reduziert</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-psv_310">
          <div class="comp-group-header">
            <span class="comp-group-id">PSV-310</span>
            <span class="comp-group-name">PSV-310</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-047-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-047-F1-FM1</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Fail-to-open – öffnet nicht bei 7 bar (Überdruck Dampfleitung)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PSV-310 – Druckentlastung Dampfverteiler DV-302 bei 7 bar, DN25</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">150</span>
                <span class="rpz-formula">10 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-047-F1-FM1-UC1</td>
                      <td>Verklebung, Korrosion oder Fremdkörper</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten Dampfleitung, Verbrennung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Dampffreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">DV-302, Leitung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301</td>
                      <td>Druckanzeige Dampf</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">PI-301 Drucküberwachung Dampf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">150</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Druckanzeige Dampfeingang – Alarm bei Annäherung an 7 bar</div>
                  <div class="measure-reasoning">D sinkt: Überdruck erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Jährliche Prüfung PSV-310 Dampfverteiler</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">150</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Funktionsprüfung Sicherheitsventil 7 bar, Ansprechdruck, Dichtheit</div>
                  <div class="measure-reasoning">O sinkt: Ventil funktionsfähig</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-047-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-047-F1-FM2</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Leckage / Dampf entweicht bei Normaldruck</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PSV-310 – Druckentlastung Dampfverteiler DV-302 bei 7 bar, DN25</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">120</span>
                <span class="rpz-formula">10 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-047-F1-FM2-UC1</td>
                      <td>Sitz undicht nach Abblasen oder Verschleiß</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampf austretend, Verbrennungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Druckverlust, Energieverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Wechsel</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Druckverlust/Verbrauch überwachen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Anomalie im Dampfverbrauch kann auf Leckage hindeuten</div>
                  <div class="measure-reasoning">D sinkt: Indirekte Erkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Sichtprüfung PSV-310 bei Revision</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Sitz und Dichtflächen prüfen, bei Leckage Ventil wechseln</div>
                  <div class="measure-reasoning">D sinkt: Leckage bei Abnahme erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-synthesereaktor_r_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Synthesereaktor R-101</span>
            <span class="comp-group-name">Synthesereaktor R-101</span>
            <span class="comp-group-count">6 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-001-F1-FM4">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F1-FM4</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Falsche Zusammensetzung / Kontamination – Falsches Eduktverhältnis oder Rückstände aus Vorcharge</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Reaktionsraum bereitstellen – Containment für Ethanol, Essigsäure, Schwefelsäure (Fischer-Veresterung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">140</span>
                <span class="rpz-formula">7 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 84</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM4-UC1</td>
                      <td>Falsche Dosierung (Menge, Reihenfolge)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM4-UC2</td>
                      <td>Kontamination aus Vorcharge (Rückstände, falsches Produkt)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM4-UC3</td>
                      <td>Edukte verunreinigt (Lieferqualität)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM4-UC4</td>
                      <td>Dosierpumpen falsch kalibriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Nebenreaktionen, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenverlust, Qualitätsabweichung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Nacharbeit, Ausschuss</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC-403</td>
                      <td>Füllstandsanzeige und -regler</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturanzeige und -regler, erkennt Anstieg</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Inline-Qualitätsprüfung Edukte</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">140</span>
                        <span>→</span>
                        <span class="rpz-new">84</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Schnellprüfung Edukte vor Dosierung (pH, Dichte, etc.)</div>
                  <div class="measure-reasoning">D sinkt: Verunreinigungen vor Reaktion erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Chargenfreigabe-Prozess</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">140</span>
                        <span>→</span>
                        <span class="rpz-new">105</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Dokumentierte Chargenfreigabe vor Reaktionsstart, Prüfung Vorcharge</div>
                  <div class="measure-reasoning">O sinkt durch Freigabeprotokoll</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-001-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F1-FM3</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Überfüllung – Füllstand über MaxFüllvolumen (400 L)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Reaktionsraum bereitstellen – Containment für Ethanol, Essigsäure, Schwefelsäure (Fischer-Veresterung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM3-UC1</td>
                      <td>LIC-403 (Füllstandsmessung) fehlerhaft oder falsch kalibriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM3-UC2</td>
                      <td>Fehlbedienung bei Dosierung (Reihenfolge, Menge)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM3-UC3</td>
                      <td>LSHH-403 (Überfüllsicherung) nicht funktionsfähig</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM3-UC4</td>
                      <td>Dosierpumpe läuft weiter trotz Stopp-Signal</td>
                      <td>Design</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung, Verätzungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Überlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überdruck, Überlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC-403</td>
                      <td>Füllstandsanzeige und -regler</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSHH-403</td>
                      <td>Füllstandsschalter sehr hoch, Überfüllsicherung bei 480 L</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Redundante Füllstandsmessung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">96</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Zweiter unabhängiger Füllstandstransmitter oder LSHH 1oo2</div>
                  <div class="measure-reasoning">D sinkt: Unabhängige Überfüllsicherung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Dosier-Freigabeprotokoll</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">96</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Checkliste vor Dosierung, Vier-Augen-Prinzip bei kritischen Chargen</div>
                  <div class="measure-reasoning">O sinkt durch kontrollierte Dosierung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-001-F2-FM5">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F2-FM5</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Thermische Fehlfunktion (Kälte/Schock) – Zu niedrige Temperatur oder thermischer Schock</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Druck- und Temperaturgrenzen einhalten (Design -0.9 bis 6 bar, -20 bis 180 °C)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM5-UC1</td>
                      <td>Kühlwasser zu kalt (Winter, Sole-Notkühlung versehentlich aktiv)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM5-UC2</td>
                      <td>Essigsäure kristallisiert bei ca. 17 °C</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM5-UC3</td>
                      <td>Thermischer Schock – extreme Temperaturgradienten</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Vereisung ohne direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch, Riss, Verstopfung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Mantelreparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Prozesstemperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>Temperaturgradienten am Mantel</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Kühlwasser-Rücklauf, Alarm bei < 10 °C</div>
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser vor Vereisung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Sole-Freigabeprotokoll</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">60</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Checkliste vor Aktivierung Sole-Notkühlung</div>
                  <div class="measure-reasoning">O sinkt: Versehentliche Sole-Aktivierung vermeiden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-001-F2-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F2-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Runaway / Überhitzung – Unkontrollierter Temperatur- und Druckanstieg bei exothermer Reaktion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Druck- und Temperaturgrenzen einhalten (Design -0.9 bis 6 bar, -20 bis 180 °C)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">81</span>
                <span class="rpz-formula">9 × 3 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM1-UC1</td>
                      <td>Kühlwasserdurchfluss fällt aus (Pumpe, Leitung)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC2</td>
                      <td>Dampfventil klemmt offen – unkontrollierte Heizung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC3</td>
                      <td>PSV/BSV verstopft oder nicht funktionsfähig</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC4</td>
                      <td>Schwefelsäure zu schnell dosiert – lokale Überhitzung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM1-UC5</td>
                      <td>TIC-401 (Temperaturregler) defekt oder falsch parametriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungs-/Verbrennungsgefahr durch heiße Essigsäure in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturanzeige und -regler, Alarm bei Überschreitung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Druckanzeige und -regler</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheitsventil 6 bar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">BSV-411</td>
                      <td>Berstscheibe 6.5 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">FI am Kühlwasser</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">81</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchflussmessung am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung erkennt Ausfall vor Temperaturanstieg</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Dampfventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">81</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Dampfventil Heizmantel</div>
                  <div class="measure-reasoning">Erkennt klemmendes Ventil</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">PSV/BSV Prüfintervall</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">81</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Jährliche Prüfung PSV-410 und BSV-411 gemäß BetrSichV</div>
                  <div class="measure-reasoning">O sinkt durch funktionsfähige Sicherheitseinrichtungen</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-001-F3-FM6">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F3-FM6</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Undichtheit / Materialversagen – Korrosion, Riss, Flanschleckage, Erosion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dichtheit gewährleisten – keine Medienfreisetzung in Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM6-UC1</td>
                      <td>Korrosion – Säureangriff auf Material</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM6-UC2</td>
                      <td>Rissbildung durch thermische Spannungen oder Materialfehler</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM6-UC3</td>
                      <td>Flanschleckage an Verbindungsstellen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM6-UC4</td>
                      <td>Erosion – Materialabtrag durch Strömung oder Feststoffe</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone 1, Verätzungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Reparatur</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Druckänderung bei größerer Leckage indirekt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig (Geruch, Sicht, Tropfen)</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leckage-Detektor am Mannloch</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Tropfwanne oder Leitfähigkeitsmessung unter kritischen Stutzen</div>
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Wanddickenmessung, Sichtprüfung Flansche bei Revision</div>
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-001-F2-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-001-F2-FM2</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Unterdruck / Vakuum – Unzulässiger Unterdruck bei Abkühlung oder fehlerhafter Vakuumführung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Druck- und Temperaturgrenzen einhalten (Design -0.9 bis 6 bar, -20 bis 180 °C)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">6 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 24</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">FM2-UC1</td>
                      <td>Schnelle Abkühlung nach Reaktion (Kondensatbildung)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM2-UC2</td>
                      <td>VSV-412 (Vakuumbrecher) nicht funktionsfähig</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM2-UC3</td>
                      <td>Fehlerhafte Vakuumführung bei Destillation</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">FM2-UC4</td>
                      <td>PIC-402 defekt – Unterdruck wird nicht erkannt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion eher selten, Behälter ausgelegt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation oder Riss</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Druckanzeige und -regler, erkennt Unterdruck</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Vakuum-Sicherheitsventil, öffnet bei -0.8 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">VSV-412 Prüfintervall</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">48</span>
                        <span>→</span>
                        <span class="rpz-new">24</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung Vakuumbrecher VSV-412</div>
                  <div class="measure-reasoning">O sinkt durch funktionsfähigen Vakuumbrecher</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Abkühl-SOP</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">48</span>
                        <span>→</span>
                        <span class="rpz-new">24</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Verfahrensanweisung für kontrolliertes Abkühlen, max. Gradient</div>
                  <div class="measure-reasoning">O sinkt durch definierte Abkühlvorgabe</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-tic_401">
          <div class="comp-group-header">
            <span class="comp-group-id">TIC-401</span>
            <span class="comp-group-name">TIC-401</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-010-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-010-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Messwertdrift – Schleichende Fehlanzeige, Regelung arbeitet mit falschem Soll</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TIC-401 – Prozesstemperatur im Synthesereaktor erfassen, anzeigen und regeln (Heizung/Kühlung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">140</span>
                <span class="rpz-formula">7 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM2-UC1</td>
                      <td>Sensor altert oder verschmutzt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM2-UC2</td>
                      <td>Falsche Kalibrierung bei Instandhaltung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unter- oder Übertemperatur, ggf. Runaway bei Überschreitung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Falsche Reaktionsführung, Qualität oder Sicherheit</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Kalibrierung</td>
                      <td>Periodische Kalibrierung mit Rückführung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b Abweichungsprüfung</td>
                      <td>Vergleich der Messstellen, Alarm bei Abweichung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Plausibilitätsprüfung TIC mit Redundanz-TI</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">140</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Abweichungsalarm bei Drift zwischen TIC-401 und TI-401a/401b</div>
                  <div class="measure-reasoning">D sinkt: Drift erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Kalibrierintervall TIC-401 dokumentieren</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">140</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Feste Kalibrierintervalle gemäß Hersteller/BetrSichV</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-010-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-010-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert (Frozen Value) – Anzeige konstant, reale Temperatur steigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TIC-401 – Prozesstemperatur im Synthesereaktor erfassen, anzeigen und regeln (Heizung/Kühlung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt, liefert konstanten Wert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM1-UC2</td>
                      <td>Impulsleitung verstopft oder abgeklemmt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM1-UC3</td>
                      <td>Bus/DCS-Kommunikation ausgefallen, letzter Wert bleibt stehen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway nicht erkannt, Überdruck, Bersten, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a / TI-401b</td>
                      <td>Redundante Temperaturmessung, Abweichungsalarm</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Druckanstieg bei Runaway indirekt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410 / BSV-411</td>
                      <td>Letzte mechanische Absicherung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Plausibilitätsprüfung TIC-401 mit TI-401a/401b</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Abweichungsalarm wenn TIC-401 von TI-401a oder TI-401b um Schwellwert abweicht</div>
                  <div class="measure-reasoning">D sinkt: Frozen Value erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Jährliche Kalibrierung TIC-401</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Kalibrierung und Funktionsprüfung Temperaturregelkreis Reaktor</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-010-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-010-F1-FM3</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Aktor-Blockade (Stuck-at) – Stellglied (Heizung/Kühlung) reagiert nicht auf Reglerausgang</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TIC-401 – Prozesstemperatur im Synthesereaktor erfassen, anzeigen und regeln (Heizung/Kühlung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM3-UC1</td>
                      <td>Stellventil klemmt in einer Stellung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-010-F1-FM3-UC2</td>
                      <td>Stellungsrückmeldung fehlerhaft, DCS erkennt Stellung nicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Heizung klemmt auf – Runaway; Kühlung klemmt zu – Überhitzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor außer Kontrolle</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Stellungsüberwachung</td>
                      <td>Stellungsrückmeldung Ventil, Abweichungsalarm</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402 / TIC-Abweichung</td>
                      <td>Druck/Temperatur zeigen Fehlstellung an</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410 / BSV-411</td>
                      <td>Letzte Absicherung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Heiz-/Kühlventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Stellglied des TIC-401</div>
                  <div class="measure-reasoning">D sinkt: Stuck-at erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Stellungsprüfung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Funktionsprüfung Stellventil inkl. Stellungsprüfung bei Revision</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-pic_402">
          <div class="comp-group-header">
            <span class="comp-group-id">PIC-402</span>
            <span class="comp-group-name">PIC-402</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-013-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-013-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Druckanstieg (Runaway) wird nicht erkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PIC-402 – Reaktordruck erfassen, anzeigen und regeln (Über-/Unterdruckbegrenzung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-013-F1-FM1-UC1</td>
                      <td>Druckmessumformer oder Impulsleitung defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-013-F1-FM1-UC2</td>
                      <td>Impulsleitung verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck nicht erkannt, Bersten in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberdruck, Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Sicherheitsventil 6 bar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">BSV-411</td>
                      <td>Berstscheibe 6.5 bar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturanstieg bei Runaway indirekt</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Plausibilitätsprüfung PIC-402 mit TIC-401</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">81</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Alarm bei Druckanstieg ohne Temperaturanstieg (Runaway-Plausibilität)</div>
                  <div class="measure-reasoning">D sinkt: Frozen Value bei Druck erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Jährliche Kalibrierung PIC-402</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Kalibrierung und Funktionsprüfung Druckmessung Reaktor</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">PSV/BSV Prüfintervall einhalten</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Jährliche Prüfung PSV-410 und BSV-411 gemäß BetrSichV</div>
                  <div class="measure-reasoning">O sinkt: Letzte Barriere funktionsfähig</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-013-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-013-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Unterdruck nicht erkannt – PIC zeigt falsch, VSV (Vakuumbrecher) nicht getriggert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PIC-402 – Reaktordruck erfassen, anzeigen und regeln (Über-/Unterdruckbegrenzung)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">6 × 2 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-013-F1-FM2-UC1</td>
                      <td>Messwert eingefroren oder Drift nach oben</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion selten, Behälter ausgelegt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation bei Unterdruck</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Vakuum-Sicherheitsventil, öffnet bei -0.8 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-lshh_403">
          <div class="comp-group-header">
            <span class="comp-group-id">LSHH-403</span>
            <span class="comp-group-name">LSHH-403</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-015-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-015-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Fail-to-trip – öffnet/schaltet nicht bei 480 L (letzte Barriere versagt)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSHH-403 – Überfüllsicherung bei 480 L (SIL-2), unabhängig von LIC-403, schaltet bei Überschreitung ab</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM1-UC1</td>
                      <td>Vibrationsschalter verklebt oder verschmutzt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM1-UC2</td>
                      <td>Verkabelung oder Relais defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllung bis Überlauf, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne, Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überfüllt, Folgeschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Personenschaden</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Periodische Funktionsprüfung LSHH-403</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung Schaltpunkt 480 L und Ansprechverhalten (z. B. jährlich)</div>
                  <div class="measure-reasoning">O sinkt: Überfüllsicherung zuverlässig</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Reinigung/Kalibrierung Vibrationsschalter</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Verschmutzung entfernen, Schaltpunkt prüfen</div>
                  <div class="measure-reasoning">O sinkt: Verklebung vermieden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-015-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-015-F1-FM3</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Sicherheitsfunktion ausgefallen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSHH-403 – Überfüllsicherung bei 480 L (SIL-2), unabhängig von LIC-403, schaltet bei Überschreitung ab</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">90</span>
                <span class="rpz-formula">9 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 36</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM3-UC1</td>
                      <td>Leitung, Relais oder Schalter defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllsicherung nicht verfügbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Sicherheit ausgefallen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Überfüllung</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Fail-safe Anordnung LSHH-403</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">36</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Verkabelung so, dass Leitungsbruch/Signalausfall zu Abschaltung führt (Überfüllsicherung aktiv)</div>
                  <div class="measure-reasoning">O sinkt: Ausfall führt zu sicherem Zustand</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Periodische Prüfung Signalweg LSHH</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Funktionsprüfung inkl. Verkabelung und Relais</div>
                  <div class="measure-reasoning">D sinkt: Ausfall erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-015-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-015-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Frühzeitiges Ansprechen – schaltet bei korrektem Füllstand ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSHH-403 – Überfüllsicherung bei 480 L (SIL-2), unabhängig von LIC-403, schaltet bei Überschreitung ab</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-015-F1-FM2-UC1</td>
                      <td>Falsche Kalibrierung oder Verschmutzung</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Gefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenabbruch, Produktionsausfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge verloren</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-vsv_412">
          <div class="comp-group-header">
            <span class="comp-group-id">VSV-412</span>
            <span class="comp-group-name">VSV-412</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-019-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-019-F1-FM1</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Fail-to-open – öffnet nicht bei Unterdruck (Implosionsgefahr)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: VSV-412 – Vakuumbrecher: verhindert Unterdruck unter -0.8 bar, DN25</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">135</span>
                <span class="rpz-formula">9 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-019-F1-FM1-UC1</td>
                      <td>Verklebung, Korrosion oder Vereisung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor implodiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Jährliche Prüfung VSV-412</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Funktionsprüfung Vakuumbrecher -0.8 bar, Verklebung/Korrosion prüfen</div>
                  <div class="measure-reasoning">O sinkt: VSV funktionsfähig</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Dokumentation Prüfergebnis VSV-412</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">135</span>
                        <span>→</span>
                        <span class="rpz-new">108</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Prüfprotokoll in Instandhaltung führen</div>
                  <div class="measure-reasoning">D sinkt: Nachvollziehbarkeit</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-019-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-019-F1-FM2</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Leckage – Luft dringt bei Normalbetrieb ein</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: VSV-412 – Vakuumbrecher: verhindert Unterdruck unter -0.8 bar, DN25</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-019-F1-FM2-UC1</td>
                      <td>Dichtung undicht oder Sitz beschädigt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine unmittelbare Gefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Sauerstoffeintritt, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Dichtung, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-vorlagebehälter_vb_201">
          <div class="comp-group-header">
            <span class="comp-group-id">Vorlagebehälter VB-201</span>
            <span class="comp-group-name">Vorlagebehälter VB-201</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-022-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-022-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Äußere Leckage – Integritätsverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Vorlagebehälter VB-201 – Ethanol-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-201</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">128</span>
                <span class="rpz-formula">8 × 4 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-022-F1-FM1-UC1</td>
                      <td>Flanschdichtung, Schweißnaht oder Anschluss undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-022-F1-FM1-UC2</td>
                      <td>Korrosion oder mechanische Beschädigung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethanol in Ex-Zone 1, Brandgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Vorlage leer, Dosierung gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Leckagesensor, 500 L</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Trockenlaufschutz P-201</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-022-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-022-F1-FM2</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Verstopfung / Blockade – Auslauf nicht förderbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Vorlagebehälter VB-201 – Ethanol-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-201</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-022-F1-FM2-UC1</td>
                      <td>Verschmutzung, Fremdkörper oder Ablagerung im Auslauf</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung P-201 gestoppt, Charge betroffen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Trockenlaufschutz</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-rührwerk_rw_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Rührwerk RW-101</span>
            <span class="comp-group-name">Rührwerk RW-101</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-004-F2-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-004-F2-FM3</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Wellenabdichtung undicht – Leckage an Stopfbuchse oder Gleitringdichtung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Gewährleistet Dichtheit der Wellenabdichtung gegen Prozessmedien</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F2-FM3-UC1</td>
                      <td>Verschleiß der Dichtung durch abrasive Medien oder falsche Montage</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F2-FM3-UC2</td>
                      <td>Thermische Schädigung durch Überhitzung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung Essigsäure/Ethanol in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Dichtung wechseln</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Dichtungswechsel, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Regelmäßige Sichtprüfung auf Tropfen an der Welle</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leckage-Detektor an Wellenabdichtung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Tropfwanne mit Leitfähigkeits- oder Niveauüberwachung unter der Welle</div>
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Gleitringdichtung mit Sperrmedium-Überwachung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">96</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Doppelgleitringdichtung mit Drucküberwachung Sperrmedium</div>
                  <div class="measure-reasoning">D sinkt: Leckage an innerem Ring erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Monatliche Sichtprüfung Welle</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">96</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Dokumentierte Sichtprüfung auf Tropfen an der Welle</div>
                  <div class="measure-reasoning">D sinkt: Regelmäßige Prüfung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-004-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-004-F1-FM1</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Rührwerk fällt aus – Keine Durchmischung, Hotspots, unvollständige Reaktion, Runaway-Gefahr</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Erzeugt Durchmischung im Reaktor für homogene Reaktionsführung</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">8 × 3 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM1-UC1</td>
                      <td>Lagerausfall durch Verschleiß oder Überlastung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM1-UC2</td>
                      <td>Antriebsausfall (Motor, Frequenzumrichter)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM1-UC3</td>
                      <td>Abrasion am Rührerblatt durch Feststoffe</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway durch fehlende Durchmischung – heiße Säure in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Chargenverlust, ggf. Reaktorüberhitzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">SIC-404</td>
                      <td>SIC-404 (Speed Indicator Controller) – Drehzahlüberwachung, erkennt Stillstand</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 – Temperaturanstieg bei fehlender Durchmischung indirekt erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Redundante Drehzahlüberwachung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Zweiter Drehzahlsensor oder Frequenzumrichter-Rückmeldung</div>
                  <div class="measure-reasoning">D sinkt: Zuverlässigere Stillstandserkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wartungsplan Lager/Rührer</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion Lager und Rührerblatt</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-004-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-004-F1-FM2</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Kavitation – Rührer läuft bei zu niedrigem Füllstand oder zu hoher Drehzahl trocken</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Erzeugt Durchmischung im Reaktor für homogene Reaktionsführung</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM2-UC1</td>
                      <td>Füllstand unter Mindesthöhe (LIC-403 fehlt oder falsch parametriert)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-004-F1-FM2-UC2</td>
                      <td>Drehzahl zu hoch bei niedrigem Füllstand</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Lager- und Dichtungsschaden, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Rührwerkreparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC-403</td>
                      <td>LIC-403 (Level Indicator Controller) – Füllstand, LSLL für Trockenlaufschutz</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">SIC-404</td>
                      <td>SIC-404 – Drehzahlbegrenzung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">LSLL Trockenlaufschutz</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">LSLL (Level Switch Low Low) – Rührwerk abschalten bei Mindestfüllstand</div>
                  <div class="measure-reasoning">D sinkt: Verhindert Trockenlauf</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Drehzahlbegrenzung bei niedrigem Füllstand</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">SIC-404 begrenzt Drehzahl automatisch bei LIC < Schwellwert</div>
                  <div class="measure-reasoning">O sinkt: Kavitation wird vermieden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-ti_401a">
          <div class="comp-group-header">
            <span class="comp-group-id">TI-401a</span>
            <span class="comp-group-name">TI-401a</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-011-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-011-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Anzeige konstant, Abweichungsalarm greift nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TI-401a – Prozesstemperatur anzeigen, für Abweichungsprüfung zu TIC-401 (Redundanz)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-011-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-011-F1-FM1-UC2</td>
                      <td>Impulsleitung oder Bus defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Redundanz fehlt; bei TIC-401 auch ausgefallen Runaway nicht erkennbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Redundanz verloren</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Primäre Regelung bleibt aktiv</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401b</td>
                      <td>Dritte Messstelle, Abweichungsprüfung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">PIC-402 / PSV-410</td>
                      <td>Druck/mechanische Absicherung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Plausibilitätsprüfung TI-401a mit TIC-401 / TI-401b</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Abweichungsalarm wenn TI-401a von TIC-401 oder TI-401b abweicht</div>
                  <div class="measure-reasoning">D sinkt: Frozen Value erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Kalibrierintervall TI-401a</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
