                  <div class="measure-desc">Kalibrierung Mantel-Eingangstemperatur</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-011-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-011-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Messwertdrift – Falsche Anzeige, Abweichungsalarm unnötig oder fehlt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TI-401a – Prozesstemperatur anzeigen, für Abweichungsprüfung zu TIC-401 (Redundanz)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">100</span>
                <span class="rpz-formula">5 × 4 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 63</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-011-F1-FM2-UC1</td>
                      <td>Sensor altert, Kalibrierung abgelaufen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Fehlalarm oder fehlender Alarm, indirekt Risiko</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Redundanz unzuverlässig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand bei Fehlalarm</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Kalibrierung</td>
                      <td>Periodische Kalibrierung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Abweichungsalarm TI-401a vs. TIC-401</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">63</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Alarm bei Abweichung zwischen Redundanz-TI und TIC über Schwellwert</div>
                  <div class="measure-reasoning">D sinkt: Drift erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-ti_401b">
          <div class="comp-group-header">
            <span class="comp-group-id">TI-401b</span>
            <span class="comp-group-name">TI-401b</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-012-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-012-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Redundanz verloren</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TI-401b – Prozesstemperatur anzeigen, Redundanz und Abweichungsprüfung</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-012-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-012-F1-FM1-UC2</td>
                      <td>Leitung oder Bus defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bei Ausfall von TIC-401 und TI-401a Runaway nicht erkennbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Redundanz reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / TI-401a</td>
                      <td>Weitere Messstellen</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">PIC-402 / PSV-410</td>
                      <td>Druck/mechanische Absicherung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Plausibilitätsprüfung 2-of-3 Temperatur</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Abweichungsalarm wenn eine der drei Messstellen (TIC-401, TI-401a, TI-401b) abweicht</div>
                  <div class="measure-reasoning">D sinkt: Ausfall einer Redundanzstelle erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Kalibrierintervall TI-401b</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Kalibrierung Mantel-Ausgangstemperatur</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-auffangwanne_aw_200">
          <div class="comp-group-header">
            <span class="comp-group-id">Auffangwanne AW-200</span>
            <span class="comp-group-name">Auffangwanne AW-200</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-033-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-033-F1-FM1</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Leckagesensor ausgefallen – Leckage unerkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Auffangwanne AW-200 – Leckagen unter Dosiersystem auffangen, 500 L, Edelstahl 1.4571, Leckagesensor</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">120</span>
                <span class="rpz-formula">8 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 96</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-033-F1-FM1-UC1</td>
                      <td>Sensor defekt, Verkabelung oder Auswertefehler</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Leckage (Ethanol/Essigsäure/Schwefelsäure) unerkannt, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Ausbreitung außerhalb Wanne möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Sicherheit reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Periodische Funktionsprüfung Leckagesensor AW-200</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">96</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung: Sensor spricht an bei Test (z. B. Wasser)</div>
                  <div class="measure-reasoning">D sinkt: Sensorausfall erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Redundanz oder Ersatzstrategie dokumentieren</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">120</span>
                        <span>→</span>
                        <span class="rpz-new">96</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Bei Sensorausfall: Runde/Inspektion bis Reparatur</div>
                  <div class="measure-reasoning">O sinkt: Lücke abgedeckt</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-033-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-033-F1-FM2</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Überfüllung Auffangwanne – 500 L überschritten</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Auffangwanne AW-200 – Leckagen unter Dosiersystem auffangen, 500 L, Edelstahl 1.4571, Leckagesensor</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-033-F1-FM2-UC1</td>
                      <td>Große Leckage oder mehrere Leckagen, Wanne nicht rechtzeitig geleert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überlauf, Gefahrstoffe in Halle</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Kontamination</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Leckagesensor</td>
                      <td>Alarm bei Füllstand in Wanne</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-sic_404">
          <div class="comp-group-header">
            <span class="comp-group-id">SIC-404</span>
            <span class="comp-group-name">SIC-404</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-016-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-016-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Drehzahl falsch angezeigt, Stillstand unerkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: SIC-404 – Rührwerksdrehzahl messen, anzeigen und regeln (0–250 U/min, Frequenzumrichter 5.5 kW)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">112</span>
                <span class="rpz-formula">7 × 4 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 84</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM1-UC1</td>
                      <td>VFD oder Drehzahlsensor liefert konstanten Wert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM1-UC2</td>
                      <td>Leitung oder Rückmeldung defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Durchmischung bei Stillstand, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Lokale Überhitzung, Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturanstieg bei fehlender Durchmischung indirekt erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Plausibilitätsprüfung SIC-404 mit TIC-401</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">112</span>
                        <span>→</span>
                        <span class="rpz-new">84</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Alarm bei Drehzahl Null/Abweichung bei gleichzeitigem Temperaturanstieg (Stillstand)</div>
                  <div class="measure-reasoning">D sinkt: Frozen Value / Stillstand erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wartungsplan VFD und Drehzahlsensor</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">112</span>
                        <span>→</span>
                        <span class="rpz-new">84</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion Frequenzumrichter und Rückmeldung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-016-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-016-F1-FM3</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Rührwerk stoppt oder Regler blind</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: SIC-404 – Rührwerksdrehzahl messen, anzeigen und regeln (0–250 U/min, Frequenzumrichter 5.5 kW)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM3-UC1</td>
                      <td>VFD-Fehler, Leitung oder Stromausfall</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Durchmischung, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rührwerk steht, Runaway-Risiko</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturüberwachung erkennt Runaway indirekt</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-016-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-016-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Messwertdrift – Drehzahl angezeigt, aber ungenau</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: SIC-404 – Rührwerksdrehzahl messen, anzeigen und regeln (0–250 U/min, Frequenzumrichter 5.5 kW)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-016-F1-FM2-UC1</td>
                      <td>VFD-Alterung oder Kalibrierung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Durchmischung suboptimal, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-dosierpumpe_p_202">
          <div class="comp-group-header">
            <span class="comp-group-id">Dosierpumpe P-202</span>
            <span class="comp-group-name">Dosierpumpe P-202</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-025-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-025-F1-FM2</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Äußere Leckage – Essigsäure austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dosierpumpe P-202 – Essigsäure von VB-202 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">108</span>
                <span class="rpz-formula">9 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-025-F1-FM2-UC1</td>
                      <td>Membran oder Flanschdichtung undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Essigsäure ätzend, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe außer Betrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Leckagesensor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Leckagesensor Auffangwanne AW-200 prüfen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Sicherstellen, dass Leckage an P-202 von AW-200 erfasst wird</div>
                  <div class="measure-reasoning">D sinkt: Leckage erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Dichtungsprüfung P-202</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Membran und Flansche bei Wartung prüfen</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-025-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-025-F1-FM1</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Pumpe fördert nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dosierpumpe P-202 – Essigsäure von VB-202 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-025-F1-FM1-UC1</td>
                      <td>Membran gerissen oder Trockenlauf (LSLL-202)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-025-F1-FM1-UC2</td>
                      <td>Antrieb oder Ventil defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches Verhältnis im Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge, Pumpe bei Trockenlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Pumpe</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Trockenlaufschutz bei 20 L</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-405</td>
                      <td>Durchflussmessung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-katalysatordosierung_kd_203">
          <div class="comp-group-header">
            <span class="comp-group-id">Katalysatordosierung KD-203</span>
            <span class="comp-group-name">Katalysatordosierung KD-203</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-026-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-026-F1-FM2</span>
                  <span class="tag">Dosierung</span>
                </div>
                <div class="card-title">Äußere Leckage – Schwefelsäure austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Katalysatordosierung KD-203 – Schwefelsäure 98 % dosieren, 0.1–1 L/h, pneumatisch, Förderdruck 3 bar</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">108</span>
                <span class="rpz-formula">9 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 72</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-026-F1-FM2-UC1</td>
                      <td>Dichtung, Schlauch oder Anschluss undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Schwefelsäure ätzend, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Leckagesensor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leckagesensor AW-200 und Meldeweg</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">81</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leckagesensor in Auffangwanne muss Schwefelsäure erfassen, Alarm an Leitstand</div>
                  <div class="measure-reasoning">D sinkt: Leckage sofort erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion KD-203 Schläuche/Dichtungen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">108</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Sichtprüfung auf Risse, Tropfen – dokumentiert</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-026-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-026-F1-FM1</span>
                  <span class="tag">Dosierung</span>
                </div>
                <div class="card-title">Mehr Stoffstrom – Überdosierung Katalysator</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Katalysatordosierung KD-203 – Schwefelsäure 98 % dosieren, 0.1–1 L/h, pneumatisch, Förderdruck 3 bar</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">105</span>
                <span class="rpz-formula">7 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 63</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-026-F1-FM1-UC1</td>
                      <td>Ventil klemmt offen oder Regelungsfehler</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Stärkere Katalyse, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überhitzung, Charge, Korrosion</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturüberwachung Reaktor</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>Drucküberwachung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Durchflussüberwachung Katalysatordosierung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">105</span>
                        <span>→</span>
                        <span class="rpz-new">63</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchflussmessung oder Mengenüberwachung KD-203 mit Alarm bei Überschreitung</div>
                  <div class="measure-reasoning">D sinkt: Überdosierung erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">TIC-401/PIC-402 als Rückfallebene</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">105</span>
                        <span>→</span>
                        <span class="rpz-new">84</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Temperatur-/Druckalarm bei Runaway durch Überdosierung</div>
                  <div class="measure-reasoning">D sinkt: Indirekte Erkennung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-destillatvorlage_dv_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Destillatvorlage DV-101</span>
            <span class="comp-group-name">Destillatvorlage DV-101</span>
            <span class="comp-group-count">4 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card mittel" id="risk-comp-KOMP-008-F2-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F2-FM3</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Äußere Leckage – Integritätsverlust, Medienaustritt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dichtheit gewährleisten – keine Leckage in Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge mittel"><span class="bdot"></span>Mittel</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value mittel">105</span>
                <span class="rpz-formula">7 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F2-FM3-UC1</td>
                      <td>Flanschdichtung defekt oder nicht angezogen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F2-FM3-UC2</td>
                      <td>Korrosion oder Riss am Behälter</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F2-FM3-UC3</td>
                      <td>Stutzen oder Armatur undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungsgefahr durch Ethylacetat/Essigsäure in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne oder Boden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Reinigung, ggf. Umweltschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne</td>
                      <td>Begrenzt Ausbreitung bei Leckage</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Begehungen, erkennt Leckagen früh</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leckagesensor / Tropfwanne unter DV-101</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">105</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leitfähigkeitsmessung oder Tropfwanne unter Destillatvorlage DV-101, Alarm bei Medienaustritt</div>
                  <div class="measure-reasoning">D sinkt: Leckage in Ex-Zone früh erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion Flansche/Stutzen DV-101</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">105</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Sichtprüfung und Dichtheitsprüfung bei Revision</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-008-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Überfüllung – Füllstand über Maximalhöhe, Überlauf</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Destillat (Ethylacetat/Wasser-Gemisch) aus Kondensator KD-101 aufnehmen und für Weiternutzung/Ablauf bereitstellen</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM1-UC1</td>
                      <td>LIC (Füllstandsmessung) fehlerhaft, eingefroren oder falsch kalibriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM1-UC2</td>
                      <td>Abnahme/Weiterleitung gestoppt oder blockiert bei laufender Kondensation</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM1-UC3</td>
                      <td>LSHH (Überfüllsicherung) nicht funktionsfähig oder nicht vorhanden</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung bei Überlauf, Verätzungsgefahr in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Überlauf in Auffangwanne, ggf. Boden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überlauf, Kontamination, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Stillstand, ggf. Umweltschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC</td>
                      <td>Füllstandsanzeige und -regelung, begrenzt Zufluss/Abnahme</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">LSHH</td>
                      <td>Überfüllsicherung, Abschaltung bei Max-Füllstand</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-008-F1-FM4">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F1-FM4</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Kein Ablauf / Abnahme blockiert – Destillat staut sich, Rückwirkung auf Kolonne</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Destillat (Ethylacetat/Wasser-Gemisch) aus Kondensator KD-101 aufnehmen und für Weiternutzung/Ablauf bereitstellen</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM4-UC1</td>
                      <td>Pumpe oder Ablaufventil ausgefallen/geschlossen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM4-UC2</td>
                      <td>Leitung oder Filter verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllung möglich, dann Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Bei Überfüllung Überlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stau, Überfüllung, Druckaufbau in Kolonne, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LIC</td>
                      <td>Füllstandserkennung, Alarm bei Hochstand</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">LSHH</td>
                      <td>Überfüllsicherung, Abschaltung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-008-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-008-F1-FM2</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Unterdruck / Vakuum – Unzulässiger Unterdruck bei Abkühlung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Destillat (Ethylacetat/Wasser-Gemisch) aus Kondensator KD-101 aufnehmen und für Weiternutzung/Ablauf bereitstellen</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">48</span>
                <span class="rpz-formula">6 × 2 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM2-UC1</td>
                      <td>Schnelle Abkühlung, Kondensatbildung im Kopfraum</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM2-UC2</td>
                      <td>Vakuumbrecher (falls vorhanden) nicht funktionsfähig</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-008-F1-FM2-UC3</td>
                      <td>Abnahme zu schnell, Behälter nicht für Vakuum ausgelegt</td>
                      <td>Design</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Implosion eher selten, Behälter meist ausgelegt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Behälterdeformation, Riss, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Drucküberwachung</td>
                      <td>PIC o.ä. erkennt Unterdruck, falls vorhanden</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Vakuumbrecher</td>
                      <td>Öffnet bei Unterdruck, verhindert Implosion</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-bsv_411">
          <div class="comp-group-header">
            <span class="comp-group-id">BSV-411</span>
            <span class="comp-group-name">BSV-411</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-018-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-018-F1-FM1</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Fail-to-open – Berstscheibe öffnet nicht bei 6.5 bar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: BSV-411 – Letzte Druckbarriere bei 6.5 bar, DN50, Hastelloy C276, Abblaseleitung Fackel</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">100</span>
                <span class="rpz-formula">10 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 50</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-018-F1-FM1-UC1</td>
                      <td>Alterung, falsche Dimensionierung oder Materialfehler</td>
                      <td>Design</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-018-F1-FM1-UC2</td>
                      <td>Korrosion durch Medien</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor zerstört</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>Primäre Druckentlastung bei 6 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">PSV-410 Prüfintervall einhalten</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">50</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Primäre Druckentlastung PSV-410 zuverlässig halten, damit BSV selten beansprucht wird</div>
                  <div class="measure-reasoning">O sinkt: BSV nur Backup</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">BSV-Inspektion bei Revisionsöffnung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">100</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Berstscheibe auf Alterung/Korrosion prüfen, Dimensionierung dokumentieren</div>
                  <div class="measure-reasoning">D sinkt: Degradation erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-018-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-018-F1-FM2</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Frühzeitiges Bersten – öffnet unter Betriebsdruck</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: BSV-411 – Letzte Druckbarriere bei 6.5 bar, DN50, Hastelloy C276, Abblaseleitung Fackel</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-018-F1-FM2-UC1</td>
                      <td>Materialfehler, Ermüdung oder mechanische Beschädigung</td>
                      <td>Design</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Fackel, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Scheibenwechsel</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-not_aus_r101">
          <div class="comp-group-header">
            <span class="comp-group-id">NOT-AUS-R101</span>
            <span class="comp-group-name">NOT-AUS-R101</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-020-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-020-F1-FM1</span>
                  <span class="tag">Sicherheit</span>
                </div>
                <div class="card-title">Fail-to-trip – NOT-AUS schaltet nicht ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: NOT-AUS-R101 – Bei Betätigung Abschaltung aller Antriebe und Schließen der Eingangsventile, Reaktionszeit < 1 s, Rückstellung manuell vor Ort</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">100</span>
                <span class="rpz-formula">10 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-020-F1-FM1-UC1</td>
                      <td>Verkabelung, Relais oder Schaltkreis defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-020-F1-FM1-UC2</td>
                      <td>Falsche Parametrierung oder Bypass im DCS</td>
                      <td>Design</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine Abschaltung bei Notfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Eskalation möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Periodische Funktionsprüfung NOT-AUS-R101</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung: Betätigung führt zu Abschaltung aller Antriebe und Schließen der Ventile</div>
                  <div class="measure-reasoning">O sinkt: NOT-AUS zuverlässig</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Verkabelung und Relais prüfen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">80</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Bei Revision Verkabelung und Schaltkreise NOT-AUS prüfen</div>
                  <div class="measure-reasoning">D sinkt: Defekte erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-notkühlsystem_nk_301">
          <div class="comp-group-header">
            <span class="comp-group-id">Notkühlsystem NK-301</span>
            <span class="comp-group-name">Notkühlsystem NK-301</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-038-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-038-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Fail-to-start / No Flow – Notkühlung schaltet nicht zu oder fördert nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Notkühlsystem NK-301 – Solekreislauf -10 °C, Ethylenglykol 30 %, 3 bar, max. 5 m³/h, Backup bei KW-301-Ausfall</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">100</span>
                <span class="rpz-formula">10 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-038-F1-FM1-UC1</td>
                      <td>Pumpe, Ventil oder Steuerung defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-038-F1-FM1-UC2</td>
                      <td>Sole zu warm oder Leckage</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bei KW-301-Ausfall keine Backup-Kühlung, Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor nicht kühlbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">KW-301</td>
                      <td>Primäre Kühlung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B/E">B/E</span></td>
                      <td style="font-weight:600;">TIC-401 / PSV-410</td>
                      <td>Temperatur/Druck</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Alarmierung bei NK-Start (KW-Ausfall)</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">60</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Meldung an Leitstand wenn Notkühlung zugeschaltet wird</div>
                  <div class="measure-reasoning">D sinkt: Ereignis erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Periodische Funktionsprüfung NK-301</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">100</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßig: Pumpe starten, Solefluss prüfen, Ventilstellung prüfen</div>
                  <div class="measure-reasoning">O sinkt: Fail-to-start vermieden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-038-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-038-F1-FM2</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Leckage – Sole austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Notkühlsystem NK-301 – Solekreislauf -10 °C, Ethylenglykol 30 %, 3 bar, max. 5 m³/h, Backup bei KW-301-Ausfall</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-038-F1-FM2-UC1</td>
                      <td>Dichtung, Schlauch oder Flansch</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethylenglykol umweltrelevant, rutschig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffang</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">NK nicht einsatzbereit</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Nachfüllung, Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-kondensator_kd_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Kondensator KD-101</span>
            <span class="comp-group-name">Kondensator KD-101</span>
            <span class="comp-group-count">4 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-006-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM2</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Fouling/Verstopfung Rohrbündel – Kondensationsleistung vermindert, Überdruck</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM2-UC1</td>
                      <td>Ablagerungen Rohrseite oder Kühlwasserseite</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Kolonne überdruck, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druckanstieg bei Kondensatorausfall indirekt erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Δp-Monitoring über Kondensator</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">96</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung über Kondensator, Alarm bei Anstieg</div>
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Reinigungsintervall</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">96</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Kondensator-Reinigung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-006-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM3</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kühlwassertemperatur zu niedrig – Vereisung im Rohrbündel, Rohrbruch</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM3-UC1</td>
                      <td>Kühlwasser zu kalt (Winterbetrieb)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Kondensatorreparatur</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Kühlwasser-Rücklauf, Alarm bei < 10 °C</div>
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser vor Vereisung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-006-F1-FM4">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM4</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Rohrleckage – Produkt in Kühlwasser oder Kühlwasser in Produkt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM4-UC1</td>
                      <td>Korrosion oder Rissbildung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM4-UC2</td>
                      <td>Vereisungsschaden oder thermische Spannungen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Kühlwasserkreislauf kontaminiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Kühlwasseraufbereitung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druckänderung bei Leckage indirekt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leitfähigkeitsmessung Kühlwasser</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leitfähigkeitsüberwachung im Kühlwasserkreislauf erkennt Produkteintritt</div>
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Rohrprüfung bei Revisionsöffnung</div>
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-006-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-006-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Kondensation, Überdruck in Kolonne</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM1-UC1</td>
                      <td>Kühlwasserpumpe ausgefallen oder Leitung verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM1-UC2</td>
                      <td>Ventil am Kühlwassereinlauf geschlossen oder fehlbedient</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-006-F1-FM1-UC3</td>
                      <td>Durchfluss reduziert durch Fouling oder Leckage</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage/Bersten, Medien in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überdruck in Kolonne, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druck am Reaktor, Druckanstieg bei Kondensatorausfall erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">FI am Kühlwassereinlauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchflussmessung am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung erkennt Ausfall vor Druckanstieg</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Kühlwasserventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Kühlwasserventil</div>
                  <div class="measure-reasoning">Erkennt geschlossenes Ventil</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wartungsplan Kühlwasserpumpe</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">32</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion und Wartung der Kühlwasserpumpe</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-kondensator_kd_102">
          <div class="comp-group-header">
            <span class="comp-group-id">Kondensator KD-102</span>
            <span class="comp-group-name">Kondensator KD-102</span>
            <span class="comp-group-count">4 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-007-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM2</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Fouling/Verstopfung Rohrbündel – Kondensationsleistung vermindert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 64</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM2-UC1</td>
                      <td>Ablagerungen Rohrseite oder Kühlwasserseite</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Kolonne überdruck, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reinigung, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druckanstieg indirekt erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Δp-Monitoring über Kondensator</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">96</span>
                        <span>→</span>
                        <span class="rpz-new">72</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung, Alarm bei Anstieg</div>
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Reinigungsintervall</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">96</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Kondensator-Reinigung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-007-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM3</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kühlwassertemperatur zu niedrig – Vereisung im Rohrbündel, Rohrbruch</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM3-UC1</td>
                      <td>Kühlwasser zu kalt (Winterbetrieb)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Kondensatorreparatur</div>
                  </div>
                  
                </div>
              </div>
              

              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Rücklauf, Alarm bei < 10 °C</div>
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-007-F1-FM4">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM4</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Rohrleckage – Produkt in Kühlwasser oder Kühlwasser in Produkt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM4-UC1</td>
                      <td>Korrosion oder Rissbildung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Kühlwasserkreislauf kontaminiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Kühlwasseraufbereitung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druckänderung bei Leckage indirekt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leitfähigkeitsmessung Kühlwasser</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leitfähigkeitsüberwachung erkennt Produkteintritt</div>
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Rohrprüfung bei Revisionsöffnung</div>
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-007-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-007-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Kondensation, Überdruck in Kolonne</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kondensiert Destillatdämpfe (Ethylacetat/Wasser) durch Kühlwasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM1-UC1</td>
                      <td>Kühlwasserpumpe ausgefallen oder Leitung verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-007-F1-FM1-UC2</td>
                      <td>Ventil am Kühlwassereinlauf geschlossen oder fehlbedient</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage/Bersten, Medien in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Überdruck in Kolonne, Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druckanstieg bei Kondensatorausfall erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">FI am Kühlwassereinlauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchflussmessung am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Kühlwasserventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung</div>
                  <div class="measure-reasoning">Erkennt geschlossenes Ventil</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wartungsplan Kühlwasserpumpe</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">32</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion und Wartung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-lic_403">
          <div class="comp-group-header">
            <span class="comp-group-id">LIC-403</span>
            <span class="comp-group-name">LIC-403</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-014-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-014-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Überfüllung wird nicht erkannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LIC-403 – Füllstand im Reaktor erfassen, anzeigen und regeln (0–500 L, Radar, SIL-1)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM1-UC1</td>
                      <td>Radar-Störung, Schaum oder Verschmutzung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM1-UC2</td>
                      <td>Leitung oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überfüllung bis Überlauf in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne, Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überfüllt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Folgeschaden, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSHH-403</td>
                      <td>Unabhängige Überfüllsicherung bei 480 L (Level Switch High High)</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-014-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-014-F1-FM3</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Regler blind, Füllstand unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LIC-403 – Füllstand im Reaktor erfassen, anzeigen und regeln (0–500 L, Radar, SIL-1)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM3-UC1</td>
                      <td>Leitung, Steckverbinder oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Blinder Regler, Überfüllung möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Regelung ausgefallen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Überfüllung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSHH-403</td>
                      <td>Redundante Überfüllsicherung unabhängig von LIC</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-014-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-014-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Messwertdrift – Füllstand falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LIC-403 – Füllstand im Reaktor erfassen, anzeigen und regeln (0–500 L, Radar, SIL-1)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-014-F1-FM2-UC1</td>
                      <td>Radar-Kalibrierung oder Umgebungsänderung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsche Füllstandsanzeige kann zu Fehlbedienung führen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, ggf. Überfüllung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-vorlagebehälter_vb_202">
          <div class="comp-group-header">
            <span class="comp-group-id">Vorlagebehälter VB-202</span>
            <span class="comp-group-name">Vorlagebehälter VB-202</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-023-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-023-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Äußere Leckage – Integritätsverlust</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Vorlagebehälter VB-202 – Essigsäure-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-202</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-023-F1-FM1-UC1</td>
                      <td>Flanschdichtung, Schweißnaht oder Anschluss undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-023-F1-FM1-UC2</td>
                      <td>Korrosion durch Essigsäure</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Essigsäure ätzend, Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Vorlage leer, Dosierung gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Stillstand, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Leckagesensor, 500 L</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Trockenlaufschutz P-202</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-023-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-023-F1-FM2</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Verstopfung / Blockade – Auslauf nicht förderbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Vorlagebehälter VB-202 – Essigsäure-Vorlage 200 L, Edelstahl 1.4571, atmosphärisch, für Dosierpumpe P-202</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-023-F1-FM2-UC1</td>
                      <td>Verschmutzung, Ablagerung oder Fremdkörper im Auslauf</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung P-202 gestoppt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Trockenlaufschutz</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-dosierpumpe_p_201">
          <div class="comp-group-header">
            <span class="comp-group-id">Dosierpumpe P-201</span>
            <span class="comp-group-name">Dosierpumpe P-201</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-024-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-024-F1-FM2</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Äußere Leckage – Gleitringdichtung oder Anschluss</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dosierpumpe P-201 – Ethanol von VB-201 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">96</span>
                <span class="rpz-formula">8 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-024-F1-FM2-UC1</td>
                      <td>Membran undicht oder Flanschdichtung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethanol in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne AW-200</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe außer Betrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">Auffangwanne AW-200</td>
                      <td>Leckagesensor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-024-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-024-F1-FM1</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Pumpe fördert nicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dosierpumpe P-201 – Ethanol von VB-201 zum Reaktor fördern, 5–50 L/h, Membranpumpe 0.75 kW, ATEX Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-024-F1-FM1-UC1</td>
                      <td>Membran gerissen oder undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-024-F1-FM1-UC2</td>
                      <td>Trockenlauf durch LSLL-201 (Vorlage leer) oder Antrieb defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches Verhältnis im Reaktor bei weiterer Dosierung Essigsäure</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge unbrauchbar, Pumpe beschädigt bei Trockenlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Pumpe</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Trockenlaufschutz bei 20 L</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-404</td>
                      <td>Durchflussmessung erkennt No Flow</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-kühlmantel_km_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Kühlmantel KM-101</span>
            <span class="comp-group-name">Kühlmantel KM-101</span>
            <span class="comp-group-count">4 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-003-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F1-FM2</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kühlwassertemperatur zu niedrig – Vereisung im Mantel, Rohrbruch möglich</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Führt Wärme vom Reaktorprozess an das Kühlwasser (500 L/h) ab</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 54</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM2-UC1</td>
                      <td>Kühlwasser zu kalt (Winterbetrieb, Sole-Notkühlung versehentlich aktiv)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung bei Vereisung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Rohrbruch durch Eisbildung, Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Mantelreparatur, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 – Prozesstemperatur indirekt, Vereisung erst bei Ausfall erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">TI am Kühlwasser-Rücklauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Temperaturanzeige am Kühlwasser-Rücklauf mit Alarm bei < 10 °C</div>
                  <div class="measure-reasoning">D sinkt: Erkennt zu kaltes Kühlwasser vor Vereisung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Sole-Freigabeprotokoll</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">90</span>
                        <span>→</span>
                        <span class="rpz-new">60</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Checkliste vor Aktivierung der Sole-Notkühlung, Vier-Augen-Prinzip</div>
                  <div class="measure-reasoning">O sinkt: Versehentliche Sole-Aktivierung vermeiden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-003-F2-FM4">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F2-FM4</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Rohrleckage im Kühlmantel – Kühlwasser dringt in Prozess oder Prozess in Kühlwasser</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Gewährleistet Dichtheit zwischen Kühlmantel und Prozessraum</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F2-FM4-UC1</td>
                      <td>Korrosion oder Rissbildung an Mantelrohr</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F2-FM4-UC2</td>
                      <td>Vereisungsschaden oder thermische Spannungen</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Medienfreisetzung in Ex-Zone, Verätzungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne, Kühlwasserkreislauf kontaminiert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Leckage beheben</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung, Kühlwasseraufbereitung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 (Druckanzeige und -regler) – Druckänderung bei größerer Leckage indirekt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leitfähigkeitsmessung Kondensat</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leitfähigkeitsüberwachung im Kühlwasserkreislauf erkennt Prozesseintritt</div>
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wanddickenmessung bei Revision</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Wanddickenmessung am Mantel bei Revisionsöffnung</div>
                  <div class="measure-reasoning">D sinkt: Erkennt Degradation vor Leckage</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-003-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kühlwasserdurchfluss fällt aus oder zu niedrig – Keine/unzureichende Wärmeabfuhr, Runaway-Gefahr bei exothermer Reaktion</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Führt Wärme vom Reaktorprozess an das Kühlwasser (500 L/h) ab</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">72</span>
                <span class="rpz-formula">9 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 36</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM1-UC1</td>
                      <td>Kühlwasserpumpe ausgefallen oder Leitung verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM1-UC2</td>
                      <td>Ventil am Kühlwassereinlauf geschlossen oder fehlbedient</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM1-UC3</td>
                      <td>Durchfluss reduziert durch Verstopfung oder Leckage</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway mit heißer Essigsäure in Ex-Zone 1, Verätzungs-/Verbrennungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 (Temperaturanzeige und -regler) – Prozesstemperatur, Alarm bei Überschreitung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">FI am Kühlwassereinlauf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchflussmessung (Flow Indicator) am Kühlwassereinlauf mit Alarm bei Unterschreitung</div>
                  <div class="measure-reasoning">D sinkt: Direkte Durchflussüberwachung erkennt Ausfall vor Temperaturanstieg</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Kühlwasserventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">54</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Kühlwassereinlaufventil</div>
                  <div class="measure-reasoning">Erkennt geschlossenes Ventil</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Wartungsplan Kühlwasserpumpe</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">72</span>
                        <span>→</span>
                        <span class="rpz-new">36</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion und Wartung der Kühlwasserpumpe</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-003-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-003-F1-FM3</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Fouling oder Verstopfung – Schlechter Wärmeübergang, Durchfluss reduziert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Führt Wärme vom Reaktorprozess an das Kühlwasser (500 L/h) ab</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM3-UC1</td>
                      <td>Fouling/Belagbildung auf Kühlwasserseite</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-003-F1-FM3-UC2</td>
                      <td>Verstopfung in Kühlwasserleitung oder Armatur</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktion verlangsamt, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 – Temperaturanstieg bei schlechter Kühlung erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Δp-Monitoring über Packung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">45</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung über Kühlmantel, Alarm bei Anstieg</div>
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Reinigungsintervall dokumentieren</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Kühlmantel-Reinigung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-lsll_201">
          <div class="comp-group-header">
            <span class="comp-group-id">LSLL-201</span>
            <span class="comp-group-name">LSLL-201</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-031-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-031-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Fail-to-trip – schaltet nicht bei 20 L (Pumpe läuft trocken)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSLL-201 – Trockenlaufschutz Pumpe P-201 bei 20 L Füllstand VB-201, Schaltpunkt 20 L, Vibration, SIL-1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-031-F1-FM1-UC1</td>
                      <td>Vibrationsschalter verklebt oder falsch kalibriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-031-F1-FM1-UC2</td>
                      <td>Verkabelung oder Relais defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Pumpe beschädigt, Ethanol-Dosierung ausgefallen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">P-201 Trockenlauf, Membran/Antrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-031-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-031-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Frühzeitiges Ansprechen – schaltet bei ausreichendem Füllstand ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSLL-201 – Trockenlaufschutz Pumpe P-201 bei 20 L Füllstand VB-201, Schaltpunkt 20 L, Vibration, SIL-1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">4 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-031-F1-FM2-UC1</td>
                      <td>Falsche Kalibrierung oder Verschmutzung</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung gestoppt unnötig, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-lsll_202">
          <div class="comp-group-header">
            <span class="comp-group-id">LSLL-202</span>
            <span class="comp-group-name">LSLL-202</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-032-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-032-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Fail-to-trip – schaltet nicht bei 20 L (Pumpe läuft trocken)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSLL-202 – Trockenlaufschutz Pumpe P-202 bei 20 L Füllstand VB-202, Schaltpunkt 20 L, Vibration, SIL-1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-032-F1-FM1-UC1</td>
                      <td>Vibrationsschalter verklebt oder falsch kalibriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-032-F1-FM1-UC2</td>
                      <td>Verkabelung oder Relais defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Pumpe P-202 beschädigt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">P-202 Trockenlauf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-032-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-032-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Frühzeitiges Ansprechen – schaltet bei ausreichendem Füllstand ab</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LSLL-202 – Trockenlaufschutz Pumpe P-202 bei 20 L Füllstand VB-202, Schaltpunkt 20 L, Vibration, SIL-1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">4 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-032-F1-FM2-UC1</td>
                      <td>Falsche Kalibrierung oder Verschmutzung</td>
                      <td>Wartung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dosierung gestoppt unnötig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-pi_301">
          <div class="comp-group-header">
            <span class="comp-group-id">PI-301</span>
            <span class="comp-group-name">PI-301</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-041-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-041-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Druck falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PI-301 – Druckanzeige Dampfeingang MS-300, 0–10 bar, lokale Anzeige</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">90</span>
                <span class="rpz-formula">6 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-041-F1-FM1-UC1</td>
                      <td>Instrument defekt oder Impulsleitung verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck unerkannt möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Dampfleitung, DV-302</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Überdruckfolge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-310</td>
                      <td>Sicherheitsventil 7 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-041-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-041-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Druck unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PI-301 – Druckanzeige Dampfeingang MS-300, 0–10 bar, lokale Anzeige</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-041-F1-FM2-UC1</td>
                      <td>Instrument oder Anzeige defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Blinde Leitung; PSV schützt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Betrieb ohne lokale Anzeige</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Instrument</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-310</td>
                      <td>Druckentlastung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-dosiersystem_ds_200">
          <div class="comp-group-header">
            <span class="comp-group-id">Dosiersystem DS-200</span>
            <span class="comp-group-name">Dosiersystem DS-200</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-021-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-021-F1-FM1</span>
                  <span class="tag">Dosierung</span>
                </div>
                <div class="card-title">Falsches stöchiometrisches Verhältnis – Konzentrationsabweichung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dosiersystem DS-200 – Vollautomatische Dosierung von Ethanol, Essigsäure und Katalysator (Schwefelsäure) in den Reaktor, DCS-Integration, Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM1-UC1</td>
                      <td>FIC-404/FIC-405 Drift oder Kalibrierfehler</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM1-UC2</td>
                      <td>Pumpen P-201/P-202 unterschiedlicher Verschleiß</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Nebenreaktionen, Runaway bei falschem Verhältnis</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, ggf. Überdruck</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-404 / FIC-405</td>
                      <td>Durchflussmessung und Regelung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / PIC-402</td>
                      <td>Temperatur/Druck im Reaktor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-021-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-021-F1-FM2</span>
                  <span class="tag">Dosierung</span>
                </div>
                <div class="card-title">Kein Stoffstrom (eine oder mehrere Dosierungen ausgefallen)</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dosiersystem DS-200 – Vollautomatische Dosierung von Ethanol, Essigsäure und Katalysator (Schwefelsäure) in den Reaktor, DCS-Integration, Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM2-UC1</td>
                      <td>Pumpe ausgefallen, Leitung blockiert oder LSLL ausgelöst</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-021-F1-FM2-UC2</td>
                      <td>Ventil geschlossen oder DCS-Fehler</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unvollständige Reaktion, ggf. Nachdosierung manuell</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge unbrauchbar oder Nacharbeit</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201 / LSLL-202</td>
                      <td>Trockenlaufschutz Pumpe bei niedrigem Füllstand</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-fic_404">
          <div class="comp-group-header">
            <span class="comp-group-id">FIC-404</span>
            <span class="comp-group-name">FIC-404</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-027-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-027-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Durchfluss falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: FIC-404 – Durchfluss Ethanol (P-201) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-027-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-027-F1-FM1-UC2</td>
                      <td>Leitung oder Bus defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches stöchiometrisches Verhältnis, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, Überhitzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-405</td>
                      <td>Essigsäure-Durchfluss unabhängig; Verhältnis plausibel prüfbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperatur Reaktor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-027-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-027-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Regler blind, Dosierung unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: FIC-404 – Durchfluss Ethanol (P-201) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-027-F1-FM2-UC1</td>
                      <td>Leitung, Stecker oder Messumformer</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unkontrollierte oder keine Dosierung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge, ggf. Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / PIC-402</td>
                      <td>Temperatur/Druck Abweichung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-fic_405">
          <div class="comp-group-header">
            <span class="comp-group-id">FIC-405</span>
            <span class="comp-group-name">FIC-405</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-028-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-028-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert – Durchfluss falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: FIC-405 – Durchfluss Essigsäure (P-202) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-028-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-028-F1-FM1-UC2</td>
                      <td>Leitung oder Bus defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Falsches Verhältnis, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
