                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">FIC-404</td>
                      <td>Ethanol-Durchfluss; Verhältnis plausibel</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperatur Reaktor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-028-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-028-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Regler blind</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: FIC-405 – Durchfluss Essigsäure (P-202) messen, anzeigen und regeln, 0–100 L/h, Coriolis, PID, Ex-Zone 1</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-028-F1-FM2-UC1</td>
                      <td>Leitung oder Messumformer</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unkontrollierte Dosierung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401 / PIC-402</td>
                      <td>Abweichung erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-kühlwasserversorgung_kw_301">
          <div class="comp-group-header">
            <span class="comp-group-id">Kühlwasserversorgung KW-301</span>
            <span class="comp-group-name">Kühlwasserversorgung KW-301</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-037-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-037-F1-FM2</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Weniger Durchfluss / höhere Rücklauftemperatur</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kühlwasserversorgung KW-301 – Vorlauf 15 °C, Rücklauf 25 °C, 3 bar, max. 10 m³/h für Reaktor/Kondensatoren</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-037-F1-FM2-UC1</td>
                      <td>Fouling, Verstopfung, Pumpe defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Reduzierte Kühlleistung, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor schwerer kühlbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302 / TI-303</td>
                      <td>Temperaturüberwachung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Reaktortemperatur</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-037-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-037-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Kühlwasser ausgefallen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Kühlwasserversorgung KW-301 – Vorlauf 15 °C, Rücklauf 25 °C, 3 bar, max. 10 m³/h für Reaktor/Kondensatoren</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">60</span>
                <span class="rpz-formula">10 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 30</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-037-F1-FM1-UC1</td>
                      <td>Pumpe, Leitung oder Verstopfung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-037-F1-FM1-UC2</td>
                      <td>Wasseraufbereitung, Fouling</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Reaktor nicht kühlbar, Runaway</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überhitzt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Notkühlsystem NK-301</td>
                      <td>Sole -10 °C Backup</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302 / TI-303</td>
                      <td>Vorlauf/Rücklauf Temperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Reaktortemperatur</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">FI am Kühlwassereinlauf KW-301</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchflussmessung mit Alarm bei Unterschreitung – erkennt No Flow</div>
                  <div class="measure-reasoning">D sinkt: Kühlausfall sofort erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">NK-301 Notkühlung Funktionsprüfung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">30</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Prüfung: Notkühlung startet bei Simulation KW-Ausfall</div>
                  <div class="measure-reasoning">O sinkt: Backup zuverlässig</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-pi_302">
          <div class="comp-group-header">
            <span class="comp-group-id">PI-302</span>
            <span class="comp-group-name">PI-302</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-043-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-043-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Kühlwasserdruck unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PI-302 – Druckanzeige Kühlwasser MS-300, 0–6 bar, 4–20 mA</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-043-F1-FM1-UC1</td>
                      <td>Messumformer oder Leitung defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kühlausfall unerkannt, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">KW-301, Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302 / TI-303</td>
                      <td>Vorlauf/Rücklauf Temperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Reaktortemperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">NK-301</td>
                      <td>Notkühlung Backup</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-ti_302">
          <div class="comp-group-header">
            <span class="comp-group-id">TI-302</span>
            <span class="comp-group-name">TI-302</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-044-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-044-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Vorlauftemperatur unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TI-302 – Temperaturanzeige Kühlwasser Vorlauf, 0–50 °C, 4–20 mA</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">84</span>
                <span class="rpz-formula">7 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-044-F1-FM1-UC1</td>
                      <td>Fühler oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kühlleistung unerkannt reduziert, Runaway möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor schwerer kühlbar</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-303</td>
                      <td>Rücklauftemperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Reaktortemperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">NK-301</td>
                      <td>Notkühlung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
        

        <div class="category-block" id="comp-heizmantel_hm_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Heizmantel HM-101</span>
            <span class="comp-group-name">Heizmantel HM-101</span>
            <span class="comp-group-count">6 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-002-F2-FM6">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F2-FM6</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Undichtheit / Materialversagen – Rohrleckage: Dampf dringt in Prozess oder Prozess in Mantel</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Gewährleistet Dichtheit zwischen Dampfmantel und Prozessraum</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 48</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC1</td>
                      <td>Korrosion oder Rissbildung an Mantelrohr</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC2</td>
                      <td>Thermische Spannungen durch Temperaturgradienten</td>
                      <td>Design</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC3</td>
                      <td>Erosion – Materialabtrag durch Kondensatströmung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F2-FM6-UC4</td>
                      <td>Materialermüdung durch zyklische Druck-/Temperaturbelastung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampf/Prozess-Freisetzung, Verätzungsgefahr in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor stilllegen, Leckage beheben</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 (Druckanzeige und -regler) – Druckänderung bei größerer Leckage indirekt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Regelmäßig vor Ort, erkennt Leckagen frühzeitig (Geruch, Sicht, Tropfen)</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Leckageüberwachung am Mantel</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Leitfähigkeitsmessung oder Kondensatüberwachung zur Erkennung Prozesseintritt</div>
                  <div class="measure-reasoning">D sinkt: Direkte Leckageerkennung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Inspektion</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Wanddickenmessung, Sichtprüfung bei Revision</div>
                  <div class="measure-reasoning">D sinkt: Degradation vor Leckage erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Betriebsanweisung Leckagezeichen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Hinweis auf Leckagezeichen (Geruch, Tropfen), Meldeweg</div>
                  <div class="measure-reasoning">D sinkt: Personal sensibilisiert</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-002-F1-FM5">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM5</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Dampfdruck zu hoch – Überdruck im Mantel, thermische Überlastung, Materialbeanspruchung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC1</td>
                      <td>Dampfnetz-Druck über Nennwert (6 bar) – Regelventil öffnet zu weit</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC2</td>
                      <td>Druckregler am Dampfmantel defekt oder falsch parametriert</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC3</td>
                      <td>Kondensatablauf blockiert – Druckaufbau im Mantel</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM5-UC4</td>
                      <td>Falsche Dampfquelle angeschlossen (Hochdruck statt Niederdruck)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Bersten des Mantels, Dampf-/Medienfreisetzung in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Mantel beschädigt, Reaktor stilllegen</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Stillstand, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>TI-401a/b – Überhöhte Manteltemperatur deutet auf Überdruck hin</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 – Prozesstemperatur steigt bei Überhitzung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>PSV-410 – Sicherheitsventil Reaktor 6 bar, begrenzt indirekt Druckkette</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">PI am Dampfmantel</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Druckanzeige am Mantel, Alarm bei > 6.5 bar</div>
                  <div class="measure-reasoning">D sinkt: Direkte Manteldruck-Überwachung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">PSH am Mantel</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Druckschalter hoch, schaltet Dampfzufuhr bei Überschreitung ab</div>
                  <div class="measure-reasoning">D sinkt: Automatische Abschaltung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Prüfintervall Dampfdruckregler</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">32</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Jährliche Kalibrierung Druckregler am Dampfmantel</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Kennzeichnung Dampfleitung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Klare Kennzeichnung Niederdruck 6 bar, Freigabeprotokoll vor Inbetriebnahme</div>
                  <div class="measure-reasoning">O sinkt: Verwechslung vermeiden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-002-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM2</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Kondensat staut sich im Mantel – Schlechte Wärmeübertragung, Reaktion verlangsamt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM2-UC1</td>
                      <td>Kondensatablauf (Trap) verstopft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktion läuft nicht optimal, Chargenqualität</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>TI-401a/b – Temperaturdifferenz Ein-/Ausgang deutet auf Stau hin</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Trap-Inspektion bei Revision</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Inspektion Kondensatablauf (Trap) bei Revisionsöffnung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-002-F1-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM3</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Dampfdruck zu niedrig – Unzureichende Heizleistung, Reaktion verlangsamt oder blockiert</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 45</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM3-UC1</td>
                      <td>Dampfnetz-Druck fällt ab (Verbrauchsspitze, Leckage)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM3-UC2</td>
                      <td>Drosselventil oder Regelventil falsch eingestellt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM3-UC3</td>
                      <td>Kondensatrückführung verstopft – Dampfqualität beeinträchtigt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenverlängerung, Qualitätsabweichung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>TI-401a/b – Manteltemperatur unter Soll erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 – Prozesstemperatur unter Soll erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">PI am Dampfmantel</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">45</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Druckanzeige am Dampfmantel, Alarm bei Unterschreitung</div>
                  <div class="measure-reasoning">D sinkt: Direkte Drucküberwachung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-002-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Dampfventil klemmt offen – Unkontrollierte Dampfzufuhr führt zu Überhitzung und Runaway-Gefahr</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v9" style="width:90%;"></div>
                  </div>
                  <span class="sod-val">9</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Kritisch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">54</span>
                <span class="rpz-formula">9 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 27</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM1-UC1</td>
                      <td>Ventilspindel verklebt oder Dichtung beschädigt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM1-UC2</td>
                      <td>Stellungsregler defekt oder falsch parametriert</td>
                      <td>Design</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verätzungs-/Verbrennungsgefahr durch heiße Essigsäure in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medien in Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktorüberhitzung, ggf. Bersten</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reaktor, Charge, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 (Temperaturanzeige und -regler) – Prozesstemperatur, Alarm bei Überschreitung</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>TI-401a/b – Mantel Ein-/Ausgang, Temperaturgradient-Monitoring</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Dampfventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">54</span>
                        <span>→</span>
                        <span class="rpz-new">36</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Endlagenschalter oder Stellungsrückmeldung am Dampfventil</div>
                  <div class="measure-reasoning">D sinkt: Klemmendes Ventil erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Regelmäßige Stellungsprüfung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">54</span>
                        <span>→</span>
                        <span class="rpz-new">27</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Jährliche Funktionsprüfung Dampfventil inkl. Stellungsprüfung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Wartung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-002-F1-FM4">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-002-F1-FM4</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Dampfzufuhr fällt aus – Keine Heizung, Reaktion startet nicht oder stockt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Überträgt Wärme vom Sattdampf (6 bar) an den Reaktorprozess</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">36</span>
                <span class="rpz-formula">6 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 24</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM4-UC1</td>
                      <td>Dampfventil klemmt geschlossen oder schließt fehlerhaft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM4-UC2</td>
                      <td>Dampfnetz-Abschaltung (Störung, Wartung)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-002-F1-FM4-UC3</td>
                      <td>Leitung oder Armatur blockiert (Fremdkörper, Vereisung)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktion stockt, Charge nicht fertig</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>TIC-401 – Temperaturanstieg fehlt erkennbar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-401a/b</td>
                      <td>TI-401a/b – Manteltemperatur fehlt erkennbar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Stellungsüberwachung Dampfventil</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">36</span>
                        <span>→</span>
                        <span class="rpz-new">24</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Erkennt geschlossenes Ventil bei Heizbedarf</div>
                  <div class="measure-reasoning">D sinkt: Fehlende Dampfzufuhr erkennbar</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-destillationskolonne_k_101">
          <div class="comp-group-header">
            <span class="comp-group-id">Destillationskolonne K-101</span>
            <span class="comp-group-name">Destillationskolonne K-101</span>
            <span class="comp-group-count">3 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-005-F2-FM3">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-005-F2-FM3</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Leckage an Flanschen oder Stutzen – Dämpfe freigesetzt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Gewährleistet Dichtheit an Flanschen und Stutzen</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">8 × 2 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 40</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F2-FM3-UC1</td>
                      <td>Dichtung beschädigt oder falsch montiert</td>
                      <td>Wartung</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F2-FM3-UC2</td>
                      <td>Thermische Spannungen, Flansch undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Ethylacetat/Essigsäure-Dämpfe in Ex-Zone 1</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Stillstand, Leckage beheben</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Dichtungswechsel, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Produktionspersonal</td>
                      <td>Sichtprüfung bei Begehung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Dichtheitsprüfung bei Revision</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">64</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Druckprüfung oder Helium-Leckprüfung bei Revisionsöffnung</div>
                  <div class="measure-reasoning">D sinkt: Leckagen vor Inbetriebnahme erkannt</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Flansch-Montageanweisung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">80</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">SOP für Flanschmontage mit Anzugsmomenten und Dichtungsprüfung</div>
                  <div class="measure-reasoning">O sinkt: Falsche Montage vermieden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-005-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-005-F1-FM1</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Fouling/Verstopfung der Packung – Trennleistung vermindert, Produktqualität beeinträchtigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Stellt Trennleistung für azeotrope Destillation (Ethylacetat/Wasser) bereit</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 45</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM1-UC1</td>
                      <td>Ablagerungen durch Polymerisation oder Feststoffe</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM1-UC2</td>
                      <td>Falsche Betriebsparameter (Temperatur, Rücklauf)</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine direkte Personengefährdung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Chargenqualität, Nacharbeit, ggf. Stillstand</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Chargenverlust, Reinigung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druckänderung deutet auf Verstopfung hin</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">Δp-Monitoring über Packung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">75</span>
                        <span>→</span>
                        <span class="rpz-new">45</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Differenzdruck-Messung über Kolonne, Alarm bei Anstieg</div>
                  <div class="measure-reasoning">D sinkt: Fouling erhöht Δp</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Reinigungsintervall Packung</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">75</span>
                        <span>→</span>
                        <span class="rpz-new">50</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Feste Revisionsintervalle für Packungsreinigung</div>
                  <div class="measure-reasoning">O sinkt durch präventive Reinigung</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-005-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-005-F1-FM2</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Überdruck in Kolonne – Kondensatorausfall oder Rücklaufunterbrechung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Stellt Trennleistung für azeotrope Destillation (Ethylacetat/Wasser) bereit</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v8" style="width:80%;"></div>
                  </div>
                  <span class="sod-val">8</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Extrem hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">64</span>
                <span class="rpz-formula">8 × 2 × 4</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 32</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM2-UC1</td>
                      <td>Kondensator KD-101/102 fällt aus, Dämpfe kondensieren nicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-005-F1-FM2-UC2</td>
                      <td>Rücklaufventil blockiert, Flutungsgefahr</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Überdruck kann zu Leckage/Bersten, Medien in Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Auffangwanne</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Kolonnen- oder Kondensatorschaden</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PIC-402</td>
                      <td>PIC-402 – Druck am Reaktor, Kolonne indirekt</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410</td>
                      <td>PSV-410 – Druckbegrenzung 6 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">PIC an Kolonnenkopf</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">48</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Druckanzeige und -regler direkt am Kolonnenkopf</div>
                  <div class="measure-reasoning">D sinkt: Direkte Kolonnenüberwachung</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">Kühlwasserüberwachung Kondensatoren</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">64</span>
                        <span>→</span>
                        <span class="rpz-new">32</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">FI am Kühlwasser KD-101/102, Alarm bei Ausfall</div>
                  <div class="measure-reasoning">O sinkt: Kondensatorausfall wird vermieden</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-dampfverteiler_dv_302">
          <div class="comp-group-header">
            <span class="comp-group-id">Dampfverteiler DV-302</span>
            <span class="comp-group-name">Dampfverteiler DV-302</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-036-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-036-F1-FM2</span>
                  <span class="tag">Equipment</span>
                </div>
                <div class="card-title">Verstopfung Kondensatableiter – Dampf entweicht mit Kondensat</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dampfverteiler DV-302 – Verteilung Sattdampf an Verbraucher, 4× DN25, kondensatableiter thermodynamisch</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">80</span>
                <span class="rpz-formula">4 × 4 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-036-F1-FM2-UC1</td>
                      <td>Ablagerungen, Verschmutzung</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Wirkungsgradverlust</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Heizleistung reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Energie, Nacharbeit</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-036-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-036-F1-FM1</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Leckage – Dampf oder Kondensat austretend</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dampfverteiler DV-302 – Verteilung Sattdampf an Verbraucher, 4× DN25, kondensatableiter thermodynamisch</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-036-F1-FM1-UC1</td>
                      <td>Flansch, Kondensatableiter oder Rohr undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Verbrennung durch Dampf</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Druckverlust, Heizung beeinträchtigt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301</td>
                      <td>Drucküberwachung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-li_201">
          <div class="comp-group-header">
            <span class="comp-group-id">LI-201</span>
            <span class="comp-group-name">LI-201</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-029-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-029-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Füllstand falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LI-201 – Füllstand Vorlagebehälter VB-201 (Ethanol) anzeigen, 0–200 L, hydrostatisch, 4–20 mA</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-029-F1-FM1-UC1</td>
                      <td>Sensor, Druckleitung oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Trockenlauf P-201 möglich bei leerem Behälter unerkannt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Trockenlaufschutz bei 20 L unabhängig von LI</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-029-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-029-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Füllstand unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LI-201 – Füllstand Vorlagebehälter VB-201 (Ethanol) anzeigen, 0–200 L, hydrostatisch, 4–20 mA</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-029-F1-FM2-UC1</td>
                      <td>Leitung oder Messumformer</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Blinde Dosierung; LSLL schützt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Betrieb unsicher ohne Anzeige</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge bei Fehlbedienung</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-201</td>
                      <td>Trockenlaufschutz</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-li_202">
          <div class="comp-group-header">
            <span class="comp-group-id">LI-202</span>
            <span class="comp-group-name">LI-202</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-030-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-030-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Füllstand falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LI-202 – Füllstand Vorlagebehälter VB-202 (Essigsäure) anzeigen, 0–200 L, hydrostatisch</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-030-F1-FM1-UC1</td>
                      <td>Sensor oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Trockenlauf P-202 möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Pumpe, Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Trockenlaufschutz bei 20 L</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-030-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-030-F1-FM2</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Signalausfall – Füllstand unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: LI-202 – Füllstand Vorlagebehälter VB-202 (Essigsäure) anzeigen, 0–200 L, hydrostatisch</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-030-F1-FM2-UC1</td>
                      <td>Leitung oder Messumformer</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">LSLL schützt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Betrieb ohne Anzeige</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">LSLL-202</td>
                      <td>Trockenlaufschutz</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-vakuumpumpe_vp_301">
          <div class="comp-group-header">
            <span class="comp-group-id">Vakuumpumpe VP-301</span>
            <span class="comp-group-name">Vakuumpumpe VP-301</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-039-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-039-F1-FM2</span>
                  <span class="tag">Mechanisch</span>
                </div>
                <div class="card-title">Äußere Leckage – Sperrflüssigkeit oder Prozessgas</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Vakuumpumpe VP-301 – Flüssigkeitsring-Vakuumpumpe, Enddruck 0.1 bar (abs), 100 m³/h, 4 kW, Sperrflüssigkeit Wasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-039-F1-FM2-UC1</td>
                      <td>Wellendichtung, Flansch oder Schlauch</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kontamination, Geruch</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Pumpe außer Betrieb</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-039-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-039-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Vakuumverlust – Enddruck nicht erreichbar oder Anstieg</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Vakuumpumpe VP-301 – Flüssigkeitsring-Vakuumpumpe, Enddruck 0.1 bar (abs), 100 m³/h, 4 kW, Sperrflüssigkeit Wasser</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-039-F1-FM1-UC1</td>
                      <td>Pumpe verschlissen, Sperrflüssigkeit mangelhaft</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-039-F1-FM1-UC2</td>
                      <td>Leckage in Saugleitung oder Behälter</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Unterdruck im Reaktor ggf. nicht möglich, Implosion bei VSV-Ausfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Destillation beeinträchtigt, Siedepunkt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Pumpe</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-304</td>
                      <td>Vakuumanzeige 0–1 bar (abs)</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Vakuumbrecher -0.8 bar</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-stickstoffversorgung_n2_301">
          <div class="comp-group-header">
            <span class="comp-group-id">Stickstoffversorgung N2-301</span>
            <span class="comp-group-name">Stickstoffversorgung N2-301</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-040-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-040-F1-FM2</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Leckage – Stickstoff entweicht</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Stickstoffversorgung N2-301 – Inertgas 5 bar, 99.9 % Reinheit, max. 50 Nm³/h für Spülung/Blanketing</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-040-F1-FM2-UC1</td>
                      <td>Ventil, Flansch oder Schlauch undicht</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Erstickungsgefahr nur in geschlossenen Räumen bei großer Leckage</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Druckverlust, Inertisierung beeinträchtigt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Verlust, Nachfüllung</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-040-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-040-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Stickstoff nicht verfügbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Stickstoffversorgung N2-301 – Inertgas 5 bar, 99.9 % Reinheit, max. 50 Nm³/h für Spülung/Blanketing</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">56</span>
                <span class="rpz-formula">7 × 2 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-040-F1-FM1-UC1</td>
                      <td>Leitung, Ventil oder Tank leer</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Sauerstoffeintritt, ggf. explosive Atmosphäre</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Spülung/Blanketing nicht möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Folgeschaden</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">Drucküberwachung N2</td>
                      <td>Druck im Rohrnetz</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-pi_304">
          <div class="comp-group-header">
            <span class="comp-group-id">PI-304</span>
            <span class="comp-group-name">PI-304</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-046-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-046-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Vakuum unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: PI-304 – Vakuumanzeige Vakuumnetz MS-300, 0–1 bar (abs), 4–20 mA</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">75</span>
                <span class="rpz-formula">5 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-046-F1-FM1-UC1</td>
                      <td>Messumformer oder Leitung defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Vakuumverlust unerkannt; VSV-412 schützt vor Implosion</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Destillation, VP-301</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">VSV-412</td>
                      <td>Vakuumbrecher -0.8 bar Reaktor</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-ti_303">
          <div class="comp-group-header">
            <span class="comp-group-id">TI-303</span>
            <span class="comp-group-name">TI-303</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-045-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-045-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Signalausfall – Rücklauftemperatur unbekannt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TI-303 – Temperaturanzeige Kühlwasser Rücklauf, 0–50 °C, 4–20 mA</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v6" style="width:60%;"></div>
                  </div>
                  <span class="sod-val">6</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">72</span>
                <span class="rpz-formula">6 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-045-F1-FM1-UC1</td>
                      <td>Fühler oder Messumformer defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Kühlleistung unerkannt; TIC erkennt Reaktor</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">KW-301 Überwachung reduziert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Bei Runaway</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TI-302</td>
                      <td>Vorlauftemperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Reaktortemperatur</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">NK-301</td>
                      <td>Notkühlung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-mediensystem_ms_300">
          <div class="comp-group-header">
            <span class="comp-group-id">Mediensystem MS-300</span>
            <span class="comp-group-name">Mediensystem MS-300</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card hoch" id="risk-comp-KOMP-034-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-034-F1-FM1</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Verlust Kühlwasserversorgung – Reaktor nicht kühlbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Mediensystem MS-300 – Versorgung Synthesereaktor R-101 mit Dampf (6 bar), Kühlwasser (15 °C), Vakuum (0.1 bar abs), Stickstoff (5 bar)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge hoch"><span class="bdot"></span>Hoch</span>
                <span class="special-rule-badge">⚠ Sonderregel</span>
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v10" style="width:100%;"></div>
                  </div>
                  <span class="sod-val">10</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gefährlich</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value hoch">60</span>
                <span class="rpz-formula">10 × 2 × 3</span>
                
                <span style="font-size:11px;color:var(--risk-niedrig);font-weight:600;margin-top:2px;">→ 30</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-034-F1-FM1-UC1</td>
                      <td>KW-301 Ausfall, Leitung oder Pumpe</td>
                      <td>Betrieb</td>
                    </tr>
                    
                    <tr>
                      <td class="td-id">KOMP-034-F1-FM1-UC2</td>
                      <td>Fouling, Verstopfung Kühlkreislauf</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Runaway, Überdruck, Ex-Zone</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">Medienfreisetzung</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor überhitzt, Bersten möglich</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge O">O</span></td>
                      <td style="font-weight:600;">Notkühlsystem NK-301</td>
                      <td>Sole -10 °C Backup</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">TIC-401</td>
                      <td>Temperaturalarm Reaktor</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-410 / BSV-411</td>
                      <td>Druckentlastung</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Maßnahmen</div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge B">Entdeckung</span>
                      <span class="stop-badge stop-T">Technisch</span>
                      <span class="measure-name">FI/TI Kühlwasser KW-301 überwachen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">40</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Durchfluss und Temperatur Kühlwasser mit Alarm bei Ausfall</div>
                  <div class="measure-reasoning">D sinkt: Kühlausfall sofort erkennbar</div>
                </div>
                
                <div class="measure-card">
                  <div class="measure-header">
                    <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;">
                      <span class="abe-badge A">Vermeidung</span>
                      <span class="stop-badge stop-O">Organisatorisch</span>
                      <span class="measure-name">NK-301 Notkühlung periodisch prüfen</span>
                    </div>
                    
                    <div class="measure-rpz-row">
                      <div class="rpz-arrow">
                        <span class="rpz-old">60</span>
                        <span>→</span>
                        <span class="rpz-new">30</span>
                      </div>
                    </div>
                    
                  </div>
                  <div class="measure-desc">Regelmäßige Funktionsprüfung Notkühlsystem (Fail-to-start vermeiden)</div>
                  <div class="measure-reasoning">O sinkt: Backup einsatzbereit</div>
                </div>
                
              </div>
              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-034-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-034-F1-FM2</span>
                  <span class="tag">Thermisch</span>
                </div>
                <div class="card-title">Dampfversorgung ausgefallen – Heizung Reaktor nicht verfügbar</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Mediensystem MS-300 – Versorgung Synthesereaktor R-101 mit Dampf (6 bar), Kühlwasser (15 °C), Vakuum (0.1 bar abs), Stickstoff (5 bar)</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-034-F1-FM2-UC1</td>
                      <td>DV-301 oder DV-302 Störung, Leckage</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Keine unmittelbare Gefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Charge nicht auf Temperatur, Produktionsausfall</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge, Stillstand</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-dampfversorgung_dv_301">
          <div class="comp-group-header">
            <span class="comp-group-id">Dampfversorgung DV-301</span>
            <span class="comp-group-name">Dampfversorgung DV-301</span>
            <span class="comp-group-count">2 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-035-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-035-F1-FM1</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Kein Stoffstrom (No Flow) – Dampf unterbrochen</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dampfversorgung DV-301 – Sattdampf 6 bar, 160 °C, max. 500 kg/h, für Heizmantel R-101</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">5 × 3 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-035-F1-FM1-UC1</td>
                      <td>Leitung, Ventil oder Dampferzeuger</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Reaktor nicht heizbar, Charge</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301 / TI-301</td>
                      <td>Druck/Temperatur Dampfeingang</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-035-F1-FM2">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-035-F1-FM2</span>
                  <span class="tag">Prozess</span>
                </div>
                <div class="card-title">Mehr Druck (High Pressure) – Überdruck Dampfleitung</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: Dampfversorgung DV-301 – Sattdampf 6 bar, 160 °C, max. 500 kg/h, für Heizmantel R-101</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v7" style="width:70%;"></div>
                  </div>
                  <span class="sod-val">7</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr hoch</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v2" style="width:20%;"></div>
                  </div>
                  <span class="sod-val">2</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Sehr gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">56</span>
                <span class="rpz-formula">7 × 2 × 4</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-035-F1-FM2-UC1</td>
                      <td>Regelventil oder Dampferzeuger</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampfleitung, Verbrennungsgefahr</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Leitung, DV-302</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Reparatur</div>
                  </div>
                  
                </div>
              </div>
              

              
              <div class="sub-section">
                <div class="sub-label">Bestehende Controls</div>
                <table class="mini-table">
                  <thead><tr><th>Wirkung</th><th>Name</th><th>Beschreibung</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td><span class="abe-badge E">Abschwächung</span></td>
                      <td style="font-weight:600;">PSV-310</td>
                      <td>Sicherheitsventil Dampfverteiler 7 bar</td>
                    </tr>
                    
                    <tr>
                      <td><span class="abe-badge B">Entdeckung</span></td>
                      <td style="font-weight:600;">PI-301</td>
                      <td>Druckanzeige</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
            </div>
          </div>
          
        </div>
        
        
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
            
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
          
          
        
        

        <div class="category-block" id="comp-ti_301">
          <div class="comp-group-header">
            <span class="comp-group-id">TI-301</span>
            <span class="comp-group-name">TI-301</span>
            <span class="comp-group-count">1 Fehlermodi</span>
          </div>

          
          
          
          
          

          <div class="risk-card niedrig" id="risk-comp-KOMP-042-F1-FM1">
            <div class="card-header">
              <div>
                <div class="card-id-row">
                  <span class="card-id">KOMP-042-F1-FM1</span>
                  <span class="tag">MSR</span>
                </div>
                <div class="card-title">Eingefrorener Messwert oder Drift – Temperatur falsch angezeigt</div>
                
                <div style="font-size:11px;color:var(--text-muted);margin-top:4px;">Nebenfunktion: TI-301 – Temperaturanzeige Dampfeingang MS-300, 0–200 °C, lokale Anzeige</div>
                
              </div>
              <div class="card-header-right">
                <span class="risk-badge niedrig"><span class="bdot"></span>Niedrig</span>
                
              </div>
            </div>

            <div class="card-scores">
              <div class="sod-group">
                
                <div class="sod-row">
                  <span class="sod-label">S</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v4" style="width:40%;"></div>
                  </div>
                  <span class="sod-val">4</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Relativ gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">O</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v3" style="width:30%;"></div>
                  </div>
                  <span class="sod-val">3</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Gering</span>
                </div>
                
                <div class="sod-row">
                  <span class="sod-label">D</span>
                  <div class="sod-bar-track">
                    <div class="sod-bar-fill sod-v5" style="width:50%;"></div>
                  </div>
                  <span class="sod-val">5</span>
                  <span style="font-size:11px;color:var(--text-muted);margin-left:4px;">Mäßig wahrscheinlich</span>
                </div>
                
              </div>
              <div class="rpz-divider"></div>
              <div class="rpz-box">
                <span class="rpz-label">RPZ</span>
                <span class="rpz-value niedrig">60</span>
                <span class="rpz-formula">4 × 3 × 5</span>
                
              </div>
            </div>

            <div class="card-body">
              
              <div class="sub-section">
                <div class="sub-label">Fehlerursachen</div>
                <table class="mini-table">
                  <thead><tr><th>ID</th><th>Beschreibung</th><th>Herkunft</th></tr></thead>
                  <tbody>
                    
                    <tr>
                      <td class="td-id">KOMP-042-F1-FM1-UC1</td>
                      <td>Fühler oder Anzeige defekt</td>
                      <td>Betrieb</td>
                    </tr>
                    
                  </tbody>
                </table>
              </div>
              

              
              
              <div class="sub-section">
                <div class="sub-label">Fehlerfolgen</div>
                <div class="effects-grid">
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Mensch</div>
                    <div class="effect-cell-text">Dampfqualität unerkannt, Verbrennungsgefahr unverändert</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Umwelt</div>
                    <div class="effect-cell-text">-</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Anlage</div>
                    <div class="effect-cell-text">Heizleistung ggf. falsch eingeschätzt</div>
                  </div>
                  
                  <div class="effect-cell ">
                    <div class="effect-cell-label">Kosten</div>
                    <div class="effect-cell-text">Charge</div>
                  </div>
                  
                </div>
              </div>
              

              

              
            </div>
          </div>
          
        </div>
        

      </div>

    </section>

    
    <section class="page-section" id="sec-anhang">
      <div class="section-header">
        <div class="section-num">Abschnitt 6</div>
        <div class="section-title">Anhang</div>
        <div class="section-desc">Freigabe, Versionshistorie, RPZ-Vergleich, Maßnahmentabelle und Glossar.</div>
      </div>

      
      <h3>6.0 Freigabe</h3>
      <table style="width:100%;border-collapse:collapse;margin-bottom:20px;">
        <thead>
          <tr style="background:var(--bg);">
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Rolle</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Name</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Datum</th>
            <th style="padding:8px 10px;text-align:left;font-size:12px;border:1px solid var(--border);">Unterschrift</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">Erstellt von</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">2026-03-02</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
          </tr>
          <tr>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">Geprüft von</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
            <td style="padding:8px 10px;font-size:12px;border:1px solid var(--border);">_______________</td>
          </tr>
        </tbody>
      </table>

      
      
      <p style="font-size:13px;color:var(--text-muted);margin-bottom:16px;">Version 1.0 — keine Vorversion vorhanden.</p>
      

      
      
      <h3 id="chart-rpz-vorher-nachher">A. RPZ-Vergleich: Vorher vs. Nachher</h3>
      <p>Fehlermodi mit Maßnahmen, sortiert nach RPZ-Wert. Die Differenz entspricht der erwarteten Risikoreduktion.
        Maximale Einzelreduktion: <strong>152</strong> Punkte.
      </p>
      <div class="chart-container">
